source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,20,-30,10,1.1112,8.3646,0.6434,0.6211
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,20,-25,15,1.1112,8.3646,0.6429,0.6207
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,20,-20,20,1.1112,8.3646,0.6423,0.6204
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,20,-15,25,1.1112,8.3646,0.6417,0.6202
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,20,-10,30,1.1112,8.3646,0.6414,0.6201
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,20,-5,35,1.1112,8.3646,0.6411,0.6202
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,20,0,40,1.1112,8.3646,0.6407,0.6202
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,20,5,45,1.1112,8.3646,0.6403,0.6203
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,20,10,50,1.1112,8.3646,0.6396,0.6201
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,25,-30,10,1.1112,9.5207,0.6488,0.6001
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,25,-25,15,1.1112,9.5207,0.6482,0.5998
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,25,-20,20,1.1112,9.5207,0.6477,0.5995
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,25,-15,25,1.1112,9.5207,0.6472,0.5993
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,25,-10,30,1.1112,9.5207,0.6468,0.5993
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,25,-5,35,1.1112,9.5207,0.6465,0.5995
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,25,0,40,1.1112,9.5207,0.6462,0.5998
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,25,5,45,1.1112,9.5207,0.6459,0.6001
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,25,10,50,1.1112,9.5207,0.6455,0.6004
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,30,-30,10,1.1112,10.7899,0.6484,0.5766
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,30,-25,15,1.1112,10.7899,0.648,0.5763
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,30,-20,20,1.1112,10.7899,0.6475,0.576
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,30,-15,25,1.1112,10.7899,0.647,0.5758
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,30,-10,30,1.1112,10.7899,0.6466,0.5758
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,30,-5,35,1.1112,10.7899,0.6462,0.5761
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,30,0,40,1.1112,10.7899,0.646,0.5765
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,30,5,45,1.1112,10.7899,0.6458,0.5769
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,30,10,50,1.1112,10.7899,0.6458,0.5777
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,35,-30,10,1.1112,12.1788,0.6462,0.5503
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,35,-25,15,1.1112,12.1788,0.6458,0.55
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,35,-20,20,1.1112,12.1788,0.6453,0.5498
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,35,-15,25,1.1112,12.1788,0.6449,0.5495
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,35,-10,30,1.1112,12.1788,0.6444,0.5495
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,35,-5,35,1.1112,12.1788,0.644,0.5498
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,35,0,40,1.1112,12.1788,0.6437,0.5503
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,35,5,45,1.1112,12.1788,0.6437,0.5508
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,35,10,50,1.1112,12.1788,0.644,0.5517
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,40,-30,10,1.1112,13.6942,0.6453,0.5212
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,40,-25,15,1.1112,13.6942,0.645,0.521
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,40,-20,20,1.1112,13.6942,0.6446,0.5207
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,40,-15,25,1.1112,13.6942,0.6442,0.5205
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,40,-10,30,1.1112,13.6942,0.6436,0.5204
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,40,-5,35,1.1112,13.6942,0.6431,0.5206
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,40,0,40,1.1112,13.6942,0.6429,0.521
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,40,5,45,1.1112,13.6942,0.6428,0.5215
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,40,10,50,1.1112,13.6942,0.6433,0.5223
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,45,-30,10,1.1112,15.3431,0.6492,0.4893
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,45,-25,15,1.1112,15.3431,0.6489,0.489
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,45,-20,20,1.1112,15.3431,0.6486,0.4888
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,45,-15,25,1.1112,15.3431,0.6483,0.4886
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,45,-10,30,1.1112,15.3431,0.6476,0.4884
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,45,-5,35,1.1112,15.3431,0.647,0.4884
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,45,0,40,1.1112,15.3431,0.6467,0.4886
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,45,5,45,1.1112,15.3431,0.6466,0.4889
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,45,10,50,1.1112,15.3431,0.6471,0.4896
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,50,-30,10,1.1112,17.133,0.6622,0.4544
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,50,-25,15,1.1112,17.133,0.662,0.4541
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,50,-20,20,1.1112,17.133,0.6618,0.4539
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,50,-15,25,1.1112,17.133,0.6615,0.4538
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,50,-10,30,1.1112,17.133,0.6606,0.4533
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,50,-5,35,1.1112,17.133,0.6599,0.4531
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,50,0,40,1.1112,17.133,0.6595,0.453
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,50,5,45,1.1112,17.133,0.6592,0.453
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,50,10,50,1.1112,17.133,0.6594,0.4532
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,55,-30,10,1.1112,19.0717,0.6912,0.4164
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,55,-25,15,1.1112,19.0717,0.6911,0.4162
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,55,-20,20,1.1112,19.0717,0.6909,0.416
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,55,-15,25,1.1112,19.0717,0.6907,0.4158
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,55,-10,30,1.1112,19.0717,0.6896,0.4152
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,55,-5,35,1.1112,19.0717,0.6889,0.4145
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,55,0,40,1.1112,19.0717,0.6882,0.414
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,55,5,45,1.1112,19.0717,0.6876,0.4136
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,55,10,50,1.1112,19.0717,0.687,0.413
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,60,-30,10,1.1112,21.1675,0.7506,0.3753
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,60,-25,15,1.1112,21.1675,0.7506,0.3751
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,60,-20,20,1.1112,21.1675,0.7505,0.3749
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,60,-15,25,1.1112,21.1675,0.7504,0.3748
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,60,-10,30,1.1112,21.1675,0.749,0.3738
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,60,-5,35,1.1112,21.1675,0.7483,0.3727
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,60,0,40,1.1112,21.1675,0.7473,0.3716
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,60,5,45,1.1112,21.1675,0.7462,0.3706
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-40,60,10,50,1.1112,21.1675,0.7438,0.3691
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,20,-25,10,1.3723,8.3646,0.6465,0.6876
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,20,-20,15,1.3723,8.3646,0.646,0.6871
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,20,-15,20,1.3723,8.3646,0.6455,0.6867
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,20,-10,25,1.3723,8.3646,0.645,0.6864
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,20,-5,30,1.3723,8.3646,0.6446,0.6861
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,20,0,35,1.3723,8.3646,0.6443,0.6857
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,20,5,40,1.3723,8.3646,0.6438,0.6853
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,20,10,45,1.3723,8.3646,0.6432,0.6848
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,20,15,50,1.3723,8.3646,0.6424,0.6843
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,25,-25,10,1.3723,9.5207,0.6572,0.6721
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,25,-20,15,1.3723,9.5207,0.6568,0.6717
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,25,-15,20,1.3723,9.5207,0.6563,0.6713
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,25,-10,25,1.3723,9.5207,0.6558,0.6709
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,25,-5,30,1.3723,9.5207,0.6555,0.6707
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,25,0,35,1.3723,9.5207,0.6552,0.6705
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,25,5,40,1.3723,9.5207,0.6547,0.6701
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,25,10,45,1.3723,9.5207,0.6542,0.6698
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,25,15,50,1.3723,9.5207,0.6534,0.6694
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,30,-25,10,1.3723,10.7899,0.6613,0.6538
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,30,-20,15,1.3723,10.7899,0.6609,0.6534
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,30,-15,20,1.3723,10.7899,0.6604,0.653
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,30,-10,25,1.3723,10.7899,0.66,0.6526
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,30,-5,30,1.3723,10.7899,0.6597,0.6525
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,30,0,35,1.3723,10.7899,0.6594,0.6523
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,30,5,40,1.3723,10.7899,0.659,0.6521
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,30,10,45,1.3723,10.7899,0.6584,0.6519
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,30,15,50,1.3723,10.7899,0.6577,0.6516
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,35,-25,10,1.3723,12.1788,0.6618,0.6326
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,35,-20,15,1.3723,12.1788,0.6615,0.6321
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,35,-15,20,1.3723,12.1788,0.6611,0.6318
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,35,-10,25,1.3723,12.1788,0.6608,0.6314
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,35,-5,30,1.3723,12.1788,0.6605,0.6313
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,35,0,35,1.3723,12.1788,0.6601,0.6312
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,35,5,40,1.3723,12.1788,0.6597,0.6311
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,35,10,45,1.3723,12.1788,0.6593,0.6309
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,35,15,50,1.3723,12.1788,0.6587,0.6307
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,40,-25,10,1.3723,13.6942,0.6618,0.6083
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,40,-20,15,1.3723,13.6942,0.6616,0.6079
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,40,-15,20,1.3723,13.6942,0.6613,0.6075
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,40,-10,25,1.3723,13.6942,0.6609,0.6072
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,40,-5,30,1.3723,13.6942,0.6607,0.6071
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,40,0,35,1.3723,13.6942,0.6603,0.607
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,40,5,40,1.3723,13.6942,0.6599,0.6069
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,40,10,45,1.3723,13.6942,0.6595,0.6068
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,40,15,50,1.3723,13.6942,0.6591,0.6066
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,45,-25,10,1.3723,15.3431,0.6638,0.581
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,45,-20,15,1.3723,15.3431,0.6637,0.5806
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,45,-15,20,1.3723,15.3431,0.6634,0.5803
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,45,-10,25,1.3723,15.3431,0.6632,0.58
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,45,-5,30,1.3723,15.3431,0.663,0.5798
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,45,0,35,1.3723,15.3431,0.6626,0.5797
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,45,5,40,1.3723,15.3431,0.6622,0.5796
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,45,10,45,1.3723,15.3431,0.6618,0.5794
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,45,15,50,1.3723,15.3431,0.6615,0.5793
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,50,-25,10,1.3723,17.133,0.6707,0.5506
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,50,-20,15,1.3723,17.133,0.6706,0.5502
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,50,-15,20,1.3723,17.133,0.6705,0.5498
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,50,-10,25,1.3723,17.133,0.6703,0.5496
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,50,-5,30,1.3723,17.133,0.6701,0.5493
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,50,0,35,1.3723,17.133,0.6698,0.5492
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,50,5,40,1.3723,17.133,0.6694,0.549
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,50,10,45,1.3723,17.133,0.6691,0.5488
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,50,15,50,1.3723,17.133,0.6687,0.5485
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,55,-25,10,1.3723,19.0717,0.6859,0.5169
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,55,-20,15,1.3723,19.0717,0.6859,0.5165
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,55,-15,20,1.3723,19.0717,0.6859,0.5162
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,55,-10,25,1.3723,19.0717,0.6858,0.5159
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,55,-5,30,1.3723,19.0717,0.6857,0.5157
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,55,0,35,1.3723,19.0717,0.6855,0.5153
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,55,5,40,1.3723,19.0717,0.6852,0.515
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,55,10,45,1.3723,19.0717,0.6848,0.5147
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,55,15,50,1.3723,19.0717,0.6843,0.5143
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,60,-25,10,1.3723,21.1675,0.7153,0.4799
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,60,-20,15,1.3723,21.1675,0.7154,0.4796
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,60,-15,20,1.3723,21.1675,0.7155,0.4793
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,60,-10,25,1.3723,21.1675,0.7155,0.479
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,60,-5,30,1.3723,21.1675,0.7155,0.4787
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,60,0,35,1.3723,21.1675,0.7155,0.4782
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,60,5,40,1.3723,21.1675,0.7153,0.4776
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,60,10,45,1.3723,21.1675,0.7148,0.4771
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-35,60,15,50,1.3723,21.1675,0.7138,0.4766
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,20,-20,10,1.6783,8.3646,0.6462,0.7406
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,20,-15,15,1.6783,8.3646,0.6458,0.74
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,20,-10,20,1.6783,8.3646,0.6454,0.7396
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,20,-5,25,1.6783,8.3646,0.645,0.7392
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,20,0,30,1.6783,8.3646,0.6447,0.7388
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,20,5,35,1.6783,8.3646,0.6444,0.7383
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,20,10,40,1.6783,8.3646,0.644,0.7378
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,20,15,45,1.6783,8.3646,0.6435,0.7374
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,20,20,50,1.6783,8.3646,0.643,0.7375
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,25,-20,10,1.6783,9.5207,0.6599,0.7289
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,25,-15,15,1.6783,9.5207,0.6596,0.7284
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,25,-10,20,1.6783,9.5207,0.6592,0.7279
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,25,-5,25,1.6783,9.5207,0.6588,0.7276
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,25,0,30,1.6783,9.5207,0.6586,0.7272
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,25,5,35,1.6783,9.5207,0.6583,0.7268
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,25,10,40,1.6783,9.5207,0.6579,0.7263
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,25,15,45,1.6783,9.5207,0.6575,0.7259
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,25,20,50,1.6783,9.5207,0.6568,0.7257
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,30,-20,10,1.6783,10.7899,0.666,0.7143
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,30,-15,15,1.6783,10.7899,0.6657,0.7138
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,30,-10,20,1.6783,10.7899,0.6654,0.7133
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,30,-5,25,1.6783,10.7899,0.6651,0.713
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,30,0,30,1.6783,10.7899,0.6648,0.7126
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,30,5,35,1.6783,10.7899,0.6646,0.7123
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,30,10,40,1.6783,10.7899,0.6642,0.7118
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,30,15,45,1.6783,10.7899,0.6638,0.7114
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,30,20,50,1.6783,10.7899,0.6631,0.711
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,35,-20,10,1.6783,12.1788,0.6674,0.6967
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,35,-15,15,1.6783,12.1788,0.6672,0.6962
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,35,-10,20,1.6783,12.1788,0.667,0.6957
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,35,-5,25,1.6783,12.1788,0.6667,0.6954
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,35,0,30,1.6783,12.1788,0.6665,0.6951
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,35,5,35,1.6783,12.1788,0.6663,0.6948
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,35,10,40,1.6783,12.1788,0.6659,0.6944
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,35,15,45,1.6783,12.1788,0.6655,0.694
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,35,20,50,1.6783,12.1788,0.6649,0.6935
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,40,-20,10,1.6783,13.6942,0.6669,0.676
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,40,-15,15,1.6783,13.6942,0.6668,0.6755
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,40,-10,20,1.6783,13.6942,0.6666,0.6751
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,40,-5,25,1.6783,13.6942,0.6664,0.6747
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,40,0,30,1.6783,13.6942,0.6663,0.6745
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,40,5,35,1.6783,13.6942,0.666,0.6742
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,40,10,40,1.6783,13.6942,0.6657,0.6739
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,40,15,45,1.6783,13.6942,0.6653,0.6735
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,40,20,50,1.6783,13.6942,0.6648,0.673
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,45,-20,10,1.6783,15.3431,0.6665,0.6521
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,45,-15,15,1.6783,15.3431,0.6665,0.6517
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,45,-10,20,1.6783,15.3431,0.6664,0.6513
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,45,-5,25,1.6783,15.3431,0.6663,0.6509
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,45,0,30,1.6783,15.3431,0.6662,0.6507
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,45,5,35,1.6783,15.3431,0.666,0.6505
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,45,10,40,1.6783,15.3431,0.6658,0.6502
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,45,15,45,1.6783,15.3431,0.6655,0.6499
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,45,20,50,1.6783,15.3431,0.6651,0.6494
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,50,-20,10,1.6783,17.133,0.6684,0.6251
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,50,-15,15,1.6783,17.133,0.6685,0.6247
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,50,-10,20,1.6783,17.133,0.6685,0.6243
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,50,-5,25,1.6783,17.133,0.6685,0.6239
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,50,0,30,1.6783,17.133,0.6685,0.6238
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,50,5,35,1.6783,17.133,0.6684,0.6236
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,50,10,40,1.6783,17.133,0.6683,0.6234
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,50,15,45,1.6783,17.133,0.668,0.6231
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,50,20,50,1.6783,17.133,0.6677,0.6227
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,55,-20,10,1.6783,19.0717,0.6747,0.5949
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,55,-15,15,1.6783,19.0717,0.6749,0.5944
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,55,-10,20,1.6783,19.0717,0.675,0.5941
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,55,-5,25,1.6783,19.0717,0.6751,0.5937
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,55,0,30,1.6783,19.0717,0.6753,0.5936
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,55,5,35,1.6783,19.0717,0.6753,0.5934
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,55,10,40,1.6783,19.0717,0.6753,0.5932
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,55,15,45,1.6783,19.0717,0.6751,0.593
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,55,20,50,1.6783,19.0717,0.6749,0.5928
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,60,-20,10,1.6783,21.1675,0.6882,0.5613
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,60,-15,15,1.6783,21.1675,0.6885,0.5609
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,60,-10,20,1.6783,21.1675,0.6888,0.5605
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,60,-5,25,1.6783,21.1675,0.6889,0.5602
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,60,0,30,1.6783,21.1675,0.6894,0.5601
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,60,5,35,1.6783,21.1675,0.6897,0.5599
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,60,10,40,1.6783,21.1675,0.6898,0.5597
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,60,15,45,1.6783,21.1675,0.6897,0.5595
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-30,60,20,50,1.6783,21.1675,0.6895,0.5595
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,20,-20,5,2.0343,8.3646,0.6291,0.7654
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,20,-15,10,2.0343,8.3646,0.6443,0.7836
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,20,-10,15,2.0343,8.3646,0.644,0.783
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,20,-5,20,2.0343,8.3646,0.6437,0.7825
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,20,0,25,2.0343,8.3646,0.6434,0.7821
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,20,5,30,2.0343,8.3646,0.643,0.7816
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,20,10,35,2.0343,8.3646,0.6428,0.7812
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,20,15,40,2.0343,8.3646,0.6425,0.7808
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,20,20,45,2.0343,8.3646,0.6422,0.7808
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,20,25,50,2.0343,8.3646,0.6421,0.782
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,25,-20,5,2.0343,9.5207,0.6442,0.7566
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,25,-15,10,2.0343,9.5207,0.6598,0.7745
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,25,-10,15,2.0343,9.5207,0.6596,0.774
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,25,-5,20,2.0343,9.5207,0.6593,0.7735
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,25,0,25,2.0343,9.5207,0.659,0.773
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,25,5,30,2.0343,9.5207,0.6588,0.7726
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,25,10,35,2.0343,9.5207,0.6586,0.7721
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,25,15,40,2.0343,9.5207,0.6584,0.7717
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,25,20,45,2.0343,9.5207,0.6581,0.7715
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,25,25,50,2.0343,9.5207,0.6578,0.772
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,30,-20,5,2.0343,10.7899,0.651,0.7449
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,30,-15,10,2.0343,10.7899,0.6669,0.7625
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,30,-10,15,2.0343,10.7899,0.6667,0.762
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,30,-5,20,2.0343,10.7899,0.6665,0.7615
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,30,0,25,2.0343,10.7899,0.6663,0.7611
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,30,5,30,2.0343,10.7899,0.6661,0.7606
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,30,10,35,2.0343,10.7899,0.6659,0.7602
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,30,15,40,2.0343,10.7899,0.6657,0.7597
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,30,20,45,2.0343,10.7899,0.6654,0.7594
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,30,25,50,2.0343,10.7899,0.6651,0.7594
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,35,-20,5,2.0343,12.1788,0.6524,0.7302
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,35,-15,10,2.0343,12.1788,0.6684,0.7475
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,35,-10,15,2.0343,12.1788,0.6683,0.747
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,35,-5,20,2.0343,12.1788,0.6682,0.7465
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,35,0,25,2.0343,12.1788,0.668,0.7461
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,35,5,30,2.0343,12.1788,0.6679,0.7457
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,35,10,35,2.0343,12.1788,0.6677,0.7453
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,35,15,40,2.0343,12.1788,0.6675,0.7448
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,35,20,45,2.0343,12.1788,0.6673,0.7445
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,35,25,50,2.0343,12.1788,0.6669,0.7441
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,40,-20,5,2.0343,13.6942,0.6508,0.7126
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,40,-15,10,2.0343,13.6942,0.6669,0.7295
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,40,-10,15,2.0343,13.6942,0.6669,0.7289
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,40,-5,20,2.0343,13.6942,0.6669,0.7285
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,40,0,25,2.0343,13.6942,0.6668,0.7281
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,40,5,30,2.0343,13.6942,0.6667,0.7277
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,40,10,35,2.0343,13.6942,0.6666,0.7273
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,40,15,40,2.0343,13.6942,0.6664,0.727
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,40,20,45,2.0343,13.6942,0.6662,0.7266
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,40,25,50,2.0343,13.6942,0.6659,0.7261
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,45,-20,5,2.0343,15.3431,0.6483,0.6919
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,45,-15,10,2.0343,15.3431,0.6644,0.7083
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,45,-10,15,2.0343,15.3431,0.6645,0.7078
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,45,-5,20,2.0343,15.3431,0.6646,0.7073
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,45,0,25,2.0343,15.3431,0.6646,0.707
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,45,5,30,2.0343,15.3431,0.6646,0.7067
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,45,10,35,2.0343,15.3431,0.6645,0.7063
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,45,15,40,2.0343,15.3431,0.6644,0.706
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,45,20,45,2.0343,15.3431,0.6642,0.7057
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,45,25,50,2.0343,15.3431,0.664,0.7052
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,50,-20,5,2.0343,17.133,0.6463,0.6682
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,50,-15,10,2.0343,17.133,0.6625,0.684
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,50,-10,15,2.0343,17.133,0.6628,0.6835
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,50,-5,20,2.0343,17.133,0.6629,0.6831
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,50,0,25,2.0343,17.133,0.663,0.6827
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,50,5,30,2.0343,17.133,0.6632,0.6825
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,50,10,35,2.0343,17.133,0.6632,0.6822
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,50,15,40,2.0343,17.133,0.6631,0.682
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,50,20,45,2.0343,17.133,0.6631,0.6817
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,50,25,50,2.0343,17.133,0.663,0.6813
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,55,-20,5,2.0343,19.0717,0.6465,0.6413
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,55,-15,10,2.0343,19.0717,0.6628,0.6565
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,55,-10,15,2.0343,19.0717,0.6632,0.656
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,55,-5,20,2.0343,19.0717,0.6635,0.6556
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,55,0,25,2.0343,19.0717,0.6637,0.6552
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,55,5,30,2.0343,19.0717,0.664,0.6551
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,55,10,35,2.0343,19.0717,0.6642,0.6549
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,55,15,40,2.0343,19.0717,0.6643,0.6548
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,55,20,45,2.0343,19.0717,0.6643,0.6547
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,55,25,50,2.0343,19.0717,0.6644,0.6545
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,60,-20,5,2.0343,21.1675,0.6503,0.6112
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,60,-15,10,2.0343,21.1675,0.6669,0.6257
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,60,-10,15,2.0343,21.1675,0.6675,0.6253
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,60,-5,20,2.0343,21.1675,0.6679,0.6249
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,60,0,25,2.0343,21.1675,0.6682,0.6246
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,60,5,30,2.0343,21.1675,0.6688,0.6244
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,60,10,35,2.0343,21.1675,0.6692,0.6244
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,60,15,40,2.0343,21.1675,0.6695,0.6243
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,60,20,45,2.0343,21.1675,0.6697,0.6244
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-25,60,25,50,2.0343,21.1675,0.6699,0.6246
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,20,-10,10,2.4452,8.3646,0.6409,0.8189
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,20,-5,15,2.4452,8.3646,0.6406,0.8183
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,20,0,20,2.4452,8.3646,0.6404,0.8178
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,20,5,25,2.4452,8.3646,0.6401,0.8173
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,20,10,30,2.4452,8.3646,0.6399,0.8168
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,20,15,35,2.4452,8.3646,0.6397,0.8165
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,20,20,40,2.4452,8.3646,0.6394,0.8165
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,20,25,45,2.4452,8.3646,0.6392,0.8168
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,20,30,50,2.4452,8.3646,0.6392,0.8193
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,25,-10,10,2.4452,9.5207,0.658,0.8117
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,25,-5,15,2.4452,9.5207,0.6578,0.8111
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,25,0,20,2.4452,9.5207,0.6576,0.8105
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,25,5,25,2.4452,9.5207,0.6574,0.8101
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,25,10,30,2.4452,9.5207,0.6572,0.8096
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,25,15,35,2.4452,9.5207,0.657,0.8092
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,25,20,40,2.4452,9.5207,0.6569,0.809
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,25,25,45,2.4452,9.5207,0.6568,0.809
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,25,30,50,2.4452,9.5207,0.6567,0.8105
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,30,-10,10,2.4452,10.7899,0.6656,0.8016
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,30,-5,15,2.4452,10.7899,0.6655,0.8009
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,30,0,20,2.4452,10.7899,0.6654,0.8004
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,30,5,25,2.4452,10.7899,0.6652,0.7999
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,30,10,30,2.4452,10.7899,0.6651,0.7994
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,30,15,35,2.4452,10.7899,0.665,0.799
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,30,20,40,2.4452,10.7899,0.6649,0.7987
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,30,25,45,2.4452,10.7899,0.6648,0.7985
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,30,30,50,2.4452,10.7899,0.6647,0.7992
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,35,-10,10,2.4452,12.1788,0.6669,0.7885
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,35,-5,15,2.4452,12.1788,0.6669,0.7879
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,35,0,20,2.4452,12.1788,0.6669,0.7873
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,35,5,25,2.4452,12.1788,0.6669,0.7869
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,35,10,30,2.4452,12.1788,0.6667,0.7864
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,35,15,35,2.4452,12.1788,0.6667,0.786
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,35,20,40,2.4452,12.1788,0.6666,0.7856
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,35,25,45,2.4452,12.1788,0.6666,0.7853
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,35,30,50,2.4452,12.1788,0.6664,0.7854
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,40,-10,10,2.4452,13.6942,0.6645,0.7724
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,40,-5,15,2.4452,13.6942,0.6646,0.7718
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,40,0,20,2.4452,13.6942,0.6647,0.7713
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,40,5,25,2.4452,13.6942,0.6647,0.7709
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,40,10,30,2.4452,13.6942,0.6646,0.7704
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,40,15,35,2.4452,13.6942,0.6646,0.77
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,40,20,40,2.4452,13.6942,0.6646,0.7696
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,40,25,45,2.4452,13.6942,0.6646,0.7693
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,40,30,50,2.4452,13.6942,0.6645,0.769
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,45,-10,10,2.4452,15.3431,0.6602,0.7534
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,45,-5,15,2.4452,15.3431,0.6604,0.7528
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,45,0,20,2.4452,15.3431,0.6606,0.7523
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,45,5,25,2.4452,15.3431,0.6607,0.7518
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,45,10,30,2.4452,15.3431,0.6608,0.7514
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,45,15,35,2.4452,15.3431,0.6608,0.7511
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,45,20,40,2.4452,15.3431,0.6608,0.7507
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,45,25,45,2.4452,15.3431,0.6608,0.7504
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,45,30,50,2.4452,15.3431,0.6608,0.75
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,50,-10,10,2.4452,17.133,0.6555,0.7312
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,50,-5,15,2.4452,17.133,0.6559,0.7307
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,50,0,20,2.4452,17.133,0.6562,0.7302
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,50,5,25,2.4452,17.133,0.6564,0.7298
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,50,10,30,2.4452,17.133,0.6566,0.7294
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,50,15,35,2.4452,17.133,0.6567,0.7291
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,50,20,40,2.4452,17.133,0.6568,0.7289
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,50,25,45,2.4452,17.133,0.6569,0.7286
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,50,30,50,2.4452,17.133,0.6569,0.7282
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,55,-10,10,2.4452,19.0717,0.6517,0.706
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,55,-5,15,2.4452,19.0717,0.6522,0.7054
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,55,0,20,2.4452,19.0717,0.6527,0.705
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,55,5,25,2.4452,19.0717,0.653,0.7046
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,55,10,30,2.4452,19.0717,0.6533,0.7043
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,55,15,35,2.4452,19.0717,0.6535,0.7041
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,55,20,40,2.4452,19.0717,0.6538,0.704
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,55,25,45,2.4452,19.0717,0.654,0.7039
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,55,30,50,2.4452,19.0717,0.6542,0.7037
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,60,-10,10,2.4452,21.1675,0.6499,0.6776
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,60,-5,15,2.4452,21.1675,0.6506,0.6771
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,60,0,20,2.4452,21.1675,0.6511,0.6766
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,60,5,25,2.4452,21.1675,0.6516,0.6763
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,60,10,30,2.4452,21.1675,0.6521,0.6761
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,60,15,35,2.4452,21.1675,0.6526,0.676
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,60,20,40,2.4452,21.1675,0.6529,0.676
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,60,25,45,2.4452,21.1675,0.6533,0.6761
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-20,60,30,50,2.4452,21.1675,0.6538,0.6764
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,20,-10,5,2.9162,8.3646,0.6202,0.8283
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,20,-5,10,2.9162,8.3646,0.6355,0.8483
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,20,0,15,2.9162,8.3646,0.6352,0.8475
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,20,5,20,2.9162,8.3646,0.635,0.8469
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,20,10,25,2.9162,8.3646,0.6348,0.8464
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,20,15,30,2.9162,8.3646,0.6346,0.846
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,20,20,35,2.9162,8.3646,0.6344,0.8459
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,20,25,40,2.9162,8.3646,0.6342,0.8462
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,20,30,45,2.9162,8.3646,0.6339,0.847
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,25,-10,5,2.9162,9.5207,0.6384,0.8224
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,25,-5,10,2.9162,9.5207,0.6543,0.8423
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,25,0,15,2.9162,9.5207,0.6541,0.8416
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,25,5,20,2.9162,9.5207,0.654,0.841
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,25,10,25,2.9162,9.5207,0.6538,0.8405
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,25,15,30,2.9162,9.5207,0.6537,0.84
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,25,20,35,2.9162,9.5207,0.6537,0.8397
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,25,25,40,2.9162,9.5207,0.6536,0.8397
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,25,30,45,2.9162,9.5207,0.6535,0.8401
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,30,-10,5,2.9162,10.7899,0.6464,0.8138
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,30,-5,10,2.9162,10.7899,0.6626,0.8335
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,30,0,15,2.9162,10.7899,0.6625,0.8328
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,30,5,20,2.9162,10.7899,0.6625,0.8322
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,30,10,25,2.9162,10.7899,0.6624,0.8317
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,30,15,30,2.9162,10.7899,0.6623,0.8312
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,30,20,35,2.9162,10.7899,0.6624,0.8308
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,30,25,40,2.9162,10.7899,0.6624,0.8306
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,30,30,45,2.9162,10.7899,0.6624,0.8307
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,35,-10,5,2.9162,12.1788,0.6475,0.8025
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,35,-5,10,2.9162,12.1788,0.6639,0.8218
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,35,0,15,2.9162,12.1788,0.6639,0.8211
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,35,5,20,2.9162,12.1788,0.6639,0.8205
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,35,10,25,2.9162,12.1788,0.664,0.8201
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,35,15,30,2.9162,12.1788,0.6639,0.8195
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,35,20,35,2.9162,12.1788,0.664,0.8191
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,35,25,40,2.9162,12.1788,0.664,0.8188
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,35,30,45,2.9162,12.1788,0.6641,0.8187
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,40,-10,5,2.9162,13.6942,0.6443,0.7883
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,40,-5,10,2.9162,13.6942,0.6607,0.8073
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,40,0,15,2.9162,13.6942,0.6608,0.8066
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,40,5,20,2.9162,13.6942,0.661,0.8061
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,40,10,25,2.9162,13.6942,0.6611,0.8056
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,40,15,30,2.9162,13.6942,0.6611,0.8051
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,40,20,35,2.9162,13.6942,0.6612,0.8046
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,40,25,40,2.9162,13.6942,0.6612,0.8042
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,40,30,45,2.9162,13.6942,0.6613,0.804
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,45,-10,5,2.9162,15.3431,0.6386,0.7713
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,45,-5,10,2.9162,15.3431,0.655,0.7899
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,45,0,15,2.9162,15.3431,0.6553,0.7892
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,45,5,20,2.9162,15.3431,0.6555,0.7887
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,45,10,25,2.9162,15.3431,0.6558,0.7882
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,45,15,30,2.9162,15.3431,0.6558,0.7877
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,45,20,35,2.9162,15.3431,0.6559,0.7873
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,45,25,40,2.9162,15.3431,0.6561,0.7869
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,45,30,45,2.9162,15.3431,0.6562,0.7866
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,50,-10,5,2.9162,17.133,0.6319,0.7514
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,50,-5,10,2.9162,17.133,0.6483,0.7695
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,50,0,15,2.9162,17.133,0.6487,0.7689
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,50,5,20,2.9162,17.133,0.6491,0.7683
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,50,10,25,2.9162,17.133,0.6494,0.7679
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,50,15,30,2.9162,17.133,0.6496,0.7674
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,50,20,35,2.9162,17.133,0.6498,0.7671
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,50,25,40,2.9162,17.133,0.6499,0.7668
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,50,30,45,2.9162,17.133,0.6502,0.7665
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,55,-10,5,2.9162,19.0717,0.6252,0.7286
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,55,-5,10,2.9162,19.0717,0.6416,0.7462
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,55,0,15,2.9162,19.0717,0.6422,0.7456
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,55,5,20,2.9162,19.0717,0.6427,0.745
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,55,10,25,2.9162,19.0717,0.6431,0.7446
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,55,15,30,2.9162,19.0717,0.6435,0.7442
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,55,20,35,2.9162,19.0717,0.6437,0.744
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,55,25,40,2.9162,19.0717,0.644,0.7438
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,55,30,45,2.9162,19.0717,0.6443,0.7436
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,60,-10,5,2.9162,21.1675,0.6194,0.7029
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,60,-5,10,2.9162,21.1675,0.6358,0.7198
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,60,0,15,2.9162,21.1675,0.6366,0.7192
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,60,5,20,2.9162,21.1675,0.6373,0.7187
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,60,10,25,2.9162,21.1675,0.6378,0.7183
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,60,15,30,2.9162,21.1675,0.6383,0.718
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,60,20,35,2.9162,21.1675,0.6388,0.7179
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,60,25,40,2.9162,21.1675,0.6392,0.7179
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-15,60,30,45,2.9162,21.1675,0.6397,0.7179
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,20,-5,5,3.4528,8.3646,0.6115,0.8519
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,20,0,10,3.4528,8.3646,0.6268,0.8727
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,20,5,15,3.4528,8.3646,0.6266,0.8719
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,20,10,20,3.4528,8.3646,0.6264,0.8712
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,20,15,25,3.4528,8.3646,0.6262,0.8707
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,20,20,30,3.4528,8.3646,0.6262,0.8704
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,20,25,35,3.4528,8.3646,0.6259,0.8705
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,20,30,40,3.4528,8.3646,0.6256,0.8711
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,25,-5,5,3.4528,9.5207,0.6323,0.8468
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,25,0,10,3.4528,9.5207,0.6483,0.8675
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,25,5,15,3.4528,9.5207,0.6481,0.8667
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,25,10,20,3.4528,9.5207,0.648,0.8661
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,25,15,25,3.4528,9.5207,0.6479,0.8655
