source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,25,20,30,3.4528,9.5207,0.6479,0.8652
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,25,25,35,3.4528,9.5207,0.6479,0.8651
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,25,30,40,3.4528,9.5207,0.6479,0.8653
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,30,-5,5,3.4528,10.7899,0.6414,0.8392
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,30,0,10,3.4528,10.7899,0.6577,0.8597
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,30,5,15,3.4528,10.7899,0.6577,0.8589
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,30,10,20,3.4528,10.7899,0.6576,0.8583
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,30,15,25,3.4528,10.7899,0.6576,0.8577
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,30,20,30,3.4528,10.7899,0.6577,0.8573
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,30,25,35,3.4528,10.7899,0.6578,0.857
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,30,30,40,3.4528,10.7899,0.6579,0.8569
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,35,-5,5,3.4528,12.1788,0.6427,0.8289
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,35,0,10,3.4528,12.1788,0.6592,0.8491
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,35,5,15,3.4528,12.1788,0.6592,0.8484
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,35,10,20,3.4528,12.1788,0.6593,0.8477
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,35,15,25,3.4528,12.1788,0.6594,0.8472
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,35,20,30,3.4528,12.1788,0.6595,0.8467
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,35,25,35,3.4528,12.1788,0.6596,0.8463
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,35,30,40,3.4528,12.1788,0.6598,0.8461
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,40,-5,5,3.4528,13.6942,0.639,0.8159
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,40,0,10,3.4528,13.6942,0.6555,0.8358
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,40,5,15,3.4528,13.6942,0.6558,0.8351
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,40,10,20,3.4528,13.6942,0.6559,0.8344
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,40,15,25,3.4528,13.6942,0.6561,0.8339
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,40,20,30,3.4528,13.6942,0.6562,0.8334
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,40,25,35,3.4528,13.6942,0.6564,0.8329
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,40,30,40,3.4528,13.6942,0.6566,0.8326
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,45,-5,5,3.4528,15.3431,0.6324,0.8002
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,45,0,10,3.4528,15.3431,0.6489,0.8197
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,45,5,15,3.4528,15.3431,0.6493,0.819
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,45,10,20,3.4528,15.3431,0.6496,0.8184
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,45,15,25,3.4528,15.3431,0.6499,0.8179
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,45,20,30,3.4528,15.3431,0.65,0.8173
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,45,25,35,3.4528,15.3431,0.6503,0.8169
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,45,30,40,3.4528,15.3431,0.6505,0.8165
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,50,-5,5,3.4528,17.133,0.6243,0.7818
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,50,0,10,3.4528,17.133,0.6408,0.8008
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,50,5,15,3.4528,17.133,0.6413,0.8001
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,50,10,20,3.4528,17.133,0.6417,0.7995
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,50,15,25,3.4528,17.133,0.6421,0.799
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,50,20,30,3.4528,17.133,0.6424,0.7985
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,50,25,35,3.4528,17.133,0.6426,0.7981
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,50,30,40,3.4528,17.133,0.6429,0.7978
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,55,-5,5,3.4528,19.0717,0.6156,0.7606
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,55,0,10,3.4528,19.0717,0.6321,0.7791
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,55,5,15,3.4528,19.0717,0.6328,0.7784
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,55,10,20,3.4528,19.0717,0.6333,0.7779
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,55,15,25,3.4528,19.0717,0.6339,0.7774
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,55,20,30,3.4528,19.0717,0.6342,0.7769
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,55,25,35,3.4528,19.0717,0.6346,0.7766
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,55,30,40,3.4528,19.0717,0.6349,0.7763
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,60,-5,5,3.4528,21.1675,0.6073,0.7366
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,60,0,10,3.4528,21.1675,0.6237,0.7545
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,60,5,15,3.4528,21.1675,0.6245,0.7539
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,60,10,20,3.4528,21.1675,0.6253,0.7533
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,60,15,25,3.4528,21.1675,0.6259,0.7528
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,60,20,30,3.4528,21.1675,0.6265,0.7525
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,60,25,35,3.4528,21.1675,0.6269,0.7522
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-10,60,30,40,3.4528,21.1675,0.6274,0.7521
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,20,0,5,4.0604,8.3646,0.5978,0.8714
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,20,5,10,4.0604,8.3646,0.613,0.8929
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,20,10,15,4.0604,8.3646,0.6128,0.8921
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,20,15,20,4.0604,8.3646,0.6126,0.8914
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,20,20,25,4.0604,8.3646,0.6124,0.8909
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,20,25,30,4.0604,8.3646,0.6125,0.8908
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,20,30,35,4.0604,8.3646,0.6122,0.8912
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,25,0,5,4.0604,9.5207,0.6227,0.8669
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,25,5,10,4.0604,9.5207,0.6386,0.8884
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,25,10,15,4.0604,9.5207,0.6385,0.8875
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,25,15,20,4.0604,9.5207,0.6384,0.8869
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,25,20,25,4.0604,9.5207,0.6383,0.8863
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,25,25,30,4.0604,9.5207,0.6385,0.8861
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,25,30,35,4.0604,9.5207,0.6385,0.8862
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,30,0,5,4.0604,10.7899,0.6338,0.8599
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,30,5,10,4.0604,10.7899,0.6501,0.8812
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,30,10,15,4.0604,10.7899,0.6501,0.8804
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,30,15,20,4.0604,10.7899,0.6501,0.8797
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,30,20,25,4.0604,10.7899,0.6501,0.8792
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,30,25,30,4.0604,10.7899,0.6504,0.8788
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,30,30,35,4.0604,10.7899,0.6505,0.8787
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,35,0,5,4.0604,12.1788,0.6358,0.8504
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,35,5,10,4.0604,12.1788,0.6524,0.8715
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,35,10,15,4.0604,12.1788,0.6525,0.8707
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,35,15,20,4.0604,12.1788,0.6526,0.87
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,35,20,25,4.0604,12.1788,0.6527,0.8695
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,35,25,30,4.0604,12.1788,0.653,0.869
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,35,30,35,4.0604,12.1788,0.6533,0.8687
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,40,0,5,4.0604,13.6942,0.6322,0.8384
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,40,5,10,4.0604,13.6942,0.6489,0.8591
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,40,10,15,4.0604,13.6942,0.6491,0.8584
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,40,15,20,4.0604,13.6942,0.6493,0.8577
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,40,20,25,4.0604,13.6942,0.6496,0.8571
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,40,25,30,4.0604,13.6942,0.6498,0.8566
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,40,30,35,4.0604,13.6942,0.6502,0.8563
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,45,0,5,4.0604,15.3431,0.6251,0.8238
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,45,5,10,4.0604,15.3431,0.6418,0.8442
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,45,10,15,4.0604,15.3431,0.6422,0.8434
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,45,15,20,4.0604,15.3431,0.6426,0.8428
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,45,20,25,4.0604,15.3431,0.6429,0.8422
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,45,25,30,4.0604,15.3431,0.6432,0.8417
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,45,30,35,4.0604,15.3431,0.6435,0.8412
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,50,0,5,4.0604,17.133,0.6162,0.8066
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,50,5,10,4.0604,17.133,0.6327,0.8265
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,50,10,15,4.0604,17.133,0.6333,0.8258
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,50,15,20,4.0604,17.133,0.6338,0.8251
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,50,20,25,4.0604,17.133,0.6343,0.8246
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,50,25,30,4.0604,17.133,0.6346,0.8241
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,50,30,35,4.0604,17.133,0.635,0.8236
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,55,0,5,4.0604,19.0717,0.6063,0.7867
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,55,5,10,4.0604,19.0717,0.6228,0.8062
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,55,10,15,4.0604,19.0717,0.6235,0.8055
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,55,15,20,4.0604,19.0717,0.6242,0.8049
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,55,20,25,4.0604,19.0717,0.6248,0.8043
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,55,25,30,4.0604,19.0717,0.6252,0.8038
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,55,30,35,4.0604,19.0717,0.6256,0.8034
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,60,0,5,4.0604,21.1675,0.5962,0.7643
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,60,5,10,4.0604,21.1675,0.6127,0.7832
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,60,10,15,4.0604,21.1675,0.6136,0.7825
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,60,15,20,4.0604,21.1675,0.6144,0.7819
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,60,20,25,4.0604,21.1675,0.6151,0.7814
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,60,25,30,4.0604,21.1675,0.6157,0.7809
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,-5,60,30,35,4.0604,21.1675,0.6162,0.7806
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,20,5,5,4.7446,8.3646,0.5756,0.8873
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,20,10,10,4.7446,8.3646,0.5905,0.9097
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,20,15,15,4.7446,8.3646,0.5902,0.9089
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,20,20,20,4.7446,8.3646,0.59,0.9082
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,20,25,25,4.7446,8.3646,0.5899,0.9076
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,20,30,30,4.7446,8.3646,0.5903,0.9077
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,25,5,5,4.7446,9.5207,0.6076,0.8832
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,25,10,10,4.7446,9.5207,0.6234,0.9055
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,25,15,15,4.7446,9.5207,0.6233,0.9047
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,25,20,20,4.7446,9.5207,0.6232,0.904
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,25,25,25,4.7446,9.5207,0.6231,0.9034
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,25,30,30,4.7446,9.5207,0.6236,0.9034
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,30,5,5,4.7446,10.7899,0.6223,0.8767
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,30,10,10,4.7446,10.7899,0.6386,0.8988
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,30,15,15,4.7446,10.7899,0.6386,0.898
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,30,20,20,4.7446,10.7899,0.6386,0.8973
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,30,25,25,4.7446,10.7899,0.6387,0.8968
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,30,30,30,4.7446,10.7899,0.6392,0.8966
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,35,5,5,4.7446,12.1788,0.6261,0.8678
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,35,10,10,4.7446,12.1788,0.6428,0.8897
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,35,15,15,4.7446,12.1788,0.6429,0.8889
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,35,20,20,4.7446,12.1788,0.643,0.8883
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,35,25,25,4.7446,12.1788,0.6432,0.8877
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,35,30,30,4.7446,12.1788,0.6437,0.8874
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,40,5,5,4.7446,13.6942,0.6233,0.8566
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,40,10,10,4.7446,13.6942,0.64,0.8782
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,40,15,15,4.7446,13.6942,0.6403,0.8774
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,40,20,20,4.7446,13.6942,0.6406,0.8767
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,40,25,25,4.7446,13.6942,0.6408,0.8762
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,40,30,30,4.7446,13.6942,0.6413,0.8758
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,45,5,5,4.7446,15.3431,0.6164,0.8429
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,45,10,10,4.7446,15.3431,0.6331,0.8642
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,45,15,15,4.7446,15.3431,0.6335,0.8634
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,45,20,20,4.7446,15.3431,0.634,0.8627
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,45,25,25,4.7446,15.3431,0.6343,0.8622
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,45,30,30,4.7446,15.3431,0.6348,0.8617
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,50,5,5,4.7446,17.133,0.6071,0.8267
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,50,10,10,4.7446,17.133,0.6238,0.8476
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,50,15,15,4.7446,17.133,0.6244,0.8468
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,50,20,20,4.7446,17.133,0.6249,0.8462
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,50,25,25,4.7446,17.133,0.6254,0.8456
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,50,30,30,4.7446,17.133,0.626,0.8452
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,55,5,5,4.7446,19.0717,0.5965,0.8081
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,55,10,10,4.7446,19.0717,0.6131,0.8285
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,55,15,15,4.7446,19.0717,0.6139,0.8277
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,55,20,20,4.7446,19.0717,0.6146,0.8271
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,55,25,25,4.7446,19.0717,0.6153,0.8266
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,55,30,30,4.7446,19.0717,0.6159,0.8261
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,60,5,5,4.7446,21.1675,0.5855,0.787
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,60,10,10,4.7446,21.1675,0.602,0.8069
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,60,15,15,4.7446,21.1675,0.603,0.8061
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,60,20,20,4.7446,21.1675,0.6038,0.8055
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,60,25,25,4.7446,21.1675,0.6046,0.805
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,39.3,2,50,0,60,30,30,4.7446,21.1675,0.6053,0.8045
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,20,-30,10,1.1112,8.3646,0.652,0.579
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,20,-25,15,1.1112,8.3646,0.6514,0.5787
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,20,-20,20,1.1112,8.3646,0.6509,0.5784
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,20,-15,25,1.1112,8.3646,0.6503,0.5781
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,20,-10,30,1.1112,8.3646,0.6499,0.5781
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,20,-5,35,1.1112,8.3646,0.6495,0.5782
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,20,0,40,1.1112,8.3646,0.6491,0.5782
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,20,5,45,1.1112,8.3646,0.6486,0.5783
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,20,10,50,1.1112,8.3646,0.6477,0.5781
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,25,-30,10,1.1112,9.5207,0.6575,0.5559
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,25,-25,15,1.1112,9.5207,0.6569,0.5556
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,25,-20,20,1.1112,9.5207,0.6564,0.5553
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,25,-15,25,1.1112,9.5207,0.6559,0.5551
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,25,-10,30,1.1112,9.5207,0.6555,0.5551
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,25,-5,35,1.1112,9.5207,0.6551,0.5553
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,25,0,40,1.1112,9.5207,0.6548,0.5556
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,25,5,45,1.1112,9.5207,0.6544,0.5559
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,25,10,50,1.1112,9.5207,0.6539,0.5562
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,30,-30,10,1.1112,10.7899,0.6561,0.5299
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,30,-25,15,1.1112,10.7899,0.6557,0.5296
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,30,-20,20,1.1112,10.7899,0.6552,0.5293
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,30,-15,25,1.1112,10.7899,0.6547,0.5291
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,30,-10,30,1.1112,10.7899,0.6543,0.5292
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,30,-5,35,1.1112,10.7899,0.6539,0.5295
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,30,0,40,1.1112,10.7899,0.6537,0.5299
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,30,5,45,1.1112,10.7899,0.6535,0.5303
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,30,10,50,1.1112,10.7899,0.6535,0.531
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,35,-30,10,1.1112,12.1788,0.6523,0.5009
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,35,-25,15,1.1112,12.1788,0.6519,0.5007
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,35,-20,20,1.1112,12.1788,0.6515,0.5005
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,35,-15,25,1.1112,12.1788,0.651,0.5003
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,35,-10,30,1.1112,12.1788,0.6506,0.5003
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,35,-5,35,1.1112,12.1788,0.6502,0.5005
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,35,0,40,1.1112,12.1788,0.65,0.501
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,35,5,45,1.1112,12.1788,0.65,0.5015
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,35,10,50,1.1112,12.1788,0.6505,0.5024
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,40,-30,10,1.1112,13.6942,0.6498,0.469
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,40,-25,15,1.1112,13.6942,0.6495,0.4687
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,40,-20,20,1.1112,13.6942,0.6491,0.4685
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,40,-15,25,1.1112,13.6942,0.6487,0.4683
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,40,-10,30,1.1112,13.6942,0.6481,0.4683
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,40,-5,35,1.1112,13.6942,0.6477,0.4684
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,40,0,40,1.1112,13.6942,0.6476,0.4689
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,40,5,45,1.1112,13.6942,0.6476,0.4693
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,40,10,50,1.1112,13.6942,0.6485,0.4702
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,45,-30,10,1.1112,15.3431,0.6527,0.4339
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,45,-25,15,1.1112,15.3431,0.6524,0.4337
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,45,-20,20,1.1112,15.3431,0.6521,0.4335
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,45,-15,25,1.1112,15.3431,0.6518,0.4333
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,45,-10,30,1.1112,15.3431,0.6511,0.4331
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,45,-5,35,1.1112,15.3431,0.6505,0.4331
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,45,0,40,1.1112,15.3431,0.6504,0.4334
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,45,5,45,1.1112,15.3431,0.6504,0.4337
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,45,10,50,1.1112,15.3431,0.6513,0.4343
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,50,-30,10,1.1112,17.133,0.6663,0.3956
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,50,-25,15,1.1112,17.133,0.6661,0.3954
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,50,-20,20,1.1112,17.133,0.6659,0.3952
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,50,-15,25,1.1112,17.133,0.6656,0.395
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,50,-10,30,1.1112,17.133,0.6647,0.3946
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,50,-5,35,1.1112,17.133,0.664,0.3944
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,50,0,40,1.1112,17.133,0.6637,0.3944
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,50,5,45,1.1112,17.133,0.6636,0.3944
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,50,10,50,1.1112,17.133,0.664,0.3945
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,55,-30,10,1.1112,19.0717,0.7002,0.3539
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,55,-25,15,1.1112,19.0717,0.7001,0.3537
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,55,-20,20,1.1112,19.0717,0.7,0.3536
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,55,-15,25,1.1112,19.0717,0.6998,0.3534
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,55,-10,30,1.1112,19.0717,0.6986,0.3528
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,55,-5,35,1.1112,19.0717,0.6977,0.3522
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,55,0,40,1.1112,19.0717,0.697,0.3517
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,55,5,45,1.1112,19.0717,0.6964,0.3513
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,55,10,50,1.1112,19.0717,0.6956,0.3508
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,60,-30,10,1.1112,21.1675,0.7771,0.3089
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,60,-25,15,1.1112,21.1675,0.7771,0.3087
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,60,-20,20,1.1112,21.1675,0.777,0.3086
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,60,-15,25,1.1112,21.1675,0.7769,0.3085
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,60,-10,30,1.1112,21.1675,0.7753,0.3076
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,60,-5,35,1.1112,21.1675,0.7743,0.3065
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,60,0,40,1.1112,21.1675,0.7729,0.3054
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,60,5,45,1.1112,21.1675,0.7712,0.3044
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-40,60,10,50,1.1112,21.1675,0.7673,0.3029
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,20,-25,10,1.3723,8.3646,0.6516,0.6471
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,20,-20,15,1.3723,8.3646,0.6511,0.6467
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,20,-15,20,1.3723,8.3646,0.6506,0.6463
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,20,-10,25,1.3723,8.3646,0.6501,0.646
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,20,-5,30,1.3723,8.3646,0.6497,0.6457
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,20,0,35,1.3723,8.3646,0.6493,0.6454
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,20,5,40,1.3723,8.3646,0.6488,0.6449
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,20,10,45,1.3723,8.3646,0.6481,0.6445
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,20,15,50,1.3723,8.3646,0.6471,0.644
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,25,-25,10,1.3723,9.5207,0.6627,0.6297
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,25,-20,15,1.3723,9.5207,0.6623,0.6293
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,25,-15,20,1.3723,9.5207,0.6618,0.6289
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,25,-10,25,1.3723,9.5207,0.6613,0.6286
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,25,-5,30,1.3723,9.5207,0.661,0.6284
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,25,0,35,1.3723,9.5207,0.6606,0.6282
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,25,5,40,1.3723,9.5207,0.6601,0.6279
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,25,10,45,1.3723,9.5207,0.6595,0.6276
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,25,15,50,1.3723,9.5207,0.6585,0.6272
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,30,-25,10,1.3723,10.7899,0.6663,0.6093
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,30,-20,15,1.3723,10.7899,0.6659,0.6089
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,30,-15,20,1.3723,10.7899,0.6655,0.6085
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,30,-10,25,1.3723,10.7899,0.665,0.6082
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,30,-5,30,1.3723,10.7899,0.6647,0.6081
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,30,0,35,1.3723,10.7899,0.6644,0.6079
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,30,5,40,1.3723,10.7899,0.6639,0.6077
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,30,10,45,1.3723,10.7899,0.6634,0.6075
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,30,15,50,1.3723,10.7899,0.6625,0.6072
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,35,-25,10,1.3723,12.1788,0.6659,0.5857
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,35,-20,15,1.3723,12.1788,0.6655,0.5853
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,35,-15,20,1.3723,12.1788,0.6652,0.585
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,35,-10,25,1.3723,12.1788,0.6648,0.5847
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,35,-5,30,1.3723,12.1788,0.6645,0.5846
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,35,0,35,1.3723,12.1788,0.6642,0.5845
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,35,5,40,1.3723,12.1788,0.6638,0.5844
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,35,10,45,1.3723,12.1788,0.6633,0.5842
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,35,15,50,1.3723,12.1788,0.6627,0.584
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,40,-25,10,1.3723,13.6942,0.6648,0.559
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,40,-20,15,1.3723,13.6942,0.6645,0.5586
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,40,-15,20,1.3723,13.6942,0.6642,0.5583
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,40,-10,25,1.3723,13.6942,0.6639,0.558
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,40,-5,30,1.3723,13.6942,0.6637,0.5579
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,40,0,35,1.3723,13.6942,0.6633,0.5578
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,40,5,40,1.3723,13.6942,0.663,0.5577
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,40,10,45,1.3723,13.6942,0.6626,0.5576
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,40,15,50,1.3723,13.6942,0.6623,0.5575
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,45,-25,10,1.3723,15.3431,0.666,0.529
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,45,-20,15,1.3723,15.3431,0.6659,0.5287
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,45,-15,20,1.3723,15.3431,0.6656,0.5284
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,45,-10,25,1.3723,15.3431,0.6654,0.5281
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,45,-5,30,1.3723,15.3431,0.6652,0.5279
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,45,0,35,1.3723,15.3431,0.6648,0.5278
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,45,5,40,1.3723,15.3431,0.6645,0.5277
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,45,10,45,1.3723,15.3431,0.6642,0.5276
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,45,15,50,1.3723,15.3431,0.664,0.5275
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,50,-25,10,1.3723,17.133,0.673,0.4957
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,50,-20,15,1.3723,17.133,0.6729,0.4954
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,50,-15,20,1.3723,17.133,0.6727,0.4951
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,50,-10,25,1.3723,17.133,0.6725,0.4948
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,50,-5,30,1.3723,17.133,0.6723,0.4946
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,50,0,35,1.3723,17.133,0.6721,0.4945
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,50,5,40,1.3723,17.133,0.6718,0.4943
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,50,10,45,1.3723,17.133,0.6714,0.4941
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,50,15,50,1.3723,17.133,0.6712,0.4939
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,55,-25,10,1.3723,19.0717,0.69,0.459
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,55,-20,15,1.3723,19.0717,0.69,0.4587
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,55,-15,20,1.3723,19.0717,0.69,0.4584
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,55,-10,25,1.3723,19.0717,0.6899,0.4581
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,55,-5,30,1.3723,19.0717,0.6897,0.4579
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,55,0,35,1.3723,19.0717,0.6895,0.4576
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,55,5,40,1.3723,19.0717,0.6892,0.4573
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,55,10,45,1.3723,19.0717,0.6888,0.457
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,55,15,50,1.3723,19.0717,0.6882,0.4566
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,60,-25,10,1.3723,21.1675,0.7251,0.4188
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,60,-20,15,1.3723,21.1675,0.7252,0.4185
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,60,-15,20,1.3723,21.1675,0.7253,0.4182
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,60,-10,25,1.3723,21.1675,0.7253,0.418
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,60,-5,30,1.3723,21.1675,0.7252,0.4176
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,60,0,35,1.3723,21.1675,0.7252,0.4172
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,60,5,40,1.3723,21.1675,0.7247,0.4166
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,60,10,45,1.3723,21.1675,0.724,0.4161
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-35,60,15,50,1.3723,21.1675,0.7224,0.4156
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,20,-20,10,1.6783,8.3646,0.6487,0.7015
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,20,-15,15,1.6783,8.3646,0.6483,0.701
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,20,-10,20,1.6783,8.3646,0.6479,0.7006
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,20,-5,25,1.6783,8.3646,0.6475,0.7002
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,20,0,30,1.6783,8.3646,0.6472,0.6998
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,20,5,35,1.6783,8.3646,0.6468,0.6993
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,20,10,40,1.6783,8.3646,0.6464,0.6988
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,20,15,45,1.6783,8.3646,0.6459,0.6985
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,20,20,50,1.6783,8.3646,0.6453,0.6986
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,25,-20,10,1.6783,9.5207,0.6628,0.6881
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,25,-15,15,1.6783,9.5207,0.6624,0.6876
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,25,-10,20,1.6783,9.5207,0.662,0.6872
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,25,-5,25,1.6783,9.5207,0.6617,0.6868
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,25,0,30,1.6783,9.5207,0.6614,0.6865
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,25,5,35,1.6783,9.5207,0.6611,0.6861
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,25,10,40,1.6783,9.5207,0.6607,0.6856
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,25,15,45,1.6783,9.5207,0.6601,0.6852
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,25,20,50,1.6783,9.5207,0.6593,0.685
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,30,-20,10,1.6783,10.7899,0.6684,0.6717
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,30,-15,15,1.6783,10.7899,0.6681,0.6712
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,30,-10,20,1.6783,10.7899,0.6678,0.6708
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,30,-5,25,1.6783,10.7899,0.6675,0.6704
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,30,0,30,1.6783,10.7899,0.6673,0.6701
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,30,5,35,1.6783,10.7899,0.667,0.6697
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,30,10,40,1.6783,10.7899,0.6666,0.6693
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,30,15,45,1.6783,10.7899,0.6661,0.6689
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,30,20,50,1.6783,10.7899,0.6653,0.6685
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,35,-20,10,1.6783,12.1788,0.6691,0.652
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,35,-15,15,1.6783,12.1788,0.6688,0.6516
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,35,-10,20,1.6783,12.1788,0.6686,0.6512
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,35,-5,25,1.6783,12.1788,0.6684,0.6508
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,35,0,30,1.6783,12.1788,0.6682,0.6506
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,35,5,35,1.6783,12.1788,0.6679,0.6503
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,35,10,40,1.6783,12.1788,0.6675,0.6499
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,35,15,45,1.6783,12.1788,0.6671,0.6495
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,35,20,50,1.6783,12.1788,0.6664,0.649
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,40,-20,10,1.6783,13.6942,0.6676,0.6292
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,40,-15,15,1.6783,13.6942,0.6675,0.6288
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,40,-10,20,1.6783,13.6942,0.6673,0.6284
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,40,-5,25,1.6783,13.6942,0.6671,0.628
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,40,0,30,1.6783,13.6942,0.667,0.6278
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,40,5,35,1.6783,13.6942,0.6667,0.6276
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,40,10,40,1.6783,13.6942,0.6664,0.6273
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,40,15,45,1.6783,13.6942,0.6661,0.6269
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,40,20,50,1.6783,13.6942,0.6656,0.6264
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,45,-20,10,1.6783,15.3431,0.6665,0.6031
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,45,-15,15,1.6783,15.3431,0.6664,0.6027
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,45,-10,20,1.6783,15.3431,0.6664,0.6023
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,45,-5,25,1.6783,15.3431,0.6662,0.602
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,45,0,30,1.6783,15.3431,0.6662,0.6018
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,45,5,35,1.6783,15.3431,0.666,0.6016
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,45,10,40,1.6783,15.3431,0.6658,0.6013
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,45,15,45,1.6783,15.3431,0.6655,0.6011
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,45,20,50,1.6783,15.3431,0.6652,0.6006
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,50,-20,10,1.6783,17.133,0.668,0.5737
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,50,-15,15,1.6783,17.133,0.6681,0.5733
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,50,-10,20,1.6783,17.133,0.6681,0.5729
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,50,-5,25,1.6783,17.133,0.6681,0.5726
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,50,0,30,1.6783,17.133,0.6681,0.5724
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,50,5,35,1.6783,17.133,0.6681,0.5723
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,50,10,40,1.6783,17.133,0.6679,0.5721
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,50,15,45,1.6783,17.133,0.6677,0.5718
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,50,20,50,1.6783,17.133,0.6675,0.5715
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,55,-20,10,1.6783,19.0717,0.6748,0.5409
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,55,-15,15,1.6783,19.0717,0.675,0.5405
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,55,-10,20,1.6783,19.0717,0.6751,0.5401
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,55,-5,25,1.6783,19.0717,0.6752,0.5398
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,55,0,30,1.6783,19.0717,0.6754,0.5397
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,55,5,35,1.6783,19.0717,0.6755,0.5395
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,55,10,40,1.6783,19.0717,0.6754,0.5393
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,55,15,45,1.6783,19.0717,0.6752,0.5392
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,55,20,50,1.6783,19.0717,0.675,0.539
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,60,-20,10,1.6783,21.1675,0.6904,0.5046
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,60,-15,15,1.6783,21.1675,0.6907,0.5042
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,60,-10,20,1.6783,21.1675,0.691,0.5039
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,60,-5,25,1.6783,21.1675,0.6911,0.5036
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,60,0,30,1.6783,21.1675,0.6916,0.5035
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,60,5,35,1.6783,21.1675,0.6918,0.5033
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,60,10,40,1.6783,21.1675,0.6918,0.5031
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,60,15,45,1.6783,21.1675,0.6916,0.503
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-30,60,20,50,1.6783,21.1675,0.6912,0.503
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,20,-20,5,2.0343,8.3646,0.6297,0.7284
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,20,-15,10,2.0343,8.3646,0.6449,0.7457
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,20,-10,15,2.0343,8.3646,0.6445,0.7451
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,20,-5,20,2.0343,8.3646,0.6442,0.7446
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,20,0,25,2.0343,8.3646,0.6439,0.7442
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,20,5,30,2.0343,8.3646,0.6436,0.7438
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,20,10,35,2.0343,8.3646,0.6433,0.7434
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,20,15,40,2.0343,8.3646,0.643,0.7431
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,20,20,45,2.0343,8.3646,0.6427,0.743
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,20,25,50,2.0343,8.3646,0.6425,0.7442
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,25,-20,5,2.0343,9.5207,0.6449,0.7181
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,25,-15,10,2.0343,9.5207,0.6605,0.7351
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,25,-10,15,2.0343,9.5207,0.6603,0.7346
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,25,-5,20,2.0343,9.5207,0.66,0.7341
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,25,0,25,2.0343,9.5207,0.6597,0.7337
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,25,5,30,2.0343,9.5207,0.6595,0.7333
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,25,10,35,2.0343,9.5207,0.6593,0.7328
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,25,15,40,2.0343,9.5207,0.659,0.7324
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,25,20,45,2.0343,9.5207,0.6586,0.7322
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,25,25,50,2.0343,9.5207,0.6582,0.7327
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,30,-20,5,2.0343,10.7899,0.6512,0.7048
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,30,-15,10,2.0343,10.7899,0.6671,0.7215
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,30,-10,15,2.0343,10.7899,0.6669,0.721
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,30,-5,20,2.0343,10.7899,0.6667,0.7205
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,30,0,25,2.0343,10.7899,0.6665,0.7201
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,30,5,30,2.0343,10.7899,0.6663,0.7197
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,30,10,35,2.0343,10.7899,0.6661,0.7193
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,30,15,40,2.0343,10.7899,0.6658,0.7188
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,30,20,45,2.0343,10.7899,0.6655,0.7185
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,30,25,50,2.0343,10.7899,0.665,0.7185
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,35,-20,5,2.0343,12.1788,0.6519,0.6884
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,35,-15,10,2.0343,12.1788,0.6678,0.7048
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,35,-10,15,2.0343,12.1788,0.6677,0.7043
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,35,-5,20,2.0343,12.1788,0.6676,0.7038
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,35,0,25,2.0343,12.1788,0.6675,0.7034
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,35,5,30,2.0343,12.1788,0.6673,0.703
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,35,10,35,2.0343,12.1788,0.6671,0.7026
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,35,15,40,2.0343,12.1788,0.6669,0.7022
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,35,20,45,2.0343,12.1788,0.6667,0.7019
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,35,25,50,2.0343,12.1788,0.6662,0.7015
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,40,-20,5,2.0343,13.6942,0.6494,0.669
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,40,-15,10,2.0343,13.6942,0.6655,0.6849
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,40,-10,15,2.0343,13.6942,0.6654,0.6844
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,40,-5,20,2.0343,13.6942,0.6654,0.684
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,40,0,25,2.0343,13.6942,0.6654,0.6836
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,40,5,30,2.0343,13.6942,0.6653,0.6832
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,40,10,35,2.0343,13.6942,0.6651,0.6829
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,40,15,40,2.0343,13.6942,0.665,0.6825
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,40,20,45,2.0343,13.6942,0.6648,0.6822
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,40,25,50,2.0343,13.6942,0.6644,0.6817
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,45,-20,5,2.0343,15.3431,0.6461,0.6465
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,45,-15,10,2.0343,15.3431,0.6621,0.6618
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,45,-10,15,2.0343,15.3431,0.6623,0.6613
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,45,-5,20,2.0343,15.3431,0.6623,0.6609
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,45,0,25,2.0343,15.3431,0.6623,0.6605
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,45,5,30,2.0343,15.3431,0.6623,0.6602
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,45,10,35,2.0343,15.3431,0.6623,0.66
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,45,15,40,2.0343,15.3431,0.6622,0.6597
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,45,20,45,2.0343,15.3431,0.6621,0.6593
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,45,25,50,2.0343,15.3431,0.6618,0.6588
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,50,-20,5,2.0343,17.133,0.6436,0.6207
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,50,-15,10,2.0343,17.133,0.6597,0.6355
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,50,-10,15,2.0343,17.133,0.66,0.635
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,50,-5,20,2.0343,17.133,0.6601,0.6346
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,50,0,25,2.0343,17.133,0.6603,0.6342
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,50,5,30,2.0343,17.133,0.6604,0.634
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,50,10,35,2.0343,17.133,0.6604,0.6338
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,50,15,40,2.0343,17.133,0.6604,0.6336
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,50,20,45,2.0343,17.133,0.6604,0.6333
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,50,25,50,2.0343,17.133,0.6603,0.633
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,55,-20,5,2.0343,19.0717,0.6437,0.5917
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,55,-15,10,2.0343,19.0717,0.66,0.6058
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,55,-10,15,2.0343,19.0717,0.6604,0.6053
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,55,-5,20,2.0343,19.0717,0.6606,0.605
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,55,0,25,2.0343,19.0717,0.6609,0.6046
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,55,5,30,2.0343,19.0717,0.6612,0.6045
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,55,10,35,2.0343,19.0717,0.6613,0.6043
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,55,15,40,2.0343,19.0717,0.6615,0.6042
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,55,20,45,2.0343,19.0717,0.6615,0.6041
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,55,25,50,2.0343,19.0717,0.6616,0.604
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,60,-20,5,2.0343,21.1675,0.6482,0.5595
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,60,-15,10,2.0343,21.1675,0.6648,0.5728
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,60,-10,15,2.0343,21.1675,0.6653,0.5723
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,60,-5,20,2.0343,21.1675,0.6657,0.572
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,60,0,25,2.0343,21.1675,0.6661,0.5717
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,60,5,30,2.0343,21.1675,0.6666,0.5716
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,60,10,35,2.0343,21.1675,0.667,0.5715
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,60,15,40,2.0343,21.1675,0.6672,0.5715
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,60,20,45,2.0343,21.1675,0.6674,0.5715
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-25,60,25,50,2.0343,21.1675,0.6676,0.5718
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,20,-10,10,2.4452,8.3646,0.6401,0.782
