source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,20,-5,15,2.4452,8.3646,0.6398,0.7814
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,20,0,20,2.4452,8.3646,0.6396,0.7809
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,20,5,25,2.4452,8.3646,0.6393,0.7804
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,20,10,30,2.4452,8.3646,0.6391,0.78
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,20,15,35,2.4452,8.3646,0.6388,0.7797
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,20,20,40,2.4452,8.3646,0.6386,0.7797
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,20,25,45,2.4452,8.3646,0.6383,0.78
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,20,30,50,2.4452,8.3646,0.6383,0.7824
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,25,-10,10,2.4452,9.5207,0.657,0.7734
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,25,-5,15,2.4452,9.5207,0.6568,0.7728
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,25,0,20,2.4452,9.5207,0.6566,0.7723
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,25,5,25,2.4452,9.5207,0.6564,0.7719
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,25,10,30,2.4452,9.5207,0.6562,0.7714
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,25,15,35,2.4452,9.5207,0.6561,0.771
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,25,20,40,2.4452,9.5207,0.6559,0.7708
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,25,25,45,2.4452,9.5207,0.6557,0.7709
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,25,30,50,2.4452,9.5207,0.6555,0.7723
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,30,-10,10,2.4452,10.7899,0.664,0.7619
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,30,-5,15,2.4452,10.7899,0.6639,0.7613
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,30,0,20,2.4452,10.7899,0.6638,0.7608
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,30,5,25,2.4452,10.7899,0.6637,0.7604
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,30,10,30,2.4452,10.7899,0.6635,0.7599
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,30,15,35,2.4452,10.7899,0.6634,0.7595
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,30,20,40,2.4452,10.7899,0.6633,0.7591
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,30,25,45,2.4452,10.7899,0.6631,0.759
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,30,30,50,2.4452,10.7899,0.6628,0.7596
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,35,-10,10,2.4452,12.1788,0.6645,0.7473
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,35,-5,15,2.4452,12.1788,0.6645,0.7468
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,35,0,20,2.4452,12.1788,0.6645,0.7463
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,35,5,25,2.4452,12.1788,0.6644,0.7458
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,35,10,30,2.4452,12.1788,0.6643,0.7454
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,35,15,35,2.4452,12.1788,0.6642,0.7449
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,35,20,40,2.4452,12.1788,0.6642,0.7446
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,35,25,45,2.4452,12.1788,0.664,0.7443
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,35,30,50,2.4452,12.1788,0.6638,0.7444
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,40,-10,10,2.4452,13.6942,0.6612,0.7297
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,40,-5,15,2.4452,13.6942,0.6613,0.7291
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,40,0,20,2.4452,13.6942,0.6613,0.7287
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,40,5,25,2.4452,13.6942,0.6614,0.7282
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,40,10,30,2.4452,13.6942,0.6613,0.7278
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,40,15,35,2.4452,13.6942,0.6613,0.7274
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,40,20,40,2.4452,13.6942,0.6613,0.727
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,40,25,45,2.4452,13.6942,0.6612,0.7267
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,40,30,50,2.4452,13.6942,0.661,0.7264
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,45,-10,10,2.4452,15.3431,0.6561,0.709
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,45,-5,15,2.4452,15.3431,0.6563,0.7084
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,45,0,20,2.4452,15.3431,0.6564,0.708
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,45,5,25,2.4452,15.3431,0.6566,0.7076
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,45,10,30,2.4452,15.3431,0.6566,0.7072
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,45,15,35,2.4452,15.3431,0.6566,0.7068
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,45,20,40,2.4452,15.3431,0.6567,0.7065
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,45,25,45,2.4452,15.3431,0.6567,0.7062
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,45,30,50,2.4452,15.3431,0.6566,0.7058
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,50,-10,10,2.4452,17.133,0.6508,0.6851
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,50,-5,15,2.4452,17.133,0.6511,0.6846
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,50,0,20,2.4452,17.133,0.6514,0.6841
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,50,5,25,2.4452,17.133,0.6516,0.6837
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,50,10,30,2.4452,17.133,0.6518,0.6834
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,50,15,35,2.4452,17.133,0.6519,0.6832
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,50,20,40,2.4452,17.133,0.652,0.6829
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,50,25,45,2.4452,17.133,0.6522,0.6827
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,50,30,50,2.4452,17.133,0.6523,0.6823
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,55,-10,10,2.4452,19.0717,0.6466,0.6581
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,55,-5,15,2.4452,19.0717,0.6471,0.6576
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,55,0,20,2.4452,19.0717,0.6476,0.6571
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,55,5,25,2.4452,19.0717,0.6479,0.6568
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,55,10,30,2.4452,19.0717,0.6482,0.6565
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,55,15,35,2.4452,19.0717,0.6485,0.6563
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,55,20,40,2.4452,19.0717,0.6487,0.6562
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,55,25,45,2.4452,19.0717,0.6489,0.6561
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,55,30,50,2.4452,19.0717,0.6492,0.656
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,60,-10,10,2.4452,21.1675,0.6449,0.6278
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,60,-5,15,2.4452,21.1675,0.6456,0.6273
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,60,0,20,2.4452,21.1675,0.6462,0.6269
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,60,5,25,2.4452,21.1675,0.6466,0.6265
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,60,10,30,2.4452,21.1675,0.6472,0.6264
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,60,15,35,2.4452,21.1675,0.6476,0.6263
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,60,20,40,2.4452,21.1675,0.648,0.6264
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,60,25,45,2.4452,21.1675,0.6483,0.6264
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-20,60,30,50,2.4452,21.1675,0.6488,0.6268
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,20,-10,5,2.9162,8.3646,0.6185,0.793
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,20,-5,10,2.9162,8.3646,0.6338,0.8122
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,20,0,15,2.9162,8.3646,0.6336,0.8115
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,20,5,20,2.9162,8.3646,0.6333,0.8109
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,20,10,25,2.9162,8.3646,0.6331,0.8104
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,20,15,30,2.9162,8.3646,0.6329,0.81
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,20,20,35,2.9162,8.3646,0.6327,0.8099
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,20,25,40,2.9162,8.3646,0.6324,0.8102
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,20,30,45,2.9162,8.3646,0.6321,0.811
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,25,-10,5,2.9162,9.5207,0.6363,0.786
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,25,-5,10,2.9162,9.5207,0.6522,0.805
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,25,0,15,2.9162,9.5207,0.652,0.8043
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,25,5,20,2.9162,9.5207,0.6518,0.8037
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,25,10,25,2.9162,9.5207,0.6517,0.8033
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,25,15,30,2.9162,9.5207,0.6516,0.8028
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,25,20,35,2.9162,9.5207,0.6515,0.8026
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,25,25,40,2.9162,9.5207,0.6513,0.8026
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,25,30,45,2.9162,9.5207,0.6511,0.803
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,30,-10,5,2.9162,10.7899,0.6435,0.7763
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,30,-5,10,2.9162,10.7899,0.6596,0.795
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,30,0,15,2.9162,10.7899,0.6596,0.7943
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,30,5,20,2.9162,10.7899,0.6595,0.7937
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,30,10,25,2.9162,10.7899,0.6594,0.7933
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,30,15,30,2.9162,10.7899,0.6594,0.7928
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,30,20,35,2.9162,10.7899,0.6593,0.7924
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,30,25,40,2.9162,10.7899,0.6593,0.7922
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,30,30,45,2.9162,10.7899,0.6592,0.7923
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,35,-10,5,2.9162,12.1788,0.6437,0.7636
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,35,-5,10,2.9162,12.1788,0.6599,0.782
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,35,0,15,2.9162,12.1788,0.66,0.7814
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,35,5,20,2.9162,12.1788,0.66,0.7808
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,35,10,25,2.9162,12.1788,0.66,0.7804
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,35,15,30,2.9162,12.1788,0.66,0.7799
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,35,20,35,2.9162,12.1788,0.66,0.7794
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,35,25,40,2.9162,12.1788,0.66,0.7791
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,35,30,45,2.9162,12.1788,0.66,0.779
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,40,-10,5,2.9162,13.6942,0.6395,0.7482
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,40,-5,10,2.9162,13.6942,0.6558,0.7662
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,40,0,15,2.9162,13.6942,0.6559,0.7655
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,40,5,20,2.9162,13.6942,0.6561,0.765
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,40,10,25,2.9162,13.6942,0.6562,0.7645
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,40,15,30,2.9162,13.6942,0.6562,0.764
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,40,20,35,2.9162,13.6942,0.6562,0.7636
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,40,25,40,2.9162,13.6942,0.6563,0.7633
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,40,30,45,2.9162,13.6942,0.6564,0.763
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,45,-10,5,2.9162,15.3431,0.633,0.7298
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,45,-5,10,2.9162,15.3431,0.6492,0.7474
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,45,0,15,2.9162,15.3431,0.6495,0.7467
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,45,5,20,2.9162,15.3431,0.6498,0.7462
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,45,10,25,2.9162,15.3431,0.65,0.7458
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,45,15,30,2.9162,15.3431,0.6501,0.7453
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,45,20,35,2.9162,15.3431,0.6502,0.7449
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,45,25,40,2.9162,15.3431,0.6503,0.7446
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,45,30,45,2.9162,15.3431,0.6504,0.7442
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,50,-10,5,2.9162,17.133,0.6256,0.7084
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,50,-5,10,2.9162,17.133,0.6418,0.7255
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,50,0,15,2.9162,17.133,0.6423,0.7249
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,50,5,20,2.9162,17.133,0.6426,0.7244
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,50,10,25,2.9162,17.133,0.643,0.724
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,50,15,30,2.9162,17.133,0.6432,0.7236
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,50,20,35,2.9162,17.133,0.6433,0.7232
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,50,25,40,2.9162,17.133,0.6436,0.723
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,50,30,45,2.9162,17.133,0.6438,0.7227
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,55,-10,5,2.9162,19.0717,0.6185,0.6841
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,55,-5,10,2.9162,19.0717,0.6347,0.7006
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,55,0,15,2.9162,19.0717,0.6353,0.7001
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,55,5,20,2.9162,19.0717,0.6358,0.6996
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,55,10,25,2.9162,19.0717,0.6363,0.6992
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,55,15,30,2.9162,19.0717,0.6366,0.6988
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,55,20,35,2.9162,19.0717,0.6369,0.6986
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,55,25,40,2.9162,19.0717,0.6372,0.6984
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,55,30,45,2.9162,19.0717,0.6375,0.6983
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,60,-10,5,2.9162,21.1675,0.6126,0.6568
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,60,-5,10,2.9162,21.1675,0.6288,0.6727
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,60,0,15,2.9162,21.1675,0.6296,0.6721
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,60,5,20,2.9162,21.1675,0.6302,0.6717
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,60,10,25,2.9162,21.1675,0.6308,0.6713
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,60,15,30,2.9162,21.1675,0.6313,0.671
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,60,20,35,2.9162,21.1675,0.6318,0.6709
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,60,25,40,2.9162,21.1675,0.6322,0.6709
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-15,60,30,45,2.9162,21.1675,0.6327,0.6709
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,20,-5,5,3.4528,8.3646,0.6095,0.8173
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,20,0,10,3.4528,8.3646,0.6248,0.8373
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,20,5,15,3.4528,8.3646,0.6246,0.8365
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,20,10,20,3.4528,8.3646,0.6244,0.8359
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,20,15,25,3.4528,8.3646,0.6242,0.8354
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,20,20,30,3.4528,8.3646,0.6241,0.8351
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,20,25,35,3.4528,8.3646,0.6238,0.8353
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,20,30,40,3.4528,8.3646,0.6234,0.8358
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,25,-5,5,3.4528,9.5207,0.6295,0.8113
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,25,0,10,3.4528,9.5207,0.6453,0.8311
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,25,5,15,3.4528,9.5207,0.6452,0.8304
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,25,10,20,3.4528,9.5207,0.6451,0.8297
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,25,15,25,3.4528,9.5207,0.645,0.8292
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,25,20,30,3.4528,9.5207,0.645,0.8289
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,25,25,35,3.4528,9.5207,0.6449,0.8288
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,25,30,40,3.4528,9.5207,0.6447,0.829
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,30,-5,5,3.4528,10.7899,0.6375,0.8026
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,30,0,10,3.4528,10.7899,0.6537,0.8222
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,30,5,15,3.4528,10.7899,0.6537,0.8215
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,30,10,20,3.4528,10.7899,0.6536,0.8208
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,30,15,25,3.4528,10.7899,0.6536,0.8203
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,30,20,30,3.4528,10.7899,0.6536,0.8199
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,30,25,35,3.4528,10.7899,0.6537,0.8196
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,30,30,40,3.4528,10.7899,0.6537,0.8196
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,35,-5,5,3.4528,12.1788,0.6377,0.7912
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,35,0,10,3.4528,12.1788,0.654,0.8105
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,35,5,15,3.4528,12.1788,0.6541,0.8098
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,35,10,20,3.4528,12.1788,0.6542,0.8092
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,35,15,25,3.4528,12.1788,0.6542,0.8087
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,35,20,30,3.4528,12.1788,0.6543,0.8082
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,35,25,35,3.4528,12.1788,0.6544,0.8078
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,35,30,40,3.4528,12.1788,0.6545,0.8076
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,40,-5,5,3.4528,13.6942,0.633,0.7771
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,40,0,10,3.4528,13.6942,0.6493,0.796
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,40,5,15,3.4528,13.6942,0.6495,0.7953
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,40,10,20,3.4528,13.6942,0.6497,0.7948
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,40,15,25,3.4528,13.6942,0.6499,0.7943
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,40,20,30,3.4528,13.6942,0.65,0.7937
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,40,25,35,3.4528,13.6942,0.6502,0.7933
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,40,30,40,3.4528,13.6942,0.6503,0.793
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,45,-5,5,3.4528,15.3431,0.6255,0.7602
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,45,0,10,3.4528,15.3431,0.6418,0.7788
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,45,5,15,3.4528,15.3431,0.6422,0.7781
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,45,10,20,3.4528,15.3431,0.6425,0.7775
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,45,15,25,3.4528,15.3431,0.6428,0.777
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,45,20,30,3.4528,15.3431,0.6429,0.7765
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,45,25,35,3.4528,15.3431,0.6431,0.7761
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,45,30,40,3.4528,15.3431,0.6433,0.7757
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,50,-5,5,3.4528,17.133,0.6167,0.7406
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,50,0,10,3.4528,17.133,0.6329,0.7586
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,50,5,15,3.4528,17.133,0.6334,0.758
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,50,10,20,3.4528,17.133,0.6339,0.7574
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,50,15,25,3.4528,17.133,0.6343,0.7569
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,50,20,30,3.4528,17.133,0.6345,0.7564
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,50,25,35,3.4528,17.133,0.6348,0.756
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,50,30,40,3.4528,17.133,0.6351,0.7557
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,55,-5,5,3.4528,19.0717,0.6076,0.7181
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,55,0,10,3.4528,19.0717,0.6238,0.7356
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,55,5,15,3.4528,19.0717,0.6245,0.735
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,55,10,20,3.4528,19.0717,0.625,0.7344
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,55,15,25,3.4528,19.0717,0.6256,0.734
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,55,20,30,3.4528,19.0717,0.6259,0.7335
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,55,25,35,3.4528,19.0717,0.6263,0.7332
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,55,30,40,3.4528,19.0717,0.6266,0.733
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,60,-5,5,3.4528,21.1675,0.599,0.6928
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,60,0,10,3.4528,21.1675,0.6152,0.7097
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,60,5,15,3.4528,21.1675,0.616,0.709
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,60,10,20,3.4528,21.1675,0.6167,0.7085
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,60,15,25,3.4528,21.1675,0.6174,0.7081
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,60,20,30,3.4528,21.1675,0.6179,0.7077
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,60,25,35,3.4528,21.1675,0.6184,0.7075
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-10,60,30,40,3.4528,21.1675,0.6189,0.7074
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,20,0,5,4.0604,8.3646,0.596,0.8374
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,20,5,10,4.0604,8.3646,0.6111,0.8582
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,20,10,15,4.0604,8.3646,0.6109,0.8574
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,20,15,20,4.0604,8.3646,0.6107,0.8567
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,20,20,25,4.0604,8.3646,0.6105,0.8562
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,20,25,30,4.0604,8.3646,0.6106,0.8561
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,20,30,35,4.0604,8.3646,0.6102,0.8565
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,25,0,5,4.0604,9.5207,0.6195,0.8321
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,25,5,10,4.0604,9.5207,0.6354,0.8527
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,25,10,15,4.0604,9.5207,0.6353,0.8519
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,25,15,20,4.0604,9.5207,0.6352,0.8513
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,25,20,25,4.0604,9.5207,0.6351,0.8507
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,25,25,30,4.0604,9.5207,0.6352,0.8505
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,25,30,35,4.0604,9.5207,0.6351,0.8506
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,30,0,5,4.0604,10.7899,0.6292,0.8242
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,30,5,10,4.0604,10.7899,0.6454,0.8446
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,30,10,15,4.0604,10.7899,0.6454,0.8438
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,30,15,20,4.0604,10.7899,0.6454,0.8432
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,30,20,25,4.0604,10.7899,0.6454,0.8426
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,30,25,30,4.0604,10.7899,0.6456,0.8423
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,30,30,35,4.0604,10.7899,0.6457,0.8422
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,35,0,5,4.0604,12.1788,0.6299,0.8137
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,35,5,10,4.0604,12.1788,0.6463,0.8339
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,35,10,15,4.0604,12.1788,0.6465,0.8331
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,35,15,20,4.0604,12.1788,0.6466,0.8325
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,35,20,25,4.0604,12.1788,0.6467,0.832
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,35,25,30,4.0604,12.1788,0.6469,0.8316
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,35,30,35,4.0604,12.1788,0.6471,0.8313
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,40,0,5,4.0604,13.6942,0.6251,0.8007
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,40,5,10,4.0604,13.6942,0.6416,0.8206
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,40,10,15,4.0604,13.6942,0.6419,0.8198
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,40,15,20,4.0604,13.6942,0.6421,0.8192
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,40,20,25,4.0604,13.6942,0.6423,0.8187
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,40,25,30,4.0604,13.6942,0.6425,0.8182
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,40,30,35,4.0604,13.6942,0.6428,0.8178
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,45,0,5,4.0604,15.3431,0.6171,0.7851
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,45,5,10,4.0604,15.3431,0.6336,0.8046
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,45,10,15,4.0604,15.3431,0.634,0.8038
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,45,15,20,4.0604,15.3431,0.6343,0.8032
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,45,20,25,4.0604,15.3431,0.6346,0.8027
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,45,25,30,4.0604,15.3431,0.6349,0.8022
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,45,30,35,4.0604,15.3431,0.6353,0.8018
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,50,0,5,4.0604,17.133,0.6074,0.7669
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,50,5,10,4.0604,17.133,0.6238,0.7859
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,50,10,15,4.0604,17.133,0.6243,0.7852
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,50,15,20,4.0604,17.133,0.6248,0.7846
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,50,20,25,4.0604,17.133,0.6253,0.784
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,50,25,30,4.0604,17.133,0.6256,0.7835
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,50,30,35,4.0604,17.133,0.626,0.7831
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,55,0,5,4.0604,19.0717,0.597,0.746
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,55,5,10,4.0604,19.0717,0.6133,0.7645
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,55,10,15,4.0604,19.0717,0.614,0.7638
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,55,15,20,4.0604,19.0717,0.6147,0.7632
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,55,20,25,4.0604,19.0717,0.6153,0.7627
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,55,25,30,4.0604,19.0717,0.6157,0.7622
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,55,30,35,4.0604,19.0717,0.6161,0.7618
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,60,0,5,4.0604,21.1675,0.5867,0.7224
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,60,5,10,4.0604,21.1675,0.6029,0.7403
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,60,10,15,4.0604,21.1675,0.6038,0.7396
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,60,15,20,4.0604,21.1675,0.6046,0.739
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,60,20,25,4.0604,21.1675,0.6053,0.7386
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,60,25,30,4.0604,21.1675,0.6059,0.7381
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,-5,60,30,35,4.0604,21.1675,0.6064,0.7378
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,20,5,5,4.7446,8.3646,0.5745,0.8539
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,20,10,10,4.7446,8.3646,0.5894,0.8755
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,20,15,15,4.7446,8.3646,0.5892,0.8747
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,20,20,20,4.7446,8.3646,0.589,0.874
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,20,25,25,4.7446,8.3646,0.5888,0.8734
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,20,30,30,4.7446,8.3646,0.5892,0.8736
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,25,5,5,4.7446,9.5207,0.6045,0.849
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,25,10,10,4.7446,9.5207,0.6203,0.8705
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,25,15,15,4.7446,9.5207,0.6202,0.8697
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,25,20,20,4.7446,9.5207,0.6201,0.869
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,25,25,25,4.7446,9.5207,0.62,0.8684
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,25,30,30,4.7446,9.5207,0.6204,0.8684
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,30,5,5,4.7446,10.7899,0.6174,0.8418
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,30,10,10,4.7446,10.7899,0.6336,0.863
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,30,15,15,4.7446,10.7899,0.6336,0.8622
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,30,20,20,4.7446,10.7899,0.6336,0.8616
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,30,25,25,4.7446,10.7899,0.6336,0.861
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,30,30,30,4.7446,10.7899,0.6341,0.8608
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,35,5,5,4.7446,12.1788,0.6196,0.8321
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,35,10,10,4.7446,12.1788,0.6361,0.8531
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,35,15,15,4.7446,12.1788,0.6362,0.8523
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,35,20,20,4.7446,12.1788,0.6363,0.8517
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,35,25,25,4.7446,12.1788,0.6365,0.8511
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,35,30,30,4.7446,12.1788,0.6369,0.8508
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,40,5,5,4.7446,13.6942,0.6154,0.82
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,40,10,10,4.7446,13.6942,0.6319,0.8407
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,40,15,15,4.7446,13.6942,0.6322,0.8399
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,40,20,20,4.7446,13.6942,0.6325,0.8393
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,40,25,25,4.7446,13.6942,0.6327,0.8387
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,40,30,30,4.7446,13.6942,0.6332,0.8384
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,45,5,5,4.7446,15.3431,0.6075,0.8054
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,45,10,10,4.7446,15.3431,0.624,0.8257
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,45,15,15,4.7446,15.3431,0.6244,0.825
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,45,20,20,4.7446,15.3431,0.6248,0.8244
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,45,25,25,4.7446,15.3431,0.6252,0.8238
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,45,30,30,4.7446,15.3431,0.6257,0.8234
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,50,5,5,4.7446,17.133,0.5974,0.7884
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,50,10,10,4.7446,17.133,0.6138,0.8083
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,50,15,15,4.7446,17.133,0.6144,0.8075
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,50,20,20,4.7446,17.133,0.615,0.8069
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,50,25,25,4.7446,17.133,0.6155,0.8064
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,50,30,30,4.7446,17.133,0.616,0.8059
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,55,5,5,4.7446,19.0717,0.5864,0.7689
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,55,10,10,4.7446,19.0717,0.6027,0.7883
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,55,15,15,4.7446,19.0717,0.6035,0.7875
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,55,20,20,4.7446,19.0717,0.6042,0.7869
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,55,25,25,4.7446,19.0717,0.6048,0.7864
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,55,30,30,4.7446,19.0717,0.6054,0.786
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,60,5,5,4.7446,21.1675,0.575,0.7468
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,60,10,10,4.7446,21.1675,0.5913,0.7657
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,60,15,15,4.7446,21.1675,0.5922,0.7649
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,60,20,20,4.7446,21.1675,0.5931,0.7644
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,60,25,25,4.7446,21.1675,0.5938,0.7639
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,50,39.3,2,50,0,60,30,30,4.7446,21.1675,0.5945,0.7634
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,20,-20,5,1.064,5.7171,0.5473,0.7471
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,20,-15,10,1.064,5.7171,0.5415,0.7388
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,20,-10,15,1.064,5.7171,0.5408,0.7377
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,20,-5,20,1.064,5.7171,0.5408,0.7375
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,20,0,25,1.064,5.7171,0.5422,0.7392
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,20,5,30,1.064,5.7171,0.5455,0.7436
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,20,10,35,1.064,5.7171,0.5482,0.7472
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,20,15,40,1.064,5.7171,0.55,0.7496
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,20,20,45,1.064,5.7171,0.5512,0.7514
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,20,25,50,1.064,5.7171,0.5614,0.7653
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,25,-20,5,1.064,6.6538,0.5562,0.7162
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,25,-15,10,1.064,6.6538,0.5508,0.7088
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,25,-10,15,1.064,6.6538,0.5499,0.7074
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,25,-5,20,1.064,6.6538,0.5494,0.7065
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,25,0,25,1.064,6.6538,0.5507,0.708
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,25,5,30,1.064,6.6538,0.5545,0.7126
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,25,10,35,1.064,6.6538,0.5574,0.7162
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,25,15,40,1.064,6.6538,0.5595,0.7188
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,25,20,45,1.064,6.6538,0.561,0.7208
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,25,25,50,1.064,6.6538,0.5714,0.7342
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,30,-20,5,1.064,7.702,0.5619,0.6862
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,30,-15,10,1.064,7.702,0.5576,0.6805
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,30,-10,15,1.064,7.702,0.557,0.6793
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,30,-5,20,1.064,7.702,0.5562,0.678
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,30,0,25,1.064,7.702,0.5574,0.6791
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,30,5,30,1.064,7.702,0.5613,0.6837
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,30,10,35,1.064,7.702,0.5644,0.6872
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,30,15,40,1.064,7.702,0.5667,0.69
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,30,20,45,1.064,7.702,0.5686,0.6922
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,30,25,50,1.064,7.702,0.5792,0.705
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,35,-20,5,1.064,8.8698,0.5647,0.656
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,35,-15,10,1.064,8.8698,0.5623,0.6526
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,35,-10,15,1.064,8.8698,0.5621,0.652
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,35,-5,20,1.064,8.8698,0.5615,0.6508
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,35,0,25,1.064,8.8698,0.5624,0.6516
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,35,5,30,1.064,8.8698,0.5664,0.6559
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,35,10,35,1.064,8.8698,0.5695,0.6592
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,35,15,40,1.064,8.8698,0.5721,0.662
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,35,20,45,1.064,8.8698,0.5743,0.6644
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,35,25,50,1.064,8.8698,0.585,0.6767
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,40,-20,5,1.064,10.1659,0.5644,0.6245
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,40,-15,10,1.064,10.1659,0.5645,0.624
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,40,-10,15,1.064,10.1659,0.5654,0.6244
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,40,-5,20,1.064,10.1659,0.5652,0.6236
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,40,0,25,1.064,10.1659,0.566,0.6241
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,40,5,30,1.064,10.1659,0.5698,0.6279
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,40,10,35,1.064,10.1659,0.5729,0.631
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,40,15,40,1.064,10.1659,0.5757,0.6339
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,40,20,45,1.064,10.1659,0.5782,0.6365
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,40,25,50,1.064,10.1659,0.5891,0.6483
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,45,-20,5,1.064,11.5992,0.5607,0.5907
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,45,-15,10,1.064,11.5992,0.5639,0.5934
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,45,-10,15,1.064,11.5992,0.5662,0.5951
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,45,-5,20,1.064,11.5992,0.5668,0.5951
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,45,0,25,1.064,11.5992,0.5677,0.5956
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,45,5,30,1.064,11.5992,0.5711,0.5988
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,45,10,35,1.064,11.5992,0.5742,0.6016
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,45,15,40,1.064,11.5992,0.5773,0.6046
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,45,20,45,1.064,11.5992,0.5802,0.6073
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,45,25,50,1.064,11.5992,0.5911,0.6186
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,50,-20,5,1.064,13.179,0.5528,0.5534
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,50,-15,10,1.064,13.179,0.5598,0.5597
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,50,-10,15,1.064,13.179,0.5638,0.563
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,50,-5,20,1.064,13.179,0.5656,0.5641
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,50,0,25,1.064,13.179,0.5669,0.5648
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,50,5,30,1.064,13.179,0.5698,0.5673
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,50,10,35,1.064,13.179,0.5729,0.5699
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,50,15,40,1.064,13.179,0.5762,0.5729
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,50,20,45,1.064,13.179,0.5796,0.5759
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,50,25,50,1.064,13.179,0.5906,0.5866
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,55,-20,5,1.064,14.9151,0.5394,0.5116
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,55,-15,10,1.064,14.9151,0.5509,0.5216
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,55,-10,15,1.064,14.9151,0.5571,0.5267
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,55,-5,20,1.064,14.9151,0.5606,0.5293
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,55,0,25,1.064,14.9151,0.5626,0.5306
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,55,5,30,1.064,14.9151,0.565,0.5323
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,55,10,35,1.064,14.9151,0.568,0.5347
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,55,15,40,1.064,14.9151,0.5718,0.5378
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,55,20,45,1.064,14.9151,0.5758,0.5412
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,55,25,50,1.064,14.9151,0.5867,0.5513
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,60,-20,5,1.064,16.8178,0.519,0.464
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,60,-15,10,1.064,16.8178,0.5356,0.4779
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,60,-10,15,1.064,16.8178,0.5446,0.4851
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,60,-5,20,1.064,16.8178,0.5502,0.4894
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,60,0,25,1.064,16.8178,0.5536,0.4918
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,60,5,30,1.064,16.8178,0.5555,0.4929
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,60,10,35,1.064,16.8178,0.5584,0.495
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,60,15,40,1.064,16.8178,0.5626,0.4983
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,60,20,45,1.064,16.8178,0.5674,0.5022
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,60,25,50,1.064,16.8178,0.5783,0.5115
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,65,-20,5,1.064,18.8982,0.4893,0.4097
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,65,-15,10,1.064,18.8982,0.5117,0.4275
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,65,-10,15,1.064,18.8982,0.5239,0.4368
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,65,-5,20,1.064,18.8982,0.5324,0.4431
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,65,0,25,1.064,18.8982,0.538,0.4472
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,65,5,30,1.064,18.8982,0.5393,0.4477
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,65,10,35,1.064,18.8982,0.5423,0.4497
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,65,15,40,1.064,18.8982,0.5471,0.4533
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,65,20,45,1.064,18.8982,0.553,0.4578
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,65,25,50,1.064,18.8982,0.5637,0.4663
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,70,-20,5,1.064,21.1682,0.4468,0.3475
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,70,-15,10,1.064,21.1682,0.4759,0.3691
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,70,-10,15,1.064,21.1682,0.492,0.3807
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,70,-5,20,1.064,21.1682,0.504,0.3893
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,70,0,25,1.064,21.1682,0.513,0.3956
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,70,5,30,1.064,21.1682,0.514,0.3958
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,70,10,35,1.064,21.1682,0.517,0.3977
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,70,15,40,1.064,21.1682,0.5227,0.4016
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,70,20,45,1.064,21.1682,0.5301,0.4069
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,70,25,50,1.064,21.1682,0.5404,0.4145
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,75,-20,5,1.064,23.6412,0.3868,0.2762
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,75,-15,10,1.064,23.6412,0.4235,0.3016
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,75,-10,15,1.064,23.6412,0.4442,0.3155
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,75,-5,20,1.064,23.6412,0.4607,0.3266
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,75,0,25,1.064,23.6412,0.4747,0.3359
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,75,5,30,1.064,23.6412,0.4755,0.336
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,75,10,35,1.064,23.6412,0.4788,0.3379
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,75,15,40,1.064,23.6412,0.4856,0.3423
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,75,20,45,1.064,23.6412,0.4951,0.3486
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,75,25,50,1.064,23.6412,0.5048,0.3551
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,80,-20,5,1.064,26.332,0.3014,0.1949
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,80,-15,10,1.064,26.332,0.3472,0.2237
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,80,-10,15,1.064,26.332,0.3733,0.2399
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,80,-5,20,1.064,26.332,0.3958,0.2537
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,80,0,25,1.064,26.332,0.417,0.2668
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,80,5,30,1.064,26.332,0.4181,0.2671
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,80,10,35,1.064,26.332,0.4219,0.2692
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,80,15,40,1.064,26.332,0.4302,0.2742
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,80,20,45,1.064,26.332,0.4426,0.2818
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,80,25,50,1.064,26.332,0.4513,0.287
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,85,-20,5,1.064,29.2583,0.1782,0.1023
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,85,-15,10,1.064,29.2583,0.2347,0.1343
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,85,-10,15,1.064,29.2583,0.2678,0.1527
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,85,-5,20,1.064,29.2583,0.2979,0.1695
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,85,0,25,1.064,29.2583,0.3299,0.1873
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,85,5,30,1.064,29.2583,0.332,0.1882
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,85,10,35,1.064,29.2583,0.3365,0.1905
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,85,15,40,1.064,29.2583,0.3471,0.1963
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,85,20,45,1.064,29.2583,0.3637,0.2054
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,85,25,50,1.064,29.2583,0.3709,0.2092
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,90,-20,5,1.064,32.4418,-0.0053,-0.0026
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,90,-15,10,1.064,32.4418,0.0648,0.032
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,90,-10,15,1.064,32.4418,0.1068,0.0526
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,90,-5,20,1.064,32.4418,0.1476,0.0725
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,90,0,25,1.064,32.4418,0.1959,0.0961
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,90,5,30,1.064,32.4418,0.2001,0.098
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,90,10,35,1.064,32.4418,0.2059,0.1007
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,90,15,40,1.064,32.4418,0.2199,0.1074
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,90,20,45,1.064,32.4418,0.2426,0.1184
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-25,90,25,50,1.064,32.4418,0.2475,0.1206
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,20,-15,5,1.3273,5.7171,0.569,0.8014
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,20,-10,10,1.3273,5.7171,0.5696,0.8017
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,20,-5,15,1.3273,5.7171,0.57,0.8019
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,20,0,20,1.3273,5.7171,0.5711,0.8032
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,20,5,25,1.3273,5.7171,0.5724,0.8048
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,20,10,30,1.3273,5.7171,0.5728,0.8052
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,20,15,35,1.3273,5.7171,0.5726,0.8048
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,20,20,40,1.3273,5.7171,0.5718,0.8036
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,20,25,45,1.3273,5.7171,0.5705,0.8017
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,20,30,50,1.3273,5.7171,0.5811,0.8165
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,25,-15,5,1.3273,6.6538,0.5815,0.7734
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,25,-10,10,1.3273,6.6538,0.5816,0.773
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,25,-5,15,1.3273,6.6538,0.5817,0.7727
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,25,0,20,1.3273,6.6538,0.5826,0.7734
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,25,5,25,1.3273,6.6538,0.5841,0.7752
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,25,10,30,1.3273,6.6538,0.5852,0.7764
