source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,25,15,35,1.3273,6.6538,0.5855,0.7766
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,25,20,40,1.3273,6.6538,0.5852,0.7761
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,25,25,45,1.3273,6.6538,0.5845,0.775
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,25,30,50,1.3273,6.6538,0.5954,0.7893
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,30,-15,5,1.3273,7.702,0.5905,0.7463
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,30,-10,10,1.3273,7.702,0.5905,0.7457
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,30,-5,15,1.3273,7.702,0.5906,0.7452
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,30,0,20,1.3273,7.702,0.5913,0.7457
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,30,5,25,1.3273,7.702,0.5931,0.7475
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,30,10,30,1.3273,7.702,0.5947,0.7493
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,30,15,35,1.3273,7.702,0.5955,0.7501
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,30,20,40,1.3273,7.702,0.5958,0.7502
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,30,25,45,1.3273,7.702,0.5956,0.7498
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,30,30,50,1.3273,7.702,0.6068,0.7637
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,35,-15,5,1.3273,8.8698,0.5965,0.7192
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,35,-10,10,1.3273,8.8698,0.5969,0.7189
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,35,-5,15,1.3273,8.8698,0.5972,0.7186
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,35,0,20,1.3273,8.8698,0.5981,0.7191
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,35,5,25,1.3273,8.8698,0.5999,0.7208
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,35,10,30,1.3273,8.8698,0.602,0.723
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,35,15,35,1.3273,8.8698,0.6033,0.7242
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,35,20,40,1.3273,8.8698,0.6041,0.7249
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,35,25,45,1.3273,8.8698,0.6046,0.7253
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,35,30,50,1.3273,8.8698,0.616,0.7387
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,40,-15,5,1.3273,10.1659,0.5998,0.6912
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,40,-10,10,1.3273,10.1659,0.601,0.6916
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,40,-5,15,1.3273,10.1659,0.6017,0.6917
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,40,0,20,1.3273,10.1659,0.603,0.6925
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,40,5,25,1.3273,10.1659,0.605,0.6942
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,40,10,30,1.3273,10.1659,0.6074,0.6966
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,40,15,35,1.3273,10.1659,0.6093,0.6983
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,40,20,40,1.3273,10.1659,0.6107,0.6995
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,40,25,45,1.3273,10.1659,0.6118,0.7006
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,40,30,50,1.3273,10.1659,0.6233,0.7135
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,45,-15,5,1.3273,11.5992,0.6003,0.6612
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,45,-10,10,1.3273,11.5992,0.6026,0.6628
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,45,-5,15,1.3273,11.5992,0.6042,0.6636
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,45,0,20,1.3273,11.5992,0.606,0.6649
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,45,5,25,1.3273,11.5992,0.6082,0.6667
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,45,10,30,1.3273,11.5992,0.611,0.6691
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,45,15,35,1.3273,11.5992,0.6133,0.6713
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,45,20,40,1.3273,11.5992,0.6154,0.6731
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,45,25,45,1.3273,11.5992,0.6172,0.6748
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,45,30,50,1.3273,11.5992,0.6289,0.6872
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,50,-15,5,1.3273,13.179,0.5976,0.6286
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,50,-10,10,1.3273,13.179,0.6015,0.6315
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,50,-5,15,1.3273,13.179,0.6041,0.6333
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,50,0,20,1.3273,13.179,0.6068,0.6353
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,50,5,25,1.3273,13.179,0.6093,0.6373
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,50,10,30,1.3273,13.179,0.6124,0.6398
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,50,15,35,1.3273,13.179,0.6153,0.6424
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,50,20,40,1.3273,13.179,0.6181,0.6447
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,50,25,45,1.3273,13.179,0.6207,0.6471
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,50,30,50,1.3273,13.179,0.6325,0.659
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,55,-15,5,1.3273,14.9151,0.5911,0.5923
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,55,-10,10,1.3273,14.9151,0.5969,0.5968
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,55,-5,15,1.3273,14.9151,0.6008,0.5998
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,55,0,20,1.3273,14.9151,0.6046,0.6026
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,55,5,25,1.3273,14.9151,0.6078,0.605
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,55,10,30,1.3273,14.9151,0.6112,0.6077
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,55,15,35,1.3273,14.9151,0.6148,0.6106
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,55,20,40,1.3273,14.9151,0.6183,0.6136
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,55,25,45,1.3273,14.9151,0.6218,0.6166
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,55,30,50,1.3273,14.9151,0.6337,0.628
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,60,-15,5,1.3273,16.8178,0.5798,0.5515
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,60,-10,10,1.3273,16.8178,0.5878,0.5577
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,60,-5,15,1.3273,16.8178,0.5934,0.5619
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,60,0,20,1.3273,16.8178,0.5986,0.5659
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,60,5,25,1.3273,16.8178,0.6028,0.569
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,60,10,30,1.3273,16.8178,0.6066,0.5718
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,60,15,35,1.3273,16.8178,0.6109,0.5752
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,60,20,40,1.3273,16.8178,0.6154,0.5788
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,60,25,45,1.3273,16.8178,0.6198,0.5825
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,60,30,50,1.3273,16.8178,0.6318,0.5933
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,65,-15,5,1.3273,18.8982,0.5624,0.5052
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,65,-10,10,1.3273,18.8982,0.5729,0.5133
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,65,-5,15,1.3273,18.8982,0.5804,0.5188
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,65,0,20,1.3273,18.8982,0.5874,0.5241
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,65,5,25,1.3273,18.8982,0.5932,0.5283
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,65,10,30,1.3273,18.8982,0.5975,0.5313
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,65,15,35,1.3273,18.8982,0.6027,0.5352
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,65,20,40,1.3273,18.8982,0.6082,0.5395
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,65,25,45,1.3273,18.8982,0.6139,0.544
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,65,30,50,1.3273,18.8982,0.6258,0.5541
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,70,-15,5,1.3273,21.1682,0.537,0.4527
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,70,-10,10,1.3273,21.1682,0.5502,0.4624
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,70,-5,15,1.3273,21.1682,0.56,0.4694
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,70,0,20,1.3273,21.1682,0.5692,0.4761
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,70,5,25,1.3273,21.1682,0.5772,0.4818
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,70,10,30,1.3273,21.1682,0.5823,0.4853
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,70,15,35,1.3273,21.1682,0.5885,0.4897
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,70,20,40,1.3273,21.1682,0.5954,0.4948
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,70,25,45,1.3273,21.1682,0.6026,0.5002
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,70,30,50,1.3273,21.1682,0.6144,0.5095
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,75,-15,5,1.3273,23.6412,0.5008,0.3929
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,75,-10,10,1.3273,23.6412,0.5171,0.4042
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,75,-5,15,1.3273,23.6412,0.5294,0.4127
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,75,0,20,1.3273,23.6412,0.5414,0.421
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,75,5,25,1.3273,23.6412,0.5525,0.4288
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,75,10,30,1.3273,23.6412,0.5588,0.4328
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,75,15,35,1.3273,23.6412,0.5663,0.4379
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,75,20,40,1.3273,23.6412,0.5748,0.4438
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,75,25,45,1.3273,23.6412,0.5839,0.4503
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,75,30,50,1.3273,23.6412,0.5954,0.4586
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,80,-15,5,1.3273,26.332,0.4499,0.3249
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,80,-10,10,1.3273,26.332,0.4694,0.3378
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,80,-5,15,1.3273,26.332,0.4847,0.3476
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,80,0,20,1.3273,26.332,0.5,0.3577
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,80,5,25,1.3273,26.332,0.5158,0.3681
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,80,10,30,1.3273,26.332,0.5237,0.373
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,80,15,35,1.3273,26.332,0.5329,0.3788
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,80,20,40,1.3273,26.332,0.5434,0.3857
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,80,25,45,1.3273,26.332,0.555,0.3934
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,80,30,50,1.3273,26.332,0.566,0.4007
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,85,-15,5,1.3273,29.2583,0.378,0.248
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,85,-10,10,1.3273,29.2583,0.401,0.262
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,85,-5,15,1.3273,29.2583,0.4198,0.2733
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,85,0,20,1.3273,29.2583,0.4393,0.2852
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,85,5,25,1.3273,29.2583,0.4616,0.2988
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,85,10,30,1.3273,29.2583,0.4721,0.305
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,85,15,35,1.3273,29.2583,0.4834,0.3116
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,85,20,40,1.3273,29.2583,0.4965,0.3196
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,85,25,45,1.3273,29.2583,0.5114,0.3286
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,85,30,50,1.3273,29.2583,0.5217,0.3347
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,90,-15,5,1.3273,32.4418,0.2753,0.1611
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,90,-10,10,1.3273,32.4418,0.302,0.1759
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,90,-5,15,1.3273,32.4418,0.3249,0.1885
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,90,0,20,1.3273,32.4418,0.3499,0.2024
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,90,5,25,1.3273,32.4418,0.3815,0.22
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,90,10,30,1.3273,32.4418,0.3958,0.2278
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,90,15,35,1.3273,32.4418,0.4099,0.2354
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,90,20,40,1.3273,32.4418,0.4266,0.2446
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,90,25,45,1.3273,32.4418,0.446,0.2552
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-20,90,30,50,1.3273,32.4418,0.455,0.2599
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,20,-5,10,1.6394,5.7171,0.5818,0.8472
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,20,0,15,1.6394,5.7171,0.5827,0.848
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,20,5,20,1.6394,5.7171,0.5838,0.8493
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,20,10,25,1.6394,5.7171,0.5843,0.8496
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,20,15,30,1.6394,5.7171,0.5829,0.8474
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,20,20,35,1.6394,5.7171,0.581,0.8444
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,20,25,40,1.6394,5.7171,0.579,0.8412
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,20,30,45,1.6394,5.7171,0.5762,0.837
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,20,35,50,1.6394,5.7171,0.587,0.8524
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,25,-5,10,1.6394,6.6538,0.5972,0.8202
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,25,0,15,1.6394,6.6538,0.5978,0.8205
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,25,5,20,1.6394,6.6538,0.5988,0.8215
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,25,10,25,1.6394,6.6538,0.5998,0.8224
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,25,15,30,1.6394,6.6538,0.5992,0.8213
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,25,20,35,1.6394,6.6538,0.5979,0.8192
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,25,25,40,1.6394,6.6538,0.5964,0.8169
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,25,30,45,1.6394,6.6538,0.5944,0.8139
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,25,35,50,1.6394,6.6538,0.6055,0.8289
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,30,-5,10,1.6394,7.702,0.6085,0.7945
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,30,0,15,1.6394,7.702,0.6091,0.7945
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,30,5,20,1.6394,7.702,0.6102,0.7954
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,30,10,25,1.6394,7.702,0.6115,0.7967
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,30,15,30,1.6394,7.702,0.6117,0.7965
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,30,20,35,1.6394,7.702,0.611,0.7953
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,30,25,40,1.6394,7.702,0.6102,0.7939
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,30,30,45,1.6394,7.702,0.6089,0.792
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,30,35,50,1.6394,7.702,0.6203,0.8066
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,35,-5,10,1.6394,8.8698,0.6168,0.7693
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,35,0,15,1.6394,8.8698,0.6175,0.7693
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,35,5,20,1.6394,8.8698,0.6188,0.7703
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,35,10,25,1.6394,8.8698,0.6205,0.7718
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,35,15,30,1.6394,8.8698,0.6213,0.7723
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,35,20,35,1.6394,8.8698,0.6214,0.772
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,35,25,40,1.6394,8.8698,0.6212,0.7714
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,35,30,45,1.6394,8.8698,0.6208,0.7705
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,35,35,50,1.6394,8.8698,0.6324,0.7847
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,40,-5,10,1.6394,10.1659,0.6227,0.7437
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,40,0,15,1.6394,10.1659,0.6237,0.744
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,40,5,20,1.6394,10.1659,0.6253,0.7452
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,40,10,25,1.6394,10.1659,0.6274,0.747
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,40,15,30,1.6394,10.1659,0.6288,0.7481
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,40,20,35,1.6394,10.1659,0.6297,0.7486
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,40,25,40,1.6394,10.1659,0.6302,0.7488
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,40,30,45,1.6394,10.1659,0.6305,0.7488
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,40,35,50,1.6394,10.1659,0.6425,0.7626
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,45,-5,10,1.6394,11.5992,0.6262,0.717
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,45,0,15,1.6394,11.5992,0.6277,0.7177
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,45,5,20,1.6394,11.5992,0.63,0.7194
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,45,10,25,1.6394,11.5992,0.6324,0.7214
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,45,15,30,1.6394,11.5992,0.6344,0.723
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,45,20,35,1.6394,11.5992,0.6361,0.7243
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,45,25,40,1.6394,11.5992,0.6374,0.7253
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,45,30,45,1.6394,11.5992,0.6386,0.7262
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,45,35,50,1.6394,11.5992,0.6507,0.7396
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,50,-5,10,1.6394,13.179,0.6273,0.6884
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,50,0,15,1.6394,13.179,0.6296,0.6897
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,50,5,20,1.6394,13.179,0.6325,0.6919
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,50,10,25,1.6394,13.179,0.6354,0.6942
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,50,15,30,1.6394,13.179,0.6381,0.6963
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,50,20,35,1.6394,13.179,0.6406,0.6984
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,50,25,40,1.6394,13.179,0.6428,0.7002
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,50,30,45,1.6394,13.179,0.6449,0.7019
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,50,35,50,1.6394,13.179,0.6572,0.7149
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,55,-5,10,1.6394,14.9151,0.6258,0.657
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,55,0,15,1.6394,14.9151,0.629,0.6591
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,55,5,20,1.6394,14.9151,0.6328,0.662
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,55,10,25,1.6394,14.9151,0.6363,0.6646
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,55,15,30,1.6394,14.9151,0.6397,0.6673
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,55,20,35,1.6394,14.9151,0.6431,0.6701
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,55,25,40,1.6394,14.9151,0.6463,0.6728
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,55,30,45,1.6394,14.9151,0.6493,0.6754
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,55,35,50,1.6394,14.9151,0.6618,0.6879
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,60,-5,10,1.6394,16.8178,0.6209,0.6221
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,60,0,15,1.6394,16.8178,0.6252,0.6251
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,60,5,20,1.6394,16.8178,0.6301,0.6288
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,60,10,25,1.6394,16.8178,0.6344,0.632
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,60,15,30,1.6394,16.8178,0.6387,0.6352
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,60,20,35,1.6394,16.8178,0.6432,0.6389
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,60,25,40,1.6394,16.8178,0.6474,0.6423
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,60,30,45,1.6394,16.8178,0.6515,0.6458
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,60,35,50,1.6394,16.8178,0.6642,0.6577
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,65,-5,10,1.6394,18.8982,0.6119,0.5829
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,65,0,15,1.6394,18.8982,0.6176,0.5869
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,65,5,20,1.6394,18.8982,0.6237,0.5914
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,65,10,25,1.6394,18.8982,0.6292,0.5954
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,65,15,30,1.6394,18.8982,0.6345,0.5994
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,65,20,35,1.6394,18.8982,0.6401,0.6038
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,65,25,40,1.6394,18.8982,0.6456,0.6082
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,65,30,45,1.6394,18.8982,0.651,0.6126
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,65,35,50,1.6394,18.8982,0.6637,0.6239
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,70,-5,10,1.6394,21.1682,0.5976,0.5386
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,70,0,15,1.6394,21.1682,0.6048,0.5435
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,70,5,20,1.6394,21.1682,0.6124,0.549
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,70,10,25,1.6394,21.1682,0.6195,0.5542
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,70,15,30,1.6394,21.1682,0.6261,0.5589
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,70,20,35,1.6394,21.1682,0.6331,0.5643
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,70,25,40,1.6394,21.1682,0.64,0.5696
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,70,30,45,1.6394,21.1682,0.6468,0.5749
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,70,35,50,1.6394,21.1682,0.6596,0.5855
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,75,-5,10,1.6394,23.6412,0.5764,0.4884
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,75,0,15,1.6394,23.6412,0.5852,0.4943
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,75,5,20,1.6394,23.6412,0.5947,0.5009
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,75,10,25,1.6394,23.6412,0.6039,0.5074
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,75,15,30,1.6394,23.6412,0.6121,0.5132
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,75,20,35,1.6394,23.6412,0.6208,0.5195
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,75,25,40,1.6394,23.6412,0.6294,0.5258
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,75,30,45,1.6394,23.6412,0.6379,0.5321
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,75,35,50,1.6394,23.6412,0.6506,0.542
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,80,-5,10,1.6394,26.332,0.5459,0.4314
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,80,0,15,1.6394,26.332,0.5566,0.4383
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,80,5,20,1.6394,26.332,0.5682,0.446
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,80,10,25,1.6394,26.332,0.5804,0.4544
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,80,15,30,1.6394,26.332,0.5908,0.4615
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,80,20,35,1.6394,26.332,0.6015,0.4688
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,80,25,40,1.6394,26.332,0.6121,0.4762
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,80,30,45,1.6394,26.332,0.6227,0.4836
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,80,35,50,1.6394,26.332,0.6352,0.4925
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,85,-5,10,1.6394,29.2583,0.5028,0.3669
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,85,0,15,1.6394,29.2583,0.5155,0.3747
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,85,5,20,1.6394,29.2583,0.5296,0.3837
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,85,10,25,1.6394,29.2583,0.5461,0.3944
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,85,15,30,1.6394,29.2583,0.5594,0.4029
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,85,20,35,1.6394,29.2583,0.5724,0.4114
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,85,25,40,1.6394,29.2583,0.5856,0.42
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,85,30,45,1.6394,29.2583,0.5988,0.4286
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,85,35,50,1.6394,29.2583,0.6109,0.4365
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,90,-5,10,1.6394,32.4418,0.4421,0.2941
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,90,0,15,1.6394,32.4418,0.457,0.3027
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,90,5,20,1.6394,32.4418,0.4742,0.3129
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,90,10,25,1.6394,32.4418,0.4964,0.3265
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,90,15,30,1.6394,32.4418,0.5136,0.3369
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,90,20,35,1.6394,32.4418,0.5297,0.3466
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,90,25,40,1.6394,32.4418,0.5461,0.3564
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,90,30,45,1.6394,32.4418,0.5625,0.3664
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-15,90,35,50,1.6394,32.4418,0.574,0.3732
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,20,-5,5,2.006,5.7171,0.5773,0.8757
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,20,0,10,2.006,5.7171,0.5809,0.8806
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,20,5,15,2.006,5.7171,0.5818,0.8815
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,20,10,20,2.006,5.7171,0.5822,0.8817
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,20,15,25,2.006,5.7171,0.5816,0.8804
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,20,20,30,2.006,5.7171,0.5793,0.8766
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,20,25,35,2.006,5.7171,0.5766,0.8721
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,20,30,40,2.006,5.7171,0.5741,0.8678
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,20,35,45,2.006,5.7171,0.5707,0.8622
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,20,40,50,2.006,5.7171,0.5813,0.8782
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,25,-5,5,2.006,6.6538,0.598,0.8523
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,25,0,10,2.006,6.6538,0.6008,0.8556
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,25,5,15,2.006,6.6538,0.6016,0.8561
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,25,10,20,2.006,6.6538,0.6021,0.8563
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,25,15,25,2.006,6.6538,0.6022,0.8559
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,25,20,30,2.006,6.6538,0.6006,0.8532
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,25,25,35,2.006,6.6538,0.5985,0.8498
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,25,30,40,2.006,6.6538,0.5965,0.8466
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,25,35,45,2.006,6.6538,0.5938,0.8424
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,25,40,50,2.006,6.6538,0.605,0.8579
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,30,-5,5,2.006,7.702,0.6132,0.8296
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,30,0,10,2.006,7.702,0.6155,0.8318
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,30,5,15,2.006,7.702,0.6162,0.832
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,30,10,20,2.006,7.702,0.617,0.8324
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,30,15,25,2.006,7.702,0.6176,0.8326
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,30,20,30,2.006,7.702,0.6168,0.831
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,30,25,35,2.006,7.702,0.6153,0.8286
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,30,30,40,2.006,7.702,0.614,0.8263
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,30,35,45,2.006,7.702,0.6121,0.8234
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,30,40,50,2.006,7.702,0.6236,0.8386
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,35,-5,5,2.006,8.8698,0.6244,0.807
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,35,0,10,2.006,8.8698,0.6263,0.8083
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,35,5,15,2.006,8.8698,0.6272,0.8086
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,35,10,20,2.006,8.8698,0.6283,0.8092
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,35,15,25,2.006,8.8698,0.6294,0.81
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,35,20,30,2.006,8.8698,0.6293,0.8093
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,35,25,35,2.006,8.8698,0.6286,0.8079
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,35,30,40,2.006,8.8698,0.6279,0.8065
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,35,35,45,2.006,8.8698,0.6269,0.8048
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,35,40,50,2.006,8.8698,0.6388,0.8197
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,40,-5,5,2.006,10.1659,0.6324,0.7838
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,40,0,10,2.006,10.1659,0.6342,0.7847
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,40,5,15,2.006,10.1659,0.6354,0.7851
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,40,10,20,2.006,10.1659,0.6369,0.7861
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,40,15,25,2.006,10.1659,0.6386,0.7874
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,40,20,30,2.006,10.1659,0.6392,0.7875
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,40,25,35,2.006,10.1659,0.6393,0.787
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,40,30,40,2.006,10.1659,0.6394,0.7866
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,40,35,45,2.006,10.1659,0.6393,0.7859
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,40,40,50,2.006,10.1659,0.6514,0.8004
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,45,-5,5,2.006,11.5992,0.6378,0.7595
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,45,0,10,2.006,11.5992,0.6396,0.7602
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,45,5,15,2.006,11.5992,0.6413,0.761
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,45,10,20,2.006,11.5992,0.6434,0.7625
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,45,15,25,2.006,11.5992,0.6456,0.7641
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,45,20,30,2.006,11.5992,0.647,0.765
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,45,25,35,2.006,11.5992,0.648,0.7654
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,45,30,40,2.006,11.5992,0.6489,0.7659
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,45,35,45,2.006,11.5992,0.6496,0.7662
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,45,40,50,2.006,11.5992,0.6621,0.7804
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,50,-5,5,2.006,13.179,0.6408,0.7335
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,50,0,10,2.006,13.179,0.6428,0.7342
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,50,5,15,2.006,13.179,0.6451,0.7355
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,50,10,20,2.006,13.179,0.6479,0.7375
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,50,15,25,2.006,13.179,0.6507,0.7395
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,50,20,30,2.006,13.179,0.6528,0.7411
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,50,25,35,2.006,13.179,0.6548,0.7425
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,50,30,40,2.006,13.179,0.6566,0.7438
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,50,35,45,2.006,13.179,0.6583,0.7451
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,50,40,50,2.006,13.179,0.6709,0.7589
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,55,-5,5,2.006,14.9151,0.6412,0.7051
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,55,0,10,2.006,14.9151,0.6437,0.706
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,55,5,15,2.006,14.9151,0.6468,0.7079
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,55,10,20,2.006,14.9151,0.6504,0.7105
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,55,15,25,2.006,14.9151,0.6537,0.713
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,55,20,30,2.006,14.9151,0.6568,0.7153
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,55,25,35,2.006,14.9151,0.6598,0.7177
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,55,30,40,2.006,14.9151,0.6625,0.7199
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,55,35,45,2.006,14.9151,0.6652,0.7221
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,55,40,50,2.006,14.9151,0.6781,0.7355
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,60,-5,5,2.006,16.8178,0.639,0.6737
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,60,0,10,2.006,16.8178,0.6419,0.675
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,60,5,15,2.006,16.8178,0.646,0.6775
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,60,10,20,2.006,16.8178,0.6505,0.6808
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,60,15,25,2.006,16.8178,0.6546,0.6838
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,60,20,30,2.006,16.8178,0.6587,0.687
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,60,25,35,2.006,16.8178,0.6628,0.6903
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,60,30,40,2.006,16.8178,0.6666,0.6934
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,60,35,45,2.006,16.8178,0.6704,0.6965
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,60,40,50,2.006,16.8178,0.6835,0.7094
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,65,-5,5,2.006,18.8982,0.6335,0.6388
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,65,0,10,2.006,18.8982,0.6371,0.6404
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,65,5,15,2.006,18.8982,0.6422,0.6438
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,65,10,20,2.006,18.8982,0.6477,0.6478
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,65,15,25,2.006,18.8982,0.6528,0.6514
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,65,20,30,2.006,18.8982,0.6581,0.6555
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,65,25,35,2.006,18.8982,0.6635,0.6597
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,65,30,40,2.006,18.8982,0.6685,0.6638
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,65,35,45,2.006,18.8982,0.6735,0.6678
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,65,40,50,2.006,18.8982,0.6867,0.6802
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,70,-5,5,2.006,21.1682,0.6242,0.5998
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,70,0,10,2.006,21.1682,0.6285,0.6017
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,70,5,15,2.006,21.1682,0.6347,0.6058
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,70,10,20,2.006,21.1682,0.6415,0.6106
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,70,15,25,2.006,21.1682,0.6478,0.6151
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,70,20,30,2.006,21.1682,0.6545,0.6202
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,70,25,35,2.006,21.1682,0.6613,0.6255
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,70,30,40,2.006,21.1682,0.6678,0.6305
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,70,35,45,2.006,21.1682,0.674,0.6355
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,70,40,50,2.006,21.1682,0.6874,0.6472
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,75,-5,5,2.006,23.6412,0.6101,0.5559
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,75,0,10,2.006,23.6412,0.615,0.5582
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,75,5,15,2.006,23.6412,0.6226,0.5631
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,75,10,20,2.006,23.6412,0.6306,0.5686
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,75,15,25,2.006,23.6412,0.6386,0.5743
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,75,20,30,2.006,23.6412,0.6471,0.5805
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,75,25,35,2.006,23.6412,0.6556,0.5869
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,75,30,40,2.006,23.6412,0.6636,0.593
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,75,35,45,2.006,23.6412,0.6713,0.5988
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,75,40,50,2.006,23.6412,0.6848,0.6099
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,80,-5,5,2.006,26.332,0.5899,0.5067
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,80,0,10,2.006,26.332,0.5954,0.5092
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,80,5,15,2.006,26.332,0.6043,0.5148
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,80,10,20,2.006,26.332,0.6139,0.5212
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,80,15,25,2.006,26.332,0.624,0.5282
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,80,20,30,2.006,26.332,0.6347,0.5358
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,80,25,35,2.006,26.332,0.6451,0.5434
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,80,30,40,2.006,26.332,0.655,0.5505
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,80,35,45,2.006,26.332,0.6645,0.5574
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,80,40,50,2.006,26.332,0.6779,0.5677
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,85,-5,5,2.006,29.2583,0.5618,0.4515
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,85,0,10,2.006,29.2583,0.5677,0.454
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,85,5,15,2.006,29.2583,0.5781,0.4604
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,85,10,20,2.006,29.2583,0.5894,0.4676
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,85,15,25,2.006,29.2583,0.6023,0.4763
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,85,20,30,2.006,29.2583,0.6158,0.4856
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,85,25,35,2.006,29.2583,0.6285,0.4943
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,85,30,40,2.006,29.2583,0.6406,0.5026
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,85,35,45,2.006,29.2583,0.6521,0.5105
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,85,40,50,2.006,29.2583,0.6654,0.52
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,90,-5,5,2.006,32.4418,0.5231,0.3896
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,90,0,10,2.006,32.4418,0.5291,0.3921
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,90,5,15,2.006,32.4418,0.541,0.399
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,90,10,20,2.006,32.4418,0.5543,0.4071
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,90,15,25,2.006,32.4418,0.571,0.4179
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,90,20,30,2.006,32.4418,0.5881,0.429
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,90,25,35,2.006,32.4418,0.6036,0.4391
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,90,30,40,2.006,32.4418,0.6184,0.4487
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,90,35,45,2.006,32.4418,0.6324,0.4577
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-10,90,40,50,2.006,32.4418,0.6454,0.4662
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,20,0,5,2.4334,5.7171,0.5641,0.9019
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,20,5,10,2.4334,5.7171,0.5667,0.9056
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,20,10,15,2.4334,5.7171,0.5672,0.9059
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,20,15,20,2.4334,5.7171,0.5668,0.9046
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,20,20,25,2.4334,5.7171,0.5651,0.9015
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,20,25,30,2.4334,5.7171,0.5625,0.8969
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,20,30,35,2.4334,5.7171,0.5596,0.8917
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,20,35,40,2.4334,5.7171,0.5571,0.887
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,20,40,45,2.4334,5.7171,0.5535,0.8806
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,20,45,50,2.4334,5.7171,0.5639,0.897
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,25,0,5,2.4334,6.6538,0.5914,0.8803
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,25,5,10,2.4334,6.6538,0.5935,0.8826
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,25,10,15,2.4334,6.6538,0.594,0.8827
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,25,15,20,2.4334,6.6538,0.5938,0.8817
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,25,20,25,2.4334,6.6538,0.5928,0.8798
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,25,25,30,2.4334,6.6538,0.5908,0.8763
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,25,30,35,2.4334,6.6538,0.5884,0.8722
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,25,35,40,2.4334,6.6538,0.5864,0.8685
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,25,40,45,2.4334,6.6538,0.5834,0.8636
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,25,45,50,2.4334,6.6538,0.5945,0.8796
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,30,0,5,2.4334,7.702,0.6112,0.8592
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,30,5,10,2.4334,7.702,0.6128,0.8606
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,30,10,15,2.4334,7.702,0.6135,0.8607
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,30,15,20,2.4334,7.702,0.6136,0.8601
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,30,20,25,2.4334,7.702,0.6134,0.8591
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,30,25,30,2.4334,7.702,0.612,0.8567
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,30,30,35,2.4334,7.702,0.6102,0.8536
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,30,35,40,2.4334,7.702,0.6087,0.8509
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,30,40,45,2.4334,7.702,0.6066,0.8473
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,30,45,50,2.4334,7.702,0.6181,0.863
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,35,0,5,2.4334,8.8698,0.6257,0.8383
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,35,5,10,2.4334,8.8698,0.6271,0.8391
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,35,10,15,2.4334,8.8698,0.628,0.8392
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,35,15,20,2.4334,8.8698,0.6285,0.8391
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,35,20,25,2.4334,8.8698,0.629,0.8389
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,35,25,30,2.4334,8.8698,0.6283,0.8374
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,35,30,35,2.4334,8.8698,0.6273,0.8353
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,35,35,40,2.4334,8.8698,0.6264,0.8336
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,35,40,45,2.4334,8.8698,0.6251,0.8312
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,35,45,50,2.4334,8.8698,0.637,0.8466
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,40,0,5,2.4334,10.1659,0.6363,0.817
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,40,5,10,2.4334,10.1659,0.6377,0.8174
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,40,10,15,2.4334,10.1659,0.6389,0.8178
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,40,15,20,2.4334,10.1659,0.64,0.8183
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,40,20,25,2.4334,10.1659,0.6411,0.8187
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,40,25,30,2.4334,10.1659,0.6412,0.8181
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,40,30,35,2.4334,10.1659,0.6409,0.817
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,40,35,40,2.4334,10.1659,0.6408,0.8161
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,40,40,45,2.4334,10.1659,0.6403,0.8149
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,40,45,50,2.4334,10.1659,0.6526,0.83
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,45,0,5,2.4334,11.5992,0.6439,0.7948
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,45,5,10,2.4334,11.5992,0.6454,0.7951
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,45,10,15,2.4334,11.5992,0.6472,0.7959
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,45,15,20,2.4334,11.5992,0.6489,0.7969
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,45,20,25,2.4334,11.5992,0.6506,0.798
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,45,25,30,2.4334,11.5992,0.6515,0.7981
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,45,30,35,2.4334,11.5992,0.6521,0.798
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,45,35,40,2.4334,11.5992,0.6527,0.798
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,45,40,45,2.4334,11.5992,0.6531,0.7979
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,45,45,50,2.4334,11.5992,0.6657,0.8127
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,50,0,5,2.4334,13.179,0.6489,0.7712
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,50,5,10,2.4334,13.179,0.6508,0.7716
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,50,10,15,2.4334,13.179,0.6531,0.7729
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,50,15,20,2.4334,13.179,0.6556,0.7745
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,50,20,25,2.4334,13.179,0.658,0.7761
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,50,25,30,2.4334,13.179,0.6597,0.7771
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,50,30,35,2.4334,13.179,0.6612,0.7779
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,50,35,40,2.4334,13.179,0.6626,0.7788
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,50,40,45,2.4334,13.179,0.664,0.7796
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,50,45,50,2.4334,13.179,0.6769,0.7941
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,55,0,5,2.4334,14.9151,0.6516,0.7456
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,55,5,10,2.4334,14.9151,0.6539,0.7463
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,55,10,15,2.4334,14.9151,0.657,0.7482
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,55,15,20,2.4334,14.9151,0.6603,0.7504
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,55,20,25,2.4334,14.9151,0.6633,0.7526
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,55,25,30,2.4334,14.9151,0.666,0.7544
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,55,30,35,2.4334,14.9151,0.6685,0.7562
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,55,35,40,2.4334,14.9151,0.6708,0.7579
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,55,40,45,2.4334,14.9151,0.6732,0.7597
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,55,45,50,2.4334,14.9151,0.6863,0.7738
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,60,0,5,2.4334,16.8178,0.6519,0.7177
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,60,5,10,2.4334,16.8178,0.6547,0.7187
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,60,10,15,2.4334,16.8178,0.6587,0.7212
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,60,15,20,2.4334,16.8178,0.6629,0.7241
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,60,20,25,2.4334,16.8178,0.6667,0.7268
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,60,25,30,2.4334,16.8178,0.6704,0.7296
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,60,30,35,2.4334,16.8178,0.674,0.7323
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,60,35,40,2.4334,16.8178,0.6774,0.735
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,60,40,45,2.4334,16.8178,0.6807,0.7377
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,60,45,50,2.4334,16.8178,0.6941,0.7513
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,65,0,5,2.4334,18.8982,0.6496,0.6869
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,65,5,10,2.4334,18.8982,0.6531,0.6883
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,65,10,15,2.4334,18.8982,0.6581,0.6915
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,65,15,20,2.4334,18.8982,0.6632,0.6951
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,65,20,25,2.4334,18.8982,0.6679,0.6984
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,65,25,30,2.4334,18.8982,0.6728,0.7021
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,65,30,35,2.4334,18.8982,0.6776,0.7058
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,65,35,40,2.4334,18.8982,0.6821,0.7094
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,65,40,45,2.4334,18.8982,0.6865,0.713
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,65,45,50,2.4334,18.8982,0.7001,0.7262
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,70,0,5,2.4334,21.1682,0.6443,0.6526
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,70,5,10,2.4334,21.1682,0.6486,0.6544
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,70,10,15,2.4334,21.1682,0.6546,0.6583
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,70,15,20,2.4334,21.1682,0.6607,0.6626
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,70,20,25,2.4334,21.1682,0.6665,0.6666
