source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,70,25,30,2.4334,21.1682,0.6728,0.6714
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,70,30,35,2.4334,21.1682,0.679,0.6762
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,70,35,40,2.4334,21.1682,0.6848,0.6807
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,70,40,45,2.4334,21.1682,0.6903,0.6852
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,70,45,50,2.4334,21.1682,0.7042,0.6979
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,75,0,5,2.4334,23.6412,0.6355,0.6144
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,75,5,10,2.4334,23.6412,0.6405,0.6166
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,75,10,15,2.4334,23.6412,0.6477,0.6212
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,75,15,20,2.4334,23.6412,0.655,0.6262
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,75,20,25,2.4334,23.6412,0.662,0.6311
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,75,25,30,2.4334,23.6412,0.6701,0.6371
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,75,30,35,2.4334,23.6412,0.6778,0.643
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,75,35,40,2.4334,23.6412,0.685,0.6485
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,75,40,45,2.4334,23.6412,0.6918,0.6538
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,75,45,50,2.4334,23.6412,0.7059,0.6659
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,80,0,5,2.4334,26.332,0.6225,0.5717
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,80,5,10,2.4334,26.332,0.6282,0.5743
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,80,10,15,2.4334,26.332,0.6365,0.5796
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,80,15,20,2.4334,26.332,0.6451,0.5852
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,80,20,25,2.4334,26.332,0.6538,0.5912
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,80,25,30,2.4334,26.332,0.6639,0.5986
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,80,30,35,2.4334,26.332,0.6733,0.6056
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,80,35,40,2.4334,26.332,0.6822,0.6122
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,80,40,45,2.4334,26.332,0.6905,0.6183
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,80,45,50,2.4334,26.332,0.7046,0.6298
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,85,0,5,2.4334,29.2583,0.6041,0.5242
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,85,5,10,2.4334,29.2583,0.6103,0.5269
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,85,10,15,2.4334,29.2583,0.62,0.5329
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,85,15,20,2.4334,29.2583,0.6298,0.5392
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,85,20,25,2.4334,29.2583,0.6406,0.5465
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,85,25,30,2.4334,29.2583,0.6532,0.5555
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,85,30,35,2.4334,29.2583,0.6648,0.5637
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,85,35,40,2.4334,29.2583,0.6755,0.5713
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,85,40,45,2.4334,29.2583,0.6854,0.5783
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,85,45,50,2.4334,29.2583,0.6996,0.5891
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,90,0,5,2.4334,32.4418,0.5788,0.4712
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,90,5,10,2.4334,32.4418,0.5855,0.474
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,90,10,15,2.4334,32.4418,0.5964,0.4805
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,90,15,20,2.4334,32.4418,0.6077,0.4874
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,90,20,25,2.4334,32.4418,0.6211,0.4963
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,90,25,30,2.4334,32.4418,0.6369,0.5071
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,90,30,35,2.4334,32.4418,0.6508,0.5166
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,90,35,40,2.4334,32.4418,0.6638,0.5253
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,90,40,45,2.4334,32.4418,0.6756,0.5333
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,-5,90,45,50,2.4334,32.4418,0.6897,0.5432
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,20,10,10,2.928,5.7171,0.5367,0.9242
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,20,15,15,2.928,5.7171,0.5366,0.9236
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,20,20,20,2.928,5.7171,0.5353,0.9207
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,20,25,25,2.928,5.7171,0.5328,0.9159
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,20,30,30,2.928,5.7171,0.5303,0.9109
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,20,35,35,2.928,5.7171,0.5276,0.9056
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,20,40,40,2.928,5.7171,0.5256,0.901
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,20,45,45,2.928,5.7171,0.522,0.8941
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,20,50,50,2.928,5.7171,0.5319,0.9108
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,25,10,10,2.928,6.6538,0.574,0.9033
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,25,15,15,2.928,6.6538,0.5741,0.9026
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,25,20,20,2.928,6.6538,0.573,0.9003
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,25,25,25,2.928,6.6538,0.5712,0.8969
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,25,30,30,2.928,6.6538,0.5691,0.893
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,25,35,35,2.928,6.6538,0.5669,0.8887
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,25,40,40,2.928,6.6538,0.5651,0.885
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,25,45,45,2.928,6.6538,0.5621,0.8796
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,25,50,50,2.928,6.6538,0.5728,0.896
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,30,10,10,2.928,7.702,0.6005,0.8832
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,30,15,15,2.928,7.702,0.6007,0.8826
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,30,20,20,2.928,7.702,0.6001,0.8809
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,30,25,25,2.928,7.702,0.599,0.8787
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,30,30,30,2.928,7.702,0.5975,0.8758
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,30,35,35,2.928,7.702,0.5957,0.8725
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,30,40,40,2.928,7.702,0.5944,0.8697
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,30,45,45,2.928,7.702,0.5921,0.8657
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,30,50,50,2.928,7.702,0.6034,0.8818
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,35,10,10,2.928,8.8698,0.6197,0.8635
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,35,15,15,2.928,8.8698,0.6203,0.8632
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,35,20,20,2.928,8.8698,0.6202,0.8622
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,35,25,25,2.928,8.8698,0.6199,0.861
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,35,30,30,2.928,8.8698,0.619,0.859
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,35,35,35,2.928,8.8698,0.6178,0.8566
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,35,40,40,2.928,8.8698,0.617,0.8547
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,35,45,45,2.928,8.8698,0.6155,0.8519
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,35,50,50,2.928,8.8698,0.6273,0.8678
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,40,10,10,2.928,10.1659,0.634,0.8437
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,40,15,15,2.928,10.1659,0.635,0.8439
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,40,20,20,2.928,10.1659,0.6356,0.8435
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,40,25,25,2.928,10.1659,0.6361,0.8432
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,40,30,30,2.928,10.1659,0.6358,0.842
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,40,35,35,2.928,10.1659,0.6353,0.8405
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,40,40,40,2.928,10.1659,0.6351,0.8395
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,40,45,45,2.928,10.1659,0.6344,0.8378
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,40,50,50,2.928,10.1659,0.6467,0.8535
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,45,10,10,2.928,11.5992,0.6447,0.8235
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,45,15,15,2.928,11.5992,0.6463,0.8241
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,45,20,20,2.928,11.5992,0.6476,0.8245
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,45,25,25,2.928,11.5992,0.6488,0.8249
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,45,30,30,2.928,11.5992,0.6493,0.8245
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,45,35,35,2.928,11.5992,0.6496,0.824
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,45,40,40,2.928,11.5992,0.65,0.8238
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,45,45,45,2.928,11.5992,0.6502,0.8232
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,45,50,50,2.928,11.5992,0.6628,0.8385
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,50,10,10,2.928,13.179,0.6526,0.8023
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,50,15,15,2.928,13.179,0.6548,0.8035
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,50,20,20,2.928,13.179,0.6569,0.8046
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,50,25,25,2.928,13.179,0.6588,0.8057
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,50,30,30,2.928,13.179,0.6602,0.8061
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,50,35,35,2.928,13.179,0.6613,0.8065
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,50,40,40,2.928,13.179,0.6625,0.8071
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,50,45,45,2.928,13.179,0.6635,0.8075
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,50,50,50,2.928,13.179,0.6765,0.8225
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,55,10,10,2.928,14.9151,0.658,0.7797
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,55,15,15,2.928,14.9151,0.6611,0.7815
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,55,20,20,2.928,14.9151,0.664,0.7833
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,55,25,25,2.928,14.9151,0.6667,0.785
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,55,30,30,2.928,14.9151,0.6689,0.7863
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,55,35,35,2.928,14.9151,0.671,0.7876
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,55,40,40,2.928,14.9151,0.673,0.789
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,55,45,45,2.928,14.9151,0.675,0.7903
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,55,50,50,2.928,14.9151,0.6883,0.8051
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,60,10,10,2.928,16.8178,0.6613,0.7552
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,60,15,15,2.928,16.8178,0.6653,0.7577
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,60,20,20,2.928,16.8178,0.6691,0.7602
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,60,25,25,2.928,16.8178,0.6726,0.7625
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,60,30,30,2.928,16.8178,0.6758,0.7647
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,60,35,35,2.928,16.8178,0.6789,0.7669
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,60,40,40,2.928,16.8178,0.6818,0.7691
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,60,45,45,2.928,16.8178,0.6847,0.7713
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,60,50,50,2.928,16.8178,0.6983,0.7857
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,65,10,10,2.928,18.8982,0.6624,0.7283
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,65,15,15,2.928,18.8982,0.6673,0.7315
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,65,20,20,2.928,18.8982,0.6721,0.7348
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,65,25,25,2.928,18.8982,0.6765,0.7377
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,65,30,30,2.928,18.8982,0.6808,0.7409
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,65,35,35,2.928,18.8982,0.685,0.7441
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,65,40,40,2.928,18.8982,0.689,0.7471
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,65,45,45,2.928,18.8982,0.6928,0.7501
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,65,50,50,2.928,18.8982,0.7067,0.7641
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,70,10,10,2.928,21.1682,0.6611,0.6987
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,70,15,15,2.928,21.1682,0.6671,0.7026
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,70,20,20,2.928,21.1682,0.6729,0.7065
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,70,25,25,2.928,21.1682,0.6782,0.7102
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,70,30,30,2.928,21.1682,0.6839,0.7144
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,70,35,35,2.928,21.1682,0.6893,0.7185
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,70,40,40,2.928,21.1682,0.6944,0.7224
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,70,45,45,2.928,21.1682,0.6992,0.7262
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,70,50,50,2.928,21.1682,0.7134,0.7398
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,75,10,10,2.928,23.6412,0.657,0.6658
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,75,15,15,2.928,23.6412,0.6642,0.6704
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,75,20,20,2.928,23.6412,0.671,0.675
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,75,25,25,2.928,23.6412,0.6775,0.6794
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,75,30,30,2.928,23.6412,0.6848,0.6848
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,75,35,35,2.928,23.6412,0.6916,0.69
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,75,40,40,2.928,23.6412,0.6979,0.6948
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,75,45,45,2.928,23.6412,0.7038,0.6993
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,75,50,50,2.928,23.6412,0.7182,0.7123
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,80,10,10,2.928,26.332,0.6498,0.6291
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,80,15,15,2.928,26.332,0.6581,0.6344
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,80,20,20,2.928,26.332,0.6661,0.6397
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,80,25,25,2.928,26.332,0.6739,0.645
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,80,30,30,2.928,26.332,0.6831,0.6518
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,80,35,35,2.928,26.332,0.6914,0.6579
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,80,40,40,2.928,26.332,0.6991,0.6636
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,80,45,45,2.928,26.332,0.7063,0.6689
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,80,50,50,2.928,26.332,0.7209,0.6814
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,85,10,10,2.928,29.2583,0.6387,0.5883
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,85,15,15,2.928,29.2583,0.6482,0.5942
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,85,20,20,2.928,29.2583,0.6574,0.6001
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,85,25,25,2.928,29.2583,0.6669,0.6065
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,85,30,30,2.928,29.2583,0.6782,0.6147
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,85,35,35,2.928,29.2583,0.6884,0.622
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,85,40,40,2.928,29.2583,0.6976,0.6287
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,85,45,45,2.928,29.2583,0.7061,0.6347
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,85,50,50,2.928,29.2583,0.7209,0.6466
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,90,10,10,2.928,32.4418,0.6228,0.5428
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,90,15,15,2.928,32.4418,0.6336,0.5493
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,90,20,20,2.928,32.4418,0.6439,0.5557
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,90,25,25,2.928,32.4418,0.6554,0.5633
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,90,30,30,2.928,32.4418,0.6695,0.5733
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,90,35,35,2.928,32.4418,0.6817,0.5818
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,90,40,40,2.928,32.4418,0.6928,0.5894
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,90,45,45,2.928,32.4418,0.7028,0.5963
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,0,90,50,50,2.928,32.4418,0.7176,0.6074
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,20,10,5,3.4966,5.7171,0.4856,0.9399
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,20,15,10,3.4966,5.7171,0.4849,0.938
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,20,20,15,3.4966,5.7171,0.4842,0.9362
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,20,25,20,3.4966,5.7171,0.4822,0.9316
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,20,30,25,3.4966,5.7171,0.4792,0.9253
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,20,35,30,3.4966,5.7171,0.4771,0.9205
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,20,40,35,3.4966,5.7171,0.4751,0.9154
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,20,45,40,3.4966,5.7171,0.4737,0.9112
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,20,50,45,3.4966,5.7171,0.4704,0.9041
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,25,10,5,3.4966,6.6538,0.5401,0.9211
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,25,15,10,3.4966,6.6538,0.5393,0.919
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,25,20,15,3.4966,6.6538,0.5387,0.9173
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,25,25,20,3.4966,6.6538,0.5369,0.9136
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,25,30,25,3.4966,6.6538,0.5345,0.9089
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,25,35,30,3.4966,6.6538,0.5327,0.905
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,25,40,35,3.4966,6.6538,0.5308,0.9008
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,25,45,40,3.4966,6.6538,0.5295,0.8974
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,25,50,45,3.4966,6.6538,0.5266,0.8917
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,30,10,5,3.4966,7.702,0.5773,0.9028
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,30,15,10,3.4966,7.702,0.5765,0.9007
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,30,20,15,3.4966,7.702,0.5763,0.8993
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,30,25,20,3.4966,7.702,0.5749,0.8964
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,30,30,25,3.4966,7.702,0.5732,0.8931
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,30,35,30,3.4966,7.702,0.5718,0.8901
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,30,40,35,3.4966,7.702,0.5703,0.8868
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,30,45,40,3.4966,7.702,0.5693,0.8842
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,30,50,45,3.4966,7.702,0.5669,0.8799
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,35,10,5,3.4966,8.8698,0.6036,0.8846
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,35,15,10,3.4966,8.8698,0.6032,0.8828
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,35,20,15,3.4966,8.8698,0.6033,0.8818
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,35,25,20,3.4966,8.8698,0.6025,0.8798
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,35,30,25,3.4966,8.8698,0.6017,0.8777
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,35,35,30,3.4966,8.8698,0.6007,0.8755
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,35,40,35,3.4966,8.8698,0.5997,0.8731
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,35,45,40,3.4966,8.8698,0.599,0.8712
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,35,50,45,3.4966,8.8698,0.5974,0.8681
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,40,10,5,3.4966,10.1659,0.6226,0.8663
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,40,15,10,3.4966,10.1659,0.6227,0.8649
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,40,20,15,3.4966,10.1659,0.6234,0.8645
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,40,25,20,3.4966,10.1659,0.6233,0.8633
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,40,30,25,3.4966,10.1659,0.6233,0.8622
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,40,35,30,3.4966,10.1659,0.6229,0.8608
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,40,40,35,3.4966,10.1659,0.6224,0.8592
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,40,45,40,3.4966,10.1659,0.6223,0.8581
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,40,50,45,3.4966,10.1659,0.6214,0.8561
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,45,10,5,3.4966,11.5992,0.6366,0.8473
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,45,15,10,3.4966,11.5992,0.6374,0.8466
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,45,20,15,3.4966,11.5992,0.6387,0.8468
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,45,25,20,3.4966,11.5992,0.6395,0.8465
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,45,30,25,3.4966,11.5992,0.6402,0.8463
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,45,35,30,3.4966,11.5992,0.6405,0.8456
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,45,40,35,3.4966,11.5992,0.6407,0.8449
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,45,45,40,3.4966,11.5992,0.6411,0.8445
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,45,50,45,3.4966,11.5992,0.641,0.8435
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,50,10,5,3.4966,13.179,0.6468,0.8274
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,50,15,10,3.4966,13.179,0.6485,0.8275
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,50,20,15,3.4966,13.179,0.6505,0.8284
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,50,25,20,3.4966,13.179,0.6521,0.8289
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,50,30,25,3.4966,13.179,0.6537,0.8296
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,50,35,30,3.4966,13.179,0.6547,0.8297
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,50,40,35,3.4966,13.179,0.6557,0.8297
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,50,45,40,3.4966,13.179,0.6567,0.8301
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,50,50,45,3.4966,13.179,0.6574,0.83
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,55,10,5,3.4966,14.9151,0.654,0.8063
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,55,15,10,3.4966,14.9151,0.6567,0.8073
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,55,20,15,3.4966,14.9151,0.6596,0.8089
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,55,25,20,3.4966,14.9151,0.6621,0.8103
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,55,30,25,3.4966,14.9151,0.6645,0.8117
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,55,35,30,3.4966,14.9151,0.6664,0.8125
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,55,40,35,3.4966,14.9151,0.6681,0.8134
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,55,45,40,3.4966,14.9151,0.6699,0.8145
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,55,50,45,3.4966,14.9151,0.6714,0.8153
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,60,10,5,3.4966,16.8178,0.6587,0.7835
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,60,15,10,3.4966,16.8178,0.6625,0.7855
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,60,20,15,3.4966,16.8178,0.6664,0.7879
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,60,25,20,3.4966,16.8178,0.6699,0.7901
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,60,30,25,3.4966,16.8178,0.6731,0.7922
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,60,35,30,3.4966,16.8178,0.6759,0.7939
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,60,40,35,3.4966,16.8178,0.6785,0.7956
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,60,45,40,3.4966,16.8178,0.6811,0.7974
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,60,50,45,3.4966,16.8178,0.6834,0.799
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,65,10,5,3.4966,18.8982,0.661,0.7587
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,65,15,10,3.4966,18.8982,0.6661,0.7618
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,65,20,15,3.4966,18.8982,0.671,0.765
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,65,25,20,3.4966,18.8982,0.6755,0.7679
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,65,30,25,3.4966,18.8982,0.6796,0.7707
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,65,35,30,3.4966,18.8982,0.6835,0.7733
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,65,40,35,3.4966,18.8982,0.6871,0.7759
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,65,45,40,3.4966,18.8982,0.6906,0.7784
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,65,50,45,3.4966,18.8982,0.6938,0.7808
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,70,10,5,3.4966,21.1682,0.6611,0.7316
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,70,15,10,3.4966,21.1682,0.6676,0.7358
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,70,20,15,3.4966,21.1682,0.6736,0.7397
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,70,25,20,3.4966,21.1682,0.6791,0.7434
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,70,30,25,3.4966,21.1682,0.6842,0.7469
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,70,35,30,3.4966,21.1682,0.6893,0.7505
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,70,40,35,3.4966,21.1682,0.694,0.7539
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,70,45,40,3.4966,21.1682,0.6984,0.7572
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,70,50,45,3.4966,21.1682,0.7025,0.7603
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,75,10,5,3.4966,23.6412,0.6588,0.7018
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,75,15,10,3.4966,23.6412,0.6668,0.7071
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,75,20,15,3.4966,23.6412,0.674,0.7118
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,75,25,20,3.4966,23.6412,0.6806,0.7162
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,75,30,25,3.4966,23.6412,0.6867,0.7204
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,75,35,30,3.4966,23.6412,0.6932,0.7251
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,75,40,35,3.4966,23.6412,0.6991,0.7294
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,75,45,40,3.4966,23.6412,0.7045,0.7334
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,75,50,45,3.4966,23.6412,0.7096,0.7372
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,80,10,5,3.4966,26.332,0.6539,0.6689
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,80,15,10,3.4966,26.332,0.6635,0.6752
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,80,20,15,3.4966,26.332,0.6718,0.6807
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,80,25,20,3.4966,26.332,0.6795,0.6857
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,80,30,25,3.4966,26.332,0.6869,0.6907
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,80,35,30,3.4966,26.332,0.695,0.6966
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,80,40,35,3.4966,26.332,0.7023,0.7019
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,80,45,40,3.4966,26.332,0.7089,0.7067
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,80,50,45,3.4966,26.332,0.715,0.7111
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,85,10,5,3.4966,29.2583,0.646,0.6325
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,85,15,10,3.4966,29.2583,0.6572,0.6399
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,85,20,15,3.4966,29.2583,0.6668,0.6461
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,85,25,20,3.4966,29.2583,0.6757,0.6517
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,85,30,25,3.4966,29.2583,0.6844,0.6576
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,85,35,30,3.4966,29.2583,0.6945,0.6649
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,85,40,35,3.4966,29.2583,0.7033,0.6712
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,85,45,40,3.4966,29.2583,0.7112,0.6768
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,85,50,45,3.4966,29.2583,0.7184,0.6818
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,90,10,5,3.4966,32.4418,0.6347,0.5924
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,90,15,10,3.4966,32.4418,0.6475,0.6007
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,90,20,15,3.4966,32.4418,0.6584,0.6075
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,90,25,20,3.4966,32.4418,0.6684,0.6137
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,90,30,25,3.4966,32.4418,0.6788,0.6206
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,90,35,30,3.4966,32.4418,0.6912,0.6294
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,90,40,35,3.4966,32.4418,0.7017,0.6367
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,90,45,40,3.4966,32.4418,0.7111,0.6432
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,5,90,50,45,3.4966,32.4418,0.7194,0.6489
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,20,15,5,4.1461,5.7171,0.4016,0.9532
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,20,20,10,4.1461,5.7171,0.3996,0.948
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,20,25,15,4.1461,5.7171,0.3985,0.9447
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,20,30,20,4.1461,5.7171,0.3961,0.9386
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,20,35,25,4.1461,5.7171,0.3932,0.9311
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,20,40,30,4.1461,5.7171,0.3918,0.9267
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,20,45,35,4.1461,5.7171,0.3905,0.9222
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,20,50,40,4.1461,5.7171,0.3899,0.9185
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,25,15,5,4.1461,6.6538,0.4852,0.9356
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,25,20,10,4.1461,6.6538,0.4831,0.9307
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,25,25,15,4.1461,6.6538,0.4819,0.9278
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,25,30,20,4.1461,6.6538,0.4796,0.9228
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,25,35,25,4.1461,6.6538,0.477,0.917
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,25,40,30,4.1461,6.6538,0.4755,0.9134
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,25,45,35,4.1461,6.6538,0.4743,0.9097
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,25,50,40,4.1461,6.6538,0.4736,0.9067
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,30,15,5,4.1461,7.702,0.5396,0.9184
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,30,20,10,4.1461,7.702,0.5376,0.9141
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,30,25,15,4.1461,7.702,0.5368,0.9117
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,30,30,20,4.1461,7.702,0.5349,0.9077
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,30,35,25,4.1461,7.702,0.5328,0.9035
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,30,40,30,4.1461,7.702,0.5316,0.9006
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,30,45,35,4.1461,7.702,0.5305,0.8977
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,30,50,40,4.1461,7.702,0.5299,0.8954
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,35,15,5,4.1461,8.8698,0.5768,0.9014
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,35,20,10,4.1461,8.8698,0.5754,0.8978
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,35,25,15,4.1461,8.8698,0.5749,0.8961
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,35,30,20,4.1461,8.8698,0.5737,0.8931
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,35,35,25,4.1461,8.8698,0.5723,0.8902
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,35,40,30,4.1461,8.8698,0.5715,0.888
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,35,45,35,4.1461,8.8698,0.5708,0.8859
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,35,50,40,4.1461,8.8698,0.5704,0.8842
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,40,15,5,4.1461,10.1659,0.6033,0.8842
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,40,20,10,4.1461,10.1659,0.6026,0.8816
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,40,25,15,4.1461,10.1659,0.6028,0.8806
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,40,30,20,4.1461,10.1659,0.6022,0.8786
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,40,35,25,4.1461,10.1659,0.6017,0.8769
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,40,40,30,4.1461,10.1659,0.6014,0.8754
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,40,45,35,4.1461,10.1659,0.6011,0.8739
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,40,50,40,4.1461,10.1659,0.6011,0.8729
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,45,15,5,4.1461,11.5992,0.6225,0.8666
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,45,20,10,4.1461,11.5992,0.6228,0.8652
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,45,25,15,4.1461,11.5992,0.6237,0.8648
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,45,30,20,4.1461,11.5992,0.624,0.8639
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,45,35,25,4.1461,11.5992,0.6244,0.8632
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,45,40,30,4.1461,11.5992,0.6246,0.8624
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,45,45,35,4.1461,11.5992,0.6248,0.8616
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,45,50,40,4.1461,11.5992,0.6253,0.8612
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,50,15,5,4.1461,13.179,0.6367,0.8482
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,50,20,10,4.1461,13.179,0.6381,0.8481
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,50,25,15,4.1461,13.179,0.6398,0.8485
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,50,30,20,4.1461,13.179,0.641,0.8485
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,50,35,25,4.1461,13.179,0.6423,0.8488
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,50,40,30,4.1461,13.179,0.6431,0.8487
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,50,45,35,4.1461,13.179,0.644,0.8486
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,50,50,40,4.1461,13.179,0.645,0.8488
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,55,15,5,4.1461,14.9151,0.6469,0.8288
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,55,20,10,4.1461,14.9151,0.6498,0.83
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,55,25,15,4.1461,14.9151,0.6524,0.8313
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,55,30,20,4.1461,14.9151,0.6546,0.8322
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,55,35,25,4.1461,14.9151,0.6567,0.8334
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,55,40,30,4.1461,14.9151,0.6583,0.8339
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,55,45,35,4.1461,14.9151,0.6599,0.8346
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,55,50,40,4.1461,14.9151,0.6615,0.8354
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,60,15,5,4.1461,16.8178,0.6542,0.808
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,60,20,10,4.1461,16.8178,0.6586,0.8107
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,60,25,15,4.1461,16.8178,0.6622,0.8128
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,60,30,20,4.1461,16.8178,0.6654,0.8147
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,60,35,25,4.1461,16.8178,0.6684,0.8166
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,60,40,30,4.1461,16.8178,0.6708,0.8179
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,60,45,35,4.1461,16.8178,0.6732,0.8193
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,60,50,40,4.1461,16.8178,0.6755,0.8207
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,65,15,5,4.1461,18.8982,0.6589,0.7855
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,65,20,10,4.1461,18.8982,0.6649,0.7897
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,65,25,15,4.1461,18.8982,0.6696,0.7927
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,65,30,20,4.1461,18.8982,0.6739,0.7955
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,65,35,25,4.1461,18.8982,0.6779,0.7981
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,65,40,30,4.1461,18.8982,0.6812,0.8002
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,65,45,35,4.1461,18.8982,0.6844,0.8023
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,65,50,40,4.1461,18.8982,0.6874,0.8044
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,70,15,5,4.1461,21.1682,0.6612,0.7611
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,70,20,10,4.1461,21.1682,0.6691,0.7668
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,70,25,15,4.1461,21.1682,0.6749,0.7707
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,70,30,20,4.1461,21.1682,0.6803,0.7743
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,70,35,25,4.1461,21.1682,0.6852,0.7776
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,70,40,30,4.1461,21.1682,0.6897,0.7806
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,70,45,35,4.1461,21.1682,0.6938,0.7835
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,70,50,40,4.1461,21.1682,0.6976,0.7862
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,75,15,5,4.1461,23.6412,0.6613,0.7344
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,75,20,10,4.1461,23.6412,0.6711,0.7417
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,75,25,15,4.1461,23.6412,0.6782,0.7464
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,75,30,20,4.1461,23.6412,0.6847,0.7508
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,75,35,25,4.1461,23.6412,0.6906,0.7548
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,75,40,30,4.1461,23.6412,0.6963,0.7588
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,75,45,35,4.1461,23.6412,0.7015,0.7625
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,75,50,40,4.1461,23.6412,0.7062,0.7658
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,80,15,5,4.1461,26.332,0.6591,0.7051
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,80,20,10,4.1461,26.332,0.6709,0.714
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,80,25,15,4.1461,26.332,0.6793,0.7195
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,80,30,20,4.1461,26.332,0.6869,0.7246
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,80,35,25,4.1461,26.332,0.694,0.7294
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,80,40,30,4.1461,26.332,0.7012,0.7345
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,80,45,35,4.1461,26.332,0.7075,0.7389
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,80,50,40,4.1461,26.332,0.7131,0.7429
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,85,15,5,4.1461,29.2583,0.6545,0.673
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,85,20,10,4.1461,29.2583,0.6684,0.6833
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,85,25,15,4.1461,29.2583,0.6781,0.6896
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,85,30,20,4.1461,29.2583,0.6869,0.6953
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,85,35,25,4.1461,29.2583,0.6953,0.701
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,85,40,30,4.1461,29.2583,0.7041,0.7073
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,85,45,35,4.1461,29.2583,0.7117,0.7126
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,85,50,40,4.1461,29.2583,0.7184,0.7172
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,90,15,5,4.1461,32.4418,0.6472,0.6377
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,90,20,10,4.1461,32.4418,0.6633,0.6494
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,90,25,15,4.1461,32.4418,0.6744,0.6565
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,90,30,20,4.1461,32.4418,0.6843,0.6627
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,90,35,25,4.1461,32.4418,0.6941,0.6693
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,90,40,30,4.1461,32.4418,0.7049,0.6769
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,90,45,35,4.1461,32.4418,0.7139,0.6831
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,10,90,50,40,4.1461,32.4418,0.7219,0.6884
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,20,20,5,4.8837,5.7171,0.2589,0.9632
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,20,25,10,4.8837,5.7171,0.2568,0.9546
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,20,30,15,4.8837,5.7171,0.2556,0.95
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,20,35,20,4.8837,5.7171,0.2538,0.9425
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,20,40,25,4.8837,5.7171,0.2517,0.9341
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,20,45,30,4.8837,5.7171,0.251,0.9302
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,20,50,35,4.8837,5.7171,0.2507,0.9266
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,25,20,5,4.8837,6.6538,0.3968,0.9467
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,25,25,10,4.8837,6.6538,0.394,0.939
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,25,30,15,4.8837,6.6538,0.3925,0.9349
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,25,35,20,4.8837,6.6538,0.3902,0.9287
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,25,40,25,4.8837,6.6538,0.3877,0.9221
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,25,45,30,4.8837,6.6538,0.3868,0.9189
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,25,50,35,4.8837,6.6538,0.3862,0.916
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,30,20,5,4.8837,7.702,0.4804,0.9305
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,30,25,10,4.8837,7.702,0.4776,0.924
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,30,30,15,4.8837,7.702,0.4762,0.9205
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,30,35,20,4.8837,7.702,0.474,0.9155
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,30,40,25,4.8837,7.702,0.4718,0.9106
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,30,45,30,4.8837,7.702,0.471,0.9081
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,30,50,35,4.8837,7.702,0.4704,0.9057
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,35,20,5,4.8837,8.8698,0.5351,0.9145
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,35,25,10,4.8837,8.8698,0.5328,0.9093
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,35,30,15,4.8837,8.8698,0.5318,0.9066
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,35,35,20,4.8837,8.8698,0.5301,0.9028
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,35,40,25,4.8837,8.8698,0.5285,0.8993
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,35,45,30,4.8837,8.8698,0.528,0.8974
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,35,50,35,4.8837,8.8698,0.5276,0.8957
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,40,20,5,4.8837,10.1659,0.5728,0.8984
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,40,25,10,4.8837,10.1659,0.5715,0.8947
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,40,30,15,4.8837,10.1659,0.571,0.8928
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,40,35,20,4.8837,10.1659,0.5701,0.8901
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,40,40,25,4.8837,10.1659,0.5693,0.888
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,40,45,30,4.8837,10.1659,0.5691,0.8866
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,40,50,35,4.8837,10.1659,0.5691,0.8855
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,45,20,5,4.8837,11.5992,0.5998,0.882
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,45,25,10,4.8837,11.5992,0.5996,0.8798
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,45,30,15,4.8837,11.5992,0.5999,0.8788
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,45,35,20,4.8837,11.5992,0.5998,0.8773
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,45,40,25,4.8837,11.5992,0.5999,0.8763
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,45,45,30,4.8837,11.5992,0.6002,0.8755
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,45,50,35,4.8837,11.5992,0.6006,0.875
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,50,20,5,4.8837,13.179,0.6194,0.8649
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,50,25,10,4.8837,13.179,0.6207,0.8645
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,50,30,15,4.8837,13.179,0.6219,0.8644
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,50,35,20,4.8837,13.179,0.6228,0.864
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,50,40,25,4.8837,13.179,0.6238,0.864
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,50,45,30,4.8837,13.179,0.6246,0.8638
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,50,50,35,4.8837,13.179,0.6255,0.8638
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,55,20,5,4.8837,14.9151,0.6339,0.8469
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,55,25,10,4.8837,14.9151,0.6368,0.8484
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,55,30,15,4.8837,14.9151,0.639,0.8492
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,55,35,20,4.8837,14.9151,0.6409,0.8499
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,55,40,25,4.8837,14.9151,0.6429,0.8508
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,55,45,30,4.8837,14.9151,0.6443,0.8512
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,55,50,35,4.8837,14.9151,0.6458,0.8518
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,60,20,5,4.8837,16.8178,0.6444,0.8278
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,60,25,10,4.8837,16.8178,0.6492,0.8312
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,60,30,15,4.8837,16.8178,0.6525,0.833
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,60,35,20,4.8837,16.8178,0.6555,0.8347
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,60,40,25,4.8837,16.8178,0.6584,0.8365
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,60,45,30,4.8837,16.8178,0.6605,0.8375
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,60,50,35,4.8837,16.8178,0.6627,0.8387
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,65,20,5,4.8837,18.8982,0.6518,0.8074
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,65,25,10,4.8837,18.8982,0.6587,0.8127
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,65,30,15,4.8837,18.8982,0.6631,0.8154
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,65,35,20,4.8837,18.8982,0.6672,0.8181
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,65,40,25,4.8837,18.8982,0.6711,0.8207
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,65,45,30,4.8837,18.8982,0.674,0.8224
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,65,50,35,4.8837,18.8982,0.6769,0.8242
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,70,20,5,4.8837,21.1682,0.6566,0.7852
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,70,25,10,4.8837,21.1682,0.6657,0.7925
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,70,30,15,4.8837,21.1682,0.6713,0.7963
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,70,35,20,4.8837,21.1682,0.6765,0.7998
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,70,40,25,4.8837,21.1682,0.6814,0.8032
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,70,45,30,4.8837,21.1682,0.6853,0.8057
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,70,50,35,4.8837,21.1682,0.689,0.8081
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,75,20,5,4.8837,23.6412,0.6591,0.7612
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,75,25,10,4.8837,23.6412,0.6704,0.7705
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,75,30,15,4.8837,23.6412,0.6774,0.7752
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,75,35,20,4.8837,23.6412,0.6838,0.7795
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,75,40,25,4.8837,23.6412,0.6897,0.7837
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,75,45,30,4.8837,23.6412,0.6947,0.787
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,75,50,35,4.8837,23.6412,0.6993,0.7901
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,80,20,5,4.8837,26.332,0.6594,0.735
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,80,25,10,4.8837,26.332,0.6731,0.7463
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,80,30,15,4.8837,26.332,0.6815,0.7519
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,80,35,20,4.8837,26.332,0.689,0.757
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,80,40,25,4.8837,26.332,0.6961,0.7619
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,80,45,30,4.8837,26.332,0.7024,0.7662
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,80,50,35,4.8837,26.332,0.7079,0.7699
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,85,20,5,4.8837,29.2583,0.6574,0.7063
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,85,25,10,4.8837,29.2583,0.6738,0.7196
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,85,30,15,4.8837,29.2583,0.6835,0.726
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,85,35,20,4.8837,29.2583,0.6923,0.7319
