source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,85,40,25,4.8837,29.2583,0.7005,0.7376
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,85,45,30,4.8837,29.2583,0.7083,0.7429
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,85,50,35,4.8837,29.2583,0.7149,0.7474
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,90,20,5,4.8837,32.4418,0.6532,0.675
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,90,25,10,4.8837,32.4418,0.6722,0.6901
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,90,30,15,4.8837,32.4418,0.6834,0.6974
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,90,35,20,4.8837,32.4418,0.6934,0.704
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,90,40,25,4.8837,32.4418,0.703,0.7104
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,90,45,30,4.8837,32.4418,0.7124,0.717
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,50,39.3,2,50,15,90,50,35,4.8837,32.4418,0.7202,0.7221
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,20,-30,10,1.1112,8.3646,0.657,0.5788
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,20,-25,15,1.1112,8.3646,0.6564,0.5785
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,20,-20,20,1.1112,8.3646,0.6558,0.5782
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,20,-15,25,1.1112,8.3646,0.6552,0.578
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,20,-10,30,1.1112,8.3646,0.6553,0.578
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,20,-5,35,1.1112,8.3646,0.6553,0.578
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,20,0,40,1.1112,8.3646,0.6551,0.5781
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,20,5,45,1.1112,8.3646,0.6548,0.5781
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,20,10,50,1.1112,8.3646,0.6536,0.5779
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,25,-30,10,1.1112,9.5207,0.6543,0.5525
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,25,-25,15,1.1112,9.5207,0.6538,0.5522
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,25,-20,20,1.1112,9.5207,0.6533,0.552
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,25,-15,25,1.1112,9.5207,0.6528,0.5517
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,25,-10,30,1.1112,9.5207,0.6529,0.5518
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,25,-5,35,1.1112,9.5207,0.6532,0.552
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,25,0,40,1.1112,9.5207,0.6536,0.5522
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,25,5,45,1.1112,9.5207,0.6539,0.5525
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,25,10,50,1.1112,9.5207,0.6539,0.5529
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,30,-30,10,1.1112,10.7899,0.6511,0.523
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,30,-25,15,1.1112,10.7899,0.6506,0.5227
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,30,-20,20,1.1112,10.7899,0.6501,0.5225
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,30,-15,25,1.1112,10.7899,0.6496,0.5223
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,30,-10,30,1.1112,10.7899,0.6498,0.5224
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,30,-5,35,1.1112,10.7899,0.6502,0.5226
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,30,0,40,1.1112,10.7899,0.651,0.523
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,30,5,45,1.1112,10.7899,0.6518,0.5235
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,30,10,50,1.1112,10.7899,0.653,0.5242
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,35,-30,10,1.1112,12.1788,0.6486,0.4902
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,35,-25,15,1.1112,12.1788,0.6482,0.4899
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,35,-20,20,1.1112,12.1788,0.6477,0.4897
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,35,-15,25,1.1112,12.1788,0.6473,0.4895
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,35,-10,30,1.1112,12.1788,0.6473,0.4896
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,35,-5,35,1.1112,12.1788,0.6477,0.4898
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,35,0,40,1.1112,12.1788,0.6488,0.4903
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,35,5,45,1.1112,12.1788,0.6499,0.4908
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,35,10,50,1.1112,12.1788,0.6521,0.4918
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,40,-30,10,1.1112,13.6942,0.6483,0.4539
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,40,-25,15,1.1112,13.6942,0.648,0.4537
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,40,-20,20,1.1112,13.6942,0.6477,0.4535
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,40,-15,25,1.1112,13.6942,0.6473,0.4533
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,40,-10,30,1.1112,13.6942,0.6469,0.4532
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,40,-5,35,1.1112,13.6942,0.6472,0.4534
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,40,0,40,1.1112,13.6942,0.6482,0.4539
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,40,5,45,1.1112,13.6942,0.6494,0.4544
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,40,10,50,1.1112,13.6942,0.6521,0.4553
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,45,-30,10,1.1112,15.3431,0.6523,0.414
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,45,-25,15,1.1112,15.3431,0.652,0.4137
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,45,-20,20,1.1112,15.3431,0.6517,0.4136
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,45,-15,25,1.1112,15.3431,0.6514,0.4134
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,45,-10,30,1.1112,15.3431,0.6505,0.4132
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,45,-5,35,1.1112,15.3431,0.6503,0.4132
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,45,0,40,1.1112,15.3431,0.651,0.4135
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,45,5,45,1.1112,15.3431,0.6519,0.4138
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,45,10,50,1.1112,15.3431,0.6543,0.4145
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,50,-30,10,1.1112,17.133,0.6632,0.3702
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,50,-25,15,1.1112,17.133,0.663,0.37
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,50,-20,20,1.1112,17.133,0.6628,0.3699
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,50,-15,25,1.1112,17.133,0.6625,0.3697
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,50,-10,30,1.1112,17.133,0.6608,0.3694
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,50,-5,35,1.1112,17.133,0.6598,0.3691
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,50,0,40,1.1112,17.133,0.6596,0.3691
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,50,5,45,1.1112,17.133,0.6596,0.3691
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,50,10,50,1.1112,17.133,0.6606,0.3693
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,55,-30,10,1.1112,19.0717,0.6867,0.3226
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,55,-25,15,1.1112,19.0717,0.6867,0.3224
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,55,-20,20,1.1112,19.0717,0.6865,0.3223
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,55,-15,25,1.1112,19.0717,0.6863,0.3221
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,55,-10,30,1.1112,19.0717,0.6831,0.3215
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,55,-5,35,1.1112,19.0717,0.6806,0.3209
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,55,0,40,1.1112,19.0717,0.6785,0.3205
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,55,5,45,1.1112,19.0717,0.6767,0.32
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,55,10,50,1.1112,19.0717,0.6742,0.3195
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,60,-30,10,1.1112,21.1675,0.7359,0.2708
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,60,-25,15,1.1112,21.1675,0.7359,0.2707
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,60,-20,20,1.1112,21.1675,0.7358,0.2705
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,60,-15,25,1.1112,21.1675,0.7357,0.2704
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,60,-10,30,1.1112,21.1675,0.73,0.2695
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,60,-5,35,1.1112,21.1675,0.7244,0.2684
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,60,0,40,1.1112,21.1675,0.7182,0.2673
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,60,5,45,1.1112,21.1675,0.7124,0.2663
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-40,60,10,50,1.1112,21.1675,0.7022,0.2647
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,20,-25,10,1.3723,8.3646,0.6597,0.6525
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,20,-20,15,1.3723,8.3646,0.6592,0.652
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,20,-15,20,1.3723,8.3646,0.6587,0.6516
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,20,-10,25,1.3723,8.3646,0.6582,0.6513
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,20,-5,30,1.3723,8.3646,0.6578,0.651
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,20,0,35,1.3723,8.3646,0.6572,0.6507
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,20,5,40,1.3723,8.3646,0.6561,0.6502
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,20,10,45,1.3723,8.3646,0.655,0.6498
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,20,15,50,1.3723,8.3646,0.6532,0.6493
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,25,-25,10,1.3723,9.5207,0.6643,0.6326
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,25,-20,15,1.3723,9.5207,0.6639,0.6321
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,25,-15,20,1.3723,9.5207,0.6634,0.6317
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,25,-10,25,1.3723,9.5207,0.6629,0.6314
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,25,-5,30,1.3723,9.5207,0.6628,0.6312
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,25,0,35,1.3723,9.5207,0.6624,0.631
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,25,5,40,1.3723,9.5207,0.6616,0.6307
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,25,10,45,1.3723,9.5207,0.6607,0.6304
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,25,15,50,1.3723,9.5207,0.6591,0.63
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,30,-25,10,1.3723,10.7899,0.6668,0.6094
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,30,-20,15,1.3723,10.7899,0.6664,0.6089
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,30,-15,20,1.3723,10.7899,0.6659,0.6086
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,30,-10,25,1.3723,10.7899,0.6655,0.6083
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,30,-5,30,1.3723,10.7899,0.6655,0.6081
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,30,0,35,1.3723,10.7899,0.6653,0.608
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,30,5,40,1.3723,10.7899,0.6648,0.6078
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,30,10,45,1.3723,10.7899,0.6642,0.6076
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,30,15,50,1.3723,10.7899,0.663,0.6073
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,35,-25,10,1.3723,12.1788,0.6684,0.5828
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,35,-20,15,1.3723,12.1788,0.6681,0.5824
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,35,-15,20,1.3723,12.1788,0.6677,0.582
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,35,-10,25,1.3723,12.1788,0.6673,0.5817
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,35,-5,30,1.3723,12.1788,0.6674,0.5816
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,35,0,35,1.3723,12.1788,0.6673,0.5815
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,35,5,40,1.3723,12.1788,0.6671,0.5814
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,35,10,45,1.3723,12.1788,0.6668,0.5812
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,35,15,50,1.3723,12.1788,0.6661,0.581
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,40,-25,10,1.3723,13.6942,0.6705,0.5526
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,40,-20,15,1.3723,13.6942,0.6702,0.5522
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,40,-15,20,1.3723,13.6942,0.6699,0.5519
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,40,-10,25,1.3723,13.6942,0.6696,0.5516
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,40,-5,30,1.3723,13.6942,0.6697,0.5515
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,40,0,35,1.3723,13.6942,0.6697,0.5514
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,40,5,40,1.3723,13.6942,0.6697,0.5514
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,40,10,45,1.3723,13.6942,0.6695,0.5513
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,40,15,50,1.3723,13.6942,0.6693,0.5511
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,45,-25,10,1.3723,15.3431,0.6743,0.5188
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,45,-20,15,1.3723,15.3431,0.6742,0.5185
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,45,-15,20,1.3723,15.3431,0.6739,0.5182
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,45,-10,25,1.3723,15.3431,0.6737,0.5179
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,45,-5,30,1.3723,15.3431,0.6737,0.5177
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,45,0,35,1.3723,15.3431,0.6737,0.5177
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,45,5,40,1.3723,15.3431,0.6737,0.5176
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,45,10,45,1.3723,15.3431,0.6736,0.5175
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,45,15,50,1.3723,15.3431,0.6737,0.5173
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,50,-25,10,1.3723,17.133,0.6815,0.4812
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,50,-20,15,1.3723,17.133,0.6814,0.4809
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,50,-15,20,1.3723,17.133,0.6813,0.4806
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,50,-10,25,1.3723,17.133,0.6811,0.4804
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,50,-5,30,1.3723,17.133,0.681,0.4802
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,50,0,35,1.3723,17.133,0.6808,0.48
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,50,5,40,1.3723,17.133,0.6807,0.4799
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,50,10,45,1.3723,17.133,0.6804,0.4797
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,50,15,50,1.3723,17.133,0.6803,0.4795
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,55,-25,10,1.3723,19.0717,0.6943,0.4397
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,55,-20,15,1.3723,19.0717,0.6943,0.4394
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,55,-15,20,1.3723,19.0717,0.6942,0.4392
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,55,-10,25,1.3723,19.0717,0.6941,0.4389
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,55,-5,30,1.3723,19.0717,0.6939,0.4387
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,55,0,35,1.3723,19.0717,0.6934,0.4384
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,55,5,40,1.3723,19.0717,0.6927,0.4381
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,55,10,45,1.3723,19.0717,0.692,0.4378
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,55,15,50,1.3723,19.0717,0.691,0.4374
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,60,-25,10,1.3723,21.1675,0.7166,0.3942
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,60,-20,15,1.3723,21.1675,0.7168,0.3939
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,60,-15,20,1.3723,21.1675,0.7168,0.3937
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,60,-10,25,1.3723,21.1675,0.7168,0.3935
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,60,-5,30,1.3723,21.1675,0.7162,0.3931
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,60,0,35,1.3723,21.1675,0.7151,0.3926
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,60,5,40,1.3723,21.1675,0.7132,0.392
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,60,10,45,1.3723,21.1675,0.7115,0.3916
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-35,60,15,50,1.3723,21.1675,0.7086,0.391
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,20,-20,10,1.6783,8.3646,0.6585,0.7111
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,20,-15,15,1.6783,8.3646,0.658,0.7106
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,20,-10,20,1.6783,8.3646,0.6576,0.7102
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,20,-5,25,1.6783,8.3646,0.6572,0.7098
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,20,0,30,1.6783,8.3646,0.6567,0.7094
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,20,5,35,1.6783,8.3646,0.6558,0.7089
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,20,10,40,1.6783,8.3646,0.6548,0.7085
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,20,15,45,1.6783,8.3646,0.6539,0.7081
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,20,20,50,1.6783,8.3646,0.6536,0.7082
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,25,-20,10,1.6783,9.5207,0.6668,0.6958
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,25,-15,15,1.6783,9.5207,0.6664,0.6953
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,25,-10,20,1.6783,9.5207,0.666,0.6948
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,25,-5,25,1.6783,9.5207,0.6657,0.6945
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,25,0,30,1.6783,9.5207,0.6653,0.6941
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,25,5,35,1.6783,9.5207,0.6646,0.6937
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,25,10,40,1.6783,9.5207,0.6636,0.6932
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,25,15,45,1.6783,9.5207,0.6627,0.6928
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,25,20,50,1.6783,9.5207,0.6616,0.6926
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,30,-20,10,1.6783,10.7899,0.6717,0.6771
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,30,-15,15,1.6783,10.7899,0.6714,0.6766
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,30,-10,20,1.6783,10.7899,0.671,0.6762
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,30,-5,25,1.6783,10.7899,0.6707,0.6758
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,30,0,30,1.6783,10.7899,0.6705,0.6755
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,30,5,35,1.6783,10.7899,0.67,0.6751
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,30,10,40,1.6783,10.7899,0.6692,0.6747
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,30,15,45,1.6783,10.7899,0.6683,0.6743
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,30,20,50,1.6783,10.7899,0.6669,0.6739
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,35,-20,10,1.6783,12.1788,0.6744,0.655
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,35,-15,15,1.6783,12.1788,0.6742,0.6545
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,35,-10,20,1.6783,12.1788,0.674,0.6541
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,35,-5,25,1.6783,12.1788,0.6737,0.6538
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,35,0,30,1.6783,12.1788,0.6736,0.6535
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,35,5,35,1.6783,12.1788,0.6733,0.6532
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,35,10,40,1.6783,12.1788,0.6727,0.6529
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,35,15,45,1.6783,12.1788,0.672,0.6525
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,35,20,50,1.6783,12.1788,0.6707,0.652
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,40,-20,10,1.6783,13.6942,0.6762,0.6295
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,40,-15,15,1.6783,13.6942,0.6761,0.629
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,40,-10,20,1.6783,13.6942,0.6759,0.6286
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,40,-5,25,1.6783,13.6942,0.6757,0.6283
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,40,0,30,1.6783,13.6942,0.6758,0.6281
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,40,5,35,1.6783,13.6942,0.6756,0.6278
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,40,10,40,1.6783,13.6942,0.6753,0.6275
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,40,15,45,1.6783,13.6942,0.6747,0.6272
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,40,20,50,1.6783,13.6942,0.6737,0.6267
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,45,-20,10,1.6783,15.3431,0.678,0.6003
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,45,-15,15,1.6783,15.3431,0.678,0.5999
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,45,-10,20,1.6783,15.3431,0.6779,0.5995
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,45,-5,25,1.6783,15.3431,0.6778,0.5992
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,45,0,30,1.6783,15.3431,0.678,0.599
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,45,5,35,1.6783,15.3431,0.678,0.5988
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,45,10,40,1.6783,15.3431,0.6778,0.5986
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,45,15,45,1.6783,15.3431,0.6775,0.5983
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,45,20,50,1.6783,15.3431,0.6768,0.5978
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,50,-20,10,1.6783,17.133,0.6808,0.5675
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,50,-15,15,1.6783,17.133,0.6808,0.5671
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,50,-10,20,1.6783,17.133,0.6809,0.5667
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,50,-5,25,1.6783,17.133,0.6808,0.5664
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,50,0,30,1.6783,17.133,0.6812,0.5663
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,50,5,35,1.6783,17.133,0.6813,0.5661
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,50,10,40,1.6783,17.133,0.6813,0.5659
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,50,15,45,1.6783,17.133,0.6811,0.5657
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,50,20,50,1.6783,17.133,0.6808,0.5653
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,55,-20,10,1.6783,19.0717,0.6856,0.5309
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,55,-15,15,1.6783,19.0717,0.6858,0.5305
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,55,-10,20,1.6783,19.0717,0.6859,0.5301
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,55,-5,25,1.6783,19.0717,0.686,0.5298
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,55,0,30,1.6783,19.0717,0.6865,0.5297
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,55,5,35,1.6783,19.0717,0.6867,0.5296
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,55,10,40,1.6783,19.0717,0.6867,0.5294
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,55,15,45,1.6783,19.0717,0.6866,0.5292
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,55,20,50,1.6783,19.0717,0.6865,0.529
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,60,-20,10,1.6783,21.1675,0.6939,0.4903
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,60,-15,15,1.6783,21.1675,0.6943,0.4899
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,60,-10,20,1.6783,21.1675,0.6945,0.4896
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,60,-5,25,1.6783,21.1675,0.6947,0.4894
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,60,0,30,1.6783,21.1675,0.6954,0.4893
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,60,5,35,1.6783,21.1675,0.6957,0.4891
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,60,10,40,1.6783,21.1675,0.6955,0.4888
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,60,15,45,1.6783,21.1675,0.6954,0.4887
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-30,60,20,50,1.6783,21.1675,0.6952,0.4887
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,20,-20,5,2.0343,8.3646,0.6401,0.7411
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,20,-15,10,2.0343,8.3646,0.6555,0.7587
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,20,-10,15,2.0343,8.3646,0.6552,0.7582
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,20,-5,20,2.0343,8.3646,0.6549,0.7577
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,20,0,25,2.0343,8.3646,0.6545,0.7573
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,20,5,30,2.0343,8.3646,0.6539,0.7568
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,20,10,35,2.0343,8.3646,0.6533,0.7564
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,20,15,40,2.0343,8.3646,0.6527,0.7561
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,20,20,45,2.0343,8.3646,0.6526,0.756
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,20,25,50,2.0343,8.3646,0.6547,0.7572
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,25,-20,5,2.0343,9.5207,0.6501,0.7292
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,25,-15,10,2.0343,9.5207,0.6658,0.7465
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,25,-10,15,2.0343,9.5207,0.6656,0.746
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,25,-5,20,2.0343,9.5207,0.6653,0.7455
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,25,0,25,2.0343,9.5207,0.665,0.7451
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,25,5,30,2.0343,9.5207,0.6645,0.7446
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,25,10,35,2.0343,9.5207,0.6638,0.7442
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,25,15,40,2.0343,9.5207,0.6631,0.7438
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,25,20,45,2.0343,9.5207,0.6626,0.7436
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,25,25,50,2.0343,9.5207,0.6631,0.7441
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,30,-20,5,2.0343,10.7899,0.6557,0.7142
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,30,-15,10,2.0343,10.7899,0.6717,0.7311
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,30,-10,15,2.0343,10.7899,0.6715,0.7306
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,30,-5,20,2.0343,10.7899,0.6713,0.7301
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,30,0,25,2.0343,10.7899,0.6711,0.7297
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,30,5,30,2.0343,10.7899,0.6706,0.7293
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,30,10,35,2.0343,10.7899,0.6701,0.7289
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,30,15,40,2.0343,10.7899,0.6694,0.7284
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,30,20,45,2.0343,10.7899,0.6687,0.7281
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,30,25,50,2.0343,10.7899,0.6683,0.7281
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,35,-20,5,2.0343,12.1788,0.6583,0.6959
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,35,-15,10,2.0343,12.1788,0.6744,0.7124
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,35,-10,15,2.0343,12.1788,0.6743,0.7119
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,35,-5,20,2.0343,12.1788,0.6742,0.7114
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,35,0,25,2.0343,12.1788,0.6741,0.711
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,35,5,30,2.0343,12.1788,0.6738,0.7107
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,35,10,35,2.0343,12.1788,0.6733,0.7103
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,35,15,40,2.0343,12.1788,0.6728,0.7098
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,35,20,45,2.0343,12.1788,0.6721,0.7095
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,35,25,50,2.0343,12.1788,0.6712,0.7091
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,40,-20,5,2.0343,13.6942,0.6589,0.6743
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,40,-15,10,2.0343,13.6942,0.6752,0.6903
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,40,-10,15,2.0343,13.6942,0.6752,0.6898
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,40,-5,20,2.0343,13.6942,0.6751,0.6894
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,40,0,25,2.0343,13.6942,0.6751,0.689
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,40,5,30,2.0343,13.6942,0.6749,0.6887
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,40,10,35,2.0343,13.6942,0.6747,0.6883
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,40,15,40,2.0343,13.6942,0.6743,0.6879
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,40,20,45,2.0343,13.6942,0.6738,0.6876
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,40,25,50,2.0343,13.6942,0.6728,0.6871
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,45,-20,5,2.0343,15.3431,0.6584,0.6494
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,45,-15,10,2.0343,15.3431,0.6747,0.6648
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,45,-10,15,2.0343,15.3431,0.6749,0.6643
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,45,-5,20,2.0343,15.3431,0.6749,0.6639
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,45,0,25,2.0343,15.3431,0.6749,0.6635
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,45,5,30,2.0343,15.3431,0.675,0.6632
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,45,10,35,2.0343,15.3431,0.675,0.6629
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,45,15,40,2.0343,15.3431,0.6748,0.6626
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,45,20,45,2.0343,15.3431,0.6745,0.6623
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,45,25,50,2.0343,15.3431,0.6738,0.6618
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,50,-20,5,2.0343,17.133,0.6574,0.6209
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,50,-15,10,2.0343,17.133,0.6739,0.6357
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,50,-10,15,2.0343,17.133,0.6741,0.6352
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,50,-5,20,2.0343,17.133,0.6743,0.6348
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,50,0,25,2.0343,17.133,0.6744,0.6345
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,50,5,30,2.0343,17.133,0.6747,0.6342
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,50,10,35,2.0343,17.133,0.6749,0.634
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,50,15,40,2.0343,17.133,0.675,0.6338
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,50,20,45,2.0343,17.133,0.6749,0.6336
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,50,25,50,2.0343,17.133,0.6746,0.6332
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,55,-20,5,2.0343,19.0717,0.6566,0.5889
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,55,-15,10,2.0343,19.0717,0.6733,0.6029
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,55,-10,15,2.0343,19.0717,0.6736,0.6025
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,55,-5,20,2.0343,19.0717,0.6739,0.6021
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,55,0,25,2.0343,19.0717,0.6742,0.6018
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,55,5,30,2.0343,19.0717,0.6748,0.6016
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,55,10,35,2.0343,19.0717,0.6752,0.6015
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,55,15,40,2.0343,19.0717,0.6755,0.6014
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,55,20,45,2.0343,19.0717,0.6757,0.6012
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,55,25,50,2.0343,19.0717,0.676,0.6011
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,60,-20,5,2.0343,21.1675,0.6567,0.5533
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,60,-15,10,2.0343,21.1675,0.6735,0.5664
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,60,-10,15,2.0343,21.1675,0.6741,0.566
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,60,-5,20,2.0343,21.1675,0.6745,0.5657
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,60,0,25,2.0343,21.1675,0.6749,0.5654
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,60,5,30,2.0343,21.1675,0.6758,0.5653
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,60,10,35,2.0343,21.1675,0.6765,0.5652
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,60,15,40,2.0343,21.1675,0.677,0.5652
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,60,20,45,2.0343,21.1675,0.6775,0.5652
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-25,60,25,50,2.0343,21.1675,0.6784,0.5655
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,20,-10,10,2.4452,8.3646,0.6513,0.7978
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,20,-5,15,2.4452,8.3646,0.6511,0.7972
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,20,0,20,2.4452,8.3646,0.6508,0.7966
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,20,5,25,2.4452,8.3646,0.6506,0.7962
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,20,10,30,2.4452,8.3646,0.65,0.7957
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,20,15,35,2.4452,8.3646,0.6498,0.7954
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,20,20,40,2.4452,8.3646,0.65,0.7954
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,20,25,45,2.4452,8.3646,0.6508,0.7958
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,20,30,50,2.4452,8.3646,0.656,0.7982
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,25,-10,10,2.4452,9.5207,0.663,0.7879
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,25,-5,15,2.4452,9.5207,0.6628,0.7872
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,25,0,20,2.4452,9.5207,0.6626,0.7867
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,25,5,25,2.4452,9.5207,0.6624,0.7863
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,25,10,30,2.4452,9.5207,0.6619,0.7858
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,25,15,35,2.4452,9.5207,0.6615,0.7854
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,25,20,40,2.4452,9.5207,0.6613,0.7852
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,25,25,45,2.4452,9.5207,0.6615,0.7853
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,25,30,50,2.4452,9.5207,0.6641,0.7867
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,30,-10,10,2.4452,10.7899,0.6692,0.7748
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,30,-5,15,2.4452,10.7899,0.6691,0.7742
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,30,0,20,2.4452,10.7899,0.669,0.7737
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,30,5,25,2.4452,10.7899,0.6689,0.7733
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,30,10,30,2.4452,10.7899,0.6684,0.7728
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,30,15,35,2.4452,10.7899,0.6679,0.7724
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,30,20,40,2.4452,10.7899,0.6675,0.772
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,30,25,45,2.4452,10.7899,0.6674,0.7719
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,30,30,50,2.4452,10.7899,0.6683,0.7725
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,35,-10,10,2.4452,12.1788,0.6715,0.7587
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,35,-5,15,2.4452,12.1788,0.6715,0.7581
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,35,0,20,2.4452,12.1788,0.6715,0.7575
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,35,5,25,2.4452,12.1788,0.6714,0.7571
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,35,10,30,2.4452,12.1788,0.671,0.7567
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,35,15,35,2.4452,12.1788,0.6707,0.7562
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,35,20,40,2.4452,12.1788,0.6702,0.7558
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,35,25,45,2.4452,12.1788,0.6699,0.7555
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,35,30,50,2.4452,12.1788,0.6698,0.7556
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,40,-10,10,2.4452,13.6942,0.6711,0.7392
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,40,-5,15,2.4452,13.6942,0.6712,0.7386
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,40,0,20,2.4452,13.6942,0.6712,0.7381
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,40,5,25,2.4452,13.6942,0.6713,0.7377
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,40,10,30,2.4452,13.6942,0.671,0.7373
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,40,15,35,2.4452,13.6942,0.6708,0.7369
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,40,20,40,2.4452,13.6942,0.6705,0.7365
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,40,25,45,2.4452,13.6942,0.6701,0.7362
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,40,30,50,2.4452,13.6942,0.6696,0.7359
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,45,-10,10,2.4452,15.3431,0.6687,0.7165
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,45,-5,15,2.4452,15.3431,0.6689,0.7159
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,45,0,20,2.4452,15.3431,0.6691,0.7154
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,45,5,25,2.4452,15.3431,0.6692,0.715
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,45,10,30,2.4452,15.3431,0.6692,0.7146
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,45,15,35,2.4452,15.3431,0.6691,0.7143
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,45,20,40,2.4452,15.3431,0.669,0.714
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,45,25,45,2.4452,15.3431,0.6688,0.7136
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,45,30,50,2.4452,15.3431,0.6683,0.7132
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,50,-10,10,2.4452,17.133,0.6651,0.6904
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,50,-5,15,2.4452,17.133,0.6654,0.6898
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,50,0,20,2.4452,17.133,0.6657,0.6894
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,50,5,25,2.4452,17.133,0.666,0.689
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,50,10,30,2.4452,17.133,0.6662,0.6886
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,50,15,35,2.4452,17.133,0.6663,0.6884
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,50,20,40,2.4452,17.133,0.6665,0.6881
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,50,25,45,2.4452,17.133,0.6665,0.6879
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,50,30,50,2.4452,17.133,0.6664,0.6875
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,55,-10,10,2.4452,19.0717,0.6607,0.6608
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,55,-5,15,2.4452,19.0717,0.6612,0.6602
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,55,0,20,2.4452,19.0717,0.6616,0.6598
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,55,5,25,2.4452,19.0717,0.662,0.6594
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,55,10,30,2.4452,19.0717,0.6625,0.6592
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,55,15,35,2.4452,19.0717,0.6629,0.659
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,55,20,40,2.4452,19.0717,0.6634,0.6589
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,55,25,45,2.4452,19.0717,0.6638,0.6588
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,55,30,50,2.4452,19.0717,0.6642,0.6587
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,60,-10,10,2.4452,21.1675,0.656,0.6276
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,60,-5,15,2.4452,21.1675,0.6567,0.6272
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,60,0,20,2.4452,21.1675,0.6572,0.6267
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,60,5,25,2.4452,21.1675,0.6577,0.6264
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,60,10,30,2.4452,21.1675,0.6585,0.6263
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,60,15,35,2.4452,21.1675,0.6593,0.6262
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,60,20,40,2.4452,21.1675,0.6601,0.6262
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,60,25,45,2.4452,21.1675,0.6609,0.6263
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-20,60,30,50,2.4452,21.1675,0.6621,0.6266
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,20,-10,5,2.9162,8.3646,0.63,0.8106
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,20,-5,10,2.9162,8.3646,0.6455,0.8302
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,20,0,15,2.9162,8.3646,0.6453,0.8295
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,20,5,20,2.9162,8.3646,0.6451,0.8289
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,20,10,25,2.9162,8.3646,0.6449,0.8284
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,20,15,30,2.9162,8.3646,0.6447,0.828
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,20,20,35,2.9162,8.3646,0.6451,0.8279
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,20,25,40,2.9162,8.3646,0.6461,0.8281
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,20,30,45,2.9162,8.3646,0.6482,0.8289
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,25,-10,5,2.9162,9.5207,0.6426,0.8025
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,25,-5,10,2.9162,9.5207,0.6585,0.8218
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,25,0,15,2.9162,9.5207,0.6584,0.8211
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,25,5,20,2.9162,9.5207,0.6582,0.8206
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,25,10,25,2.9162,9.5207,0.6581,0.8201
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,25,15,30,2.9162,9.5207,0.6578,0.8196
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,25,20,35,2.9162,9.5207,0.6578,0.8194
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,25,25,40,2.9162,9.5207,0.6582,0.8193
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,25,30,45,2.9162,9.5207,0.6592,0.8197
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,30,-10,5,2.9162,10.7899,0.6488,0.7915
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,30,-5,10,2.9162,10.7899,0.6651,0.8106
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,30,0,15,2.9162,10.7899,0.665,0.8099
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,30,5,20,2.9162,10.7899,0.6649,0.8093
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,30,10,25,2.9162,10.7899,0.6649,0.8088
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,30,15,30,2.9162,10.7899,0.6645,0.8083
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,30,20,35,2.9162,10.7899,0.6643,0.808
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,30,25,40,2.9162,10.7899,0.6643,0.8078
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,30,30,45,2.9162,10.7899,0.6647,0.8078
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,35,-10,5,2.9162,12.1788,0.6505,0.7775
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,35,-5,10,2.9162,12.1788,0.6669,0.7963
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,35,0,15,2.9162,12.1788,0.667,0.7956
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,35,5,20,2.9162,12.1788,0.667,0.795
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,35,10,25,2.9162,12.1788,0.667,0.7946
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,35,15,30,2.9162,12.1788,0.6667,0.7941
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,35,20,35,2.9162,12.1788,0.6664,0.7936
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,35,25,40,2.9162,12.1788,0.6663,0.7933
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,35,30,45,2.9162,12.1788,0.6663,0.7932
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,40,-10,5,2.9162,13.6942,0.6489,0.7606
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,40,-5,10,2.9162,13.6942,0.6654,0.7789
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,40,0,15,2.9162,13.6942,0.6656,0.7783
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,40,5,20,2.9162,13.6942,0.6657,0.7777
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,40,10,25,2.9162,13.6942,0.6658,0.7772
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,40,15,30,2.9162,13.6942,0.6656,0.7767
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,40,20,35,2.9162,13.6942,0.6654,0.7763
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,40,25,40,2.9162,13.6942,0.6652,0.7759
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,40,30,45,2.9162,13.6942,0.6651,0.7757
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,45,-10,5,2.9162,15.3431,0.6449,0.7406
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,45,-5,10,2.9162,15.3431,0.6615,0.7584
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,45,0,15,2.9162,15.3431,0.6618,0.7578
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,45,5,20,2.9162,15.3431,0.662,0.7572
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,45,10,25,2.9162,15.3431,0.6623,0.7568
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,45,15,30,2.9162,15.3431,0.6621,0.7563
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,45,20,35,2.9162,15.3431,0.6621,0.7559
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,45,25,40,2.9162,15.3431,0.662,0.7556
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,45,30,45,2.9162,15.3431,0.662,0.7553
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,50,-10,5,2.9162,17.133,0.6392,0.7174
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,50,-5,10,2.9162,17.133,0.6558,0.7347
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,50,0,15,2.9162,17.133,0.6562,0.7341
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,50,5,20,2.9162,17.133,0.6566,0.7336
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,50,10,25,2.9162,17.133,0.6569,0.7331
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,50,15,30,2.9162,17.133,0.657,0.7327
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,50,20,35,2.9162,17.133,0.6572,0.7324
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,50,25,40,2.9162,17.133,0.6573,0.7321
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,50,30,45,2.9162,17.133,0.6575,0.7318
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,55,-10,5,2.9162,19.0717,0.6322,0.6911
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,55,-5,10,2.9162,19.0717,0.6488,0.7077
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,55,0,15,2.9162,19.0717,0.6494,0.7071
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,55,5,20,2.9162,19.0717,0.6499,0.7066
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,55,10,25,2.9162,19.0717,0.6503,0.7062
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,55,15,30,2.9162,19.0717,0.6507,0.7059
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,55,20,35,2.9162,19.0717,0.6511,0.7056
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,55,25,40,2.9162,19.0717,0.6516,0.7055
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,55,30,45,2.9162,19.0717,0.652,0.7053
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,60,-10,5,2.9162,21.1675,0.6243,0.6615
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,60,-5,10,2.9162,21.1675,0.6408,0.6774
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,60,0,15,2.9162,21.1675,0.6416,0.6769
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,60,5,20,2.9162,21.1675,0.6422,0.6764
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,60,10,25,2.9162,21.1675,0.6428,0.676
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,60,15,30,2.9162,21.1675,0.6435,0.6757
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,60,20,35,2.9162,21.1675,0.6443,0.6756
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,60,25,40,2.9162,21.1675,0.6451,0.6756
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-15,60,30,45,2.9162,21.1675,0.6459,0.6757
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,20,-5,5,3.4528,8.3646,0.6216,0.8366
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,20,0,10,3.4528,8.3646,0.6371,0.8571
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,20,5,15,3.4528,8.3646,0.6369,0.8563
