source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,20,10,20,3.4528,8.3646,0.6367,0.8557
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,20,15,25,3.4528,8.3646,0.6365,0.8551
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,20,20,30,3.4528,8.3646,0.6371,0.8549
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,20,25,35,3.4528,8.3646,0.6382,0.855
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,20,30,40,3.4528,8.3646,0.6403,0.8555
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,25,-5,5,3.4528,9.5207,0.6359,0.8296
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,25,0,10,3.4528,9.5207,0.652,0.8499
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,25,5,15,3.4528,9.5207,0.6518,0.8491
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,25,10,20,3.4528,9.5207,0.6517,0.8485
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,25,15,25,3.4528,9.5207,0.6516,0.848
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,25,20,30,3.4528,9.5207,0.6518,0.8476
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,25,25,35,3.4528,9.5207,0.6524,0.8475
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,25,30,40,3.4528,9.5207,0.6535,0.8477
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,30,-5,5,3.4528,10.7899,0.6428,0.8199
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,30,0,10,3.4528,10.7899,0.6591,0.8399
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,30,5,15,3.4528,10.7899,0.6591,0.8392
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,30,10,20,3.4528,10.7899,0.6591,0.8385
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,30,15,25,3.4528,10.7899,0.659,0.838
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,30,20,30,3.4528,10.7899,0.659,0.8376
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,30,25,35,3.4528,10.7899,0.6593,0.8373
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,30,30,40,3.4528,10.7899,0.6597,0.8372
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,35,-5,5,3.4528,12.1788,0.6443,0.8074
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,35,0,10,3.4528,12.1788,0.6608,0.8271
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,35,5,15,3.4528,12.1788,0.6609,0.8264
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,35,10,20,3.4528,12.1788,0.6609,0.8257
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,35,15,25,3.4528,12.1788,0.661,0.8252
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,35,20,30,3.4528,12.1788,0.6609,0.8247
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,35,25,35,3.4528,12.1788,0.6609,0.8244
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,35,30,40,3.4528,12.1788,0.6611,0.8241
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,40,-5,5,3.4528,13.6942,0.6419,0.792
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,40,0,10,3.4528,13.6942,0.6586,0.8114
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,40,5,15,3.4528,13.6942,0.6588,0.8106
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,40,10,20,3.4528,13.6942,0.659,0.81
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,40,15,25,3.4528,13.6942,0.6591,0.8095
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,40,20,30,3.4528,13.6942,0.659,0.809
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,40,25,35,3.4528,13.6942,0.659,0.8086
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,40,30,40,3.4528,13.6942,0.6589,0.8082
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,45,-5,5,3.4528,15.3431,0.6368,0.7738
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,45,0,10,3.4528,15.3431,0.6535,0.7927
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,45,5,15,3.4528,15.3431,0.6538,0.792
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,45,10,20,3.4528,15.3431,0.6541,0.7914
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,45,15,25,3.4528,15.3431,0.6544,0.7909
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,45,20,30,3.4528,15.3431,0.6543,0.7904
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,45,25,35,3.4528,15.3431,0.6544,0.7899
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,45,30,40,3.4528,15.3431,0.6544,0.7895
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,50,-5,5,3.4528,17.133,0.6296,0.7526
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,50,0,10,3.4528,17.133,0.6463,0.7709
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,50,5,15,3.4528,17.133,0.6468,0.7703
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,50,10,20,3.4528,17.133,0.6472,0.7697
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,50,15,25,3.4528,17.133,0.6476,0.7692
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,50,20,30,3.4528,17.133,0.6477,0.7687
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,50,25,35,3.4528,17.133,0.6479,0.7683
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,50,30,40,3.4528,17.133,0.648,0.768
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,55,-5,5,3.4528,19.0717,0.6209,0.7284
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,55,0,10,3.4528,19.0717,0.6375,0.7462
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,55,5,15,3.4528,19.0717,0.6381,0.7455
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,55,10,20,3.4528,19.0717,0.6387,0.745
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,55,15,25,3.4528,19.0717,0.6392,0.7445
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,55,20,30,3.4528,19.0717,0.6395,0.7441
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,55,25,35,3.4528,19.0717,0.6399,0.7437
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,55,30,40,3.4528,19.0717,0.6403,0.7435
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,60,-5,5,3.4528,21.1675,0.6109,0.7012
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,60,0,10,3.4528,21.1675,0.6274,0.7183
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,60,5,15,3.4528,21.1675,0.6282,0.7176
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,60,10,20,3.4528,21.1675,0.629,0.7171
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,60,15,25,3.4528,21.1675,0.6296,0.7167
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,60,20,30,3.4528,21.1675,0.6302,0.7163
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,60,25,35,3.4528,21.1675,0.6309,0.7161
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-10,60,30,40,3.4528,21.1675,0.6316,0.716
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,20,0,5,4.0604,8.3646,0.6087,0.8582
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,20,5,10,4.0604,8.3646,0.6242,0.8794
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,20,10,15,4.0604,8.3646,0.6239,0.8786
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,20,15,20,4.0604,8.3646,0.6238,0.8779
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,20,20,25,4.0604,8.3646,0.6236,0.8774
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,20,25,30,4.0604,8.3646,0.6253,0.8773
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,20,30,35,4.0604,8.3646,0.6275,0.8777
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,25,0,5,4.0604,9.5207,0.6262,0.852
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,25,5,10,4.0604,9.5207,0.6423,0.8731
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,25,10,15,4.0604,9.5207,0.6421,0.8723
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,25,15,20,4.0604,9.5207,0.642,0.8716
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,25,20,25,4.0604,9.5207,0.6419,0.871
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,25,25,30,4.0604,9.5207,0.643,0.8708
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,25,30,35,4.0604,9.5207,0.6444,0.8709
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,30,0,5,4.0604,10.7899,0.6344,0.8432
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,30,5,10,4.0604,10.7899,0.6508,0.8641
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,30,10,15,4.0604,10.7899,0.6508,0.8633
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,30,15,20,4.0604,10.7899,0.6508,0.8626
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,30,20,25,4.0604,10.7899,0.6508,0.8621
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,30,25,30,4.0604,10.7899,0.6514,0.8617
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,30,30,35,4.0604,10.7899,0.6522,0.8616
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,35,0,5,4.0604,12.1788,0.6362,0.8318
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,35,5,10,4.0604,12.1788,0.6528,0.8524
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,35,10,15,4.0604,12.1788,0.6529,0.8516
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,35,15,20,4.0604,12.1788,0.653,0.851
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,35,20,25,4.0604,12.1788,0.6531,0.8504
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,35,25,30,4.0604,12.1788,0.6534,0.85
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,35,30,35,4.0604,12.1788,0.6539,0.8497
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,40,0,5,4.0604,13.6942,0.6336,0.8177
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,40,5,10,4.0604,13.6942,0.6503,0.838
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,40,10,15,4.0604,13.6942,0.6506,0.8372
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,40,15,20,4.0604,13.6942,0.6508,0.8365
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,40,20,25,4.0604,13.6942,0.651,0.836
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,40,25,30,4.0604,13.6942,0.6512,0.8355
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,40,30,35,4.0604,13.6942,0.6514,0.8351
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,45,0,5,4.0604,15.3431,0.6278,0.8009
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,45,5,10,4.0604,15.3431,0.6445,0.8207
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,45,10,15,4.0604,15.3431,0.6449,0.82
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,45,15,20,4.0604,15.3431,0.6453,0.8194
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,45,20,25,4.0604,15.3431,0.6456,0.8188
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,45,25,30,4.0604,15.3431,0.6458,0.8183
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,45,30,35,4.0604,15.3431,0.6459,0.8179
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,50,0,5,4.0604,17.133,0.6197,0.7813
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,50,5,10,4.0604,17.133,0.6364,0.8007
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,50,10,15,4.0604,17.133,0.637,0.8
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,50,15,20,4.0604,17.133,0.6375,0.7994
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,50,20,25,4.0604,17.133,0.6379,0.7988
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,50,25,30,4.0604,17.133,0.6381,0.7983
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,50,30,35,4.0604,17.133,0.6383,0.7979
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,55,0,5,4.0604,19.0717,0.6098,0.759
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,55,5,10,4.0604,19.0717,0.6264,0.7778
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,55,10,15,4.0604,19.0717,0.6271,0.7771
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,55,15,20,4.0604,19.0717,0.6278,0.7765
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,55,20,25,4.0604,19.0717,0.6284,0.776
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,55,25,30,4.0604,19.0717,0.6287,0.7755
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,55,30,35,4.0604,19.0717,0.6291,0.7751
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,60,0,5,4.0604,21.1675,0.5985,0.7338
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,60,5,10,4.0604,21.1675,0.615,0.752
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,60,10,15,4.0604,21.1675,0.6159,0.7513
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,60,15,20,4.0604,21.1675,0.6167,0.7507
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,60,20,25,4.0604,21.1675,0.6174,0.7502
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,60,25,30,4.0604,21.1675,0.618,0.7498
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,-5,60,30,35,4.0604,21.1675,0.6186,0.7495
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,20,5,5,4.7446,8.3646,0.5883,0.8758
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,20,10,10,4.7446,8.3646,0.6035,0.8979
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,20,15,15,4.7446,8.3646,0.6033,0.8971
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,20,20,20,4.7446,8.3646,0.6031,0.8964
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,20,25,25,4.7446,8.3646,0.6029,0.8958
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,20,30,30,4.7446,8.3646,0.6063,0.896
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,25,5,5,4.7446,9.5207,0.6115,0.8702
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,25,10,10,4.7446,9.5207,0.6275,0.8921
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,25,15,15,4.7446,9.5207,0.6274,0.8913
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,25,20,20,4.7446,9.5207,0.6273,0.8907
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,25,25,25,4.7446,9.5207,0.6272,0.8901
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,25,30,30,4.7446,9.5207,0.6295,0.89
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,30,5,5,4.7446,10.7899,0.6225,0.8621
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,30,10,10,4.7446,10.7899,0.6389,0.8839
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,30,15,15,4.7446,10.7899,0.6389,0.8831
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,30,20,20,4.7446,10.7899,0.6389,0.8824
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,30,25,25,4.7446,10.7899,0.6389,0.8818
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,30,30,30,4.7446,10.7899,0.6405,0.8816
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,35,5,5,4.7446,12.1788,0.6256,0.8516
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,35,10,10,4.7446,12.1788,0.6422,0.8731
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,35,15,15,4.7446,12.1788,0.6423,0.8723
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,35,20,20,4.7446,12.1788,0.6425,0.8716
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,35,25,25,4.7446,12.1788,0.6426,0.8711
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,35,30,30,4.7446,12.1788,0.6436,0.8708
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,40,5,5,4.7446,13.6942,0.6234,0.8386
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,40,10,10,4.7446,13.6942,0.6401,0.8597
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,40,15,15,4.7446,13.6942,0.6404,0.8589
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,40,20,20,4.7446,13.6942,0.6407,0.8583
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,40,25,25,4.7446,13.6942,0.6409,0.8577
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,40,30,30,4.7446,13.6942,0.6416,0.8574
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,45,5,5,4.7446,15.3431,0.6175,0.823
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,45,10,10,4.7446,15.3431,0.6343,0.8438
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,45,15,15,4.7446,15.3431,0.6347,0.843
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,45,20,20,4.7446,15.3431,0.6351,0.8423
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,45,25,25,4.7446,15.3431,0.6355,0.8418
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,45,30,30,4.7446,15.3431,0.636,0.8414
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,50,5,5,4.7446,17.133,0.609,0.8048
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,50,10,10,4.7446,17.133,0.6257,0.8251
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,50,15,15,4.7446,17.133,0.6263,0.8244
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,50,20,20,4.7446,17.133,0.6269,0.8238
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,50,25,25,4.7446,17.133,0.6274,0.8232
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,50,30,30,4.7446,17.133,0.6279,0.8228
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,55,5,5,4.7446,19.0717,0.5985,0.784
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,55,10,10,4.7446,19.0717,0.6151,0.8038
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,55,15,15,4.7446,19.0717,0.6159,0.8031
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,55,20,20,4.7446,19.0717,0.6167,0.8025
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,55,25,25,4.7446,19.0717,0.6173,0.802
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,55,30,30,4.7446,19.0717,0.6178,0.8015
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,60,5,5,4.7446,21.1675,0.5864,0.7606
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,60,10,10,4.7446,21.1675,0.603,0.7798
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,60,15,15,4.7446,21.1675,0.604,0.7791
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,60,20,20,4.7446,21.1675,0.6048,0.7785
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,60,25,25,4.7446,21.1675,0.6056,0.778
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,39.3,2,50,0,60,30,30,4.7446,21.1675,0.6063,0.7775
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,20,-30,10,1.1112,8.3646,0.6024,0.7091
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,20,-25,15,1.1112,8.3646,0.6018,0.7087
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,20,-20,20,1.1112,8.3646,0.6013,0.7083
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,20,-15,25,1.1112,8.3646,0.6008,0.708
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,20,-10,30,1.1112,8.3646,0.5987,0.708
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,20,-5,35,1.1112,8.3646,0.5971,0.7082
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,20,0,40,1.1112,8.3646,0.5952,0.7084
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,20,5,45,1.1112,8.3646,0.5937,0.7086
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,20,10,50,1.1112,8.3646,0.5914,0.7089
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,25,-30,10,1.1112,9.5207,0.5914,0.6751
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,25,-25,15,1.1112,9.5207,0.5909,0.6747
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,25,-20,20,1.1112,9.5207,0.5904,0.6744
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,25,-15,25,1.1112,9.5207,0.5899,0.6741
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,25,-10,30,1.1112,9.5207,0.5879,0.6741
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,25,-5,35,1.1112,9.5207,0.5865,0.6743
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,25,0,40,1.1112,9.5207,0.5851,0.6745
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,25,5,45,1.1112,9.5207,0.5843,0.6748
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,25,10,50,1.1112,9.5207,0.5841,0.6753
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,30,-30,10,1.1112,10.7899,0.5812,0.6371
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,30,-25,15,1.1112,10.7899,0.5807,0.6368
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,30,-20,20,1.1112,10.7899,0.5803,0.6364
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,30,-15,25,1.1112,10.7899,0.5798,0.6362
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,30,-10,30,1.1112,10.7899,0.5784,0.6361
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,30,-5,35,1.1112,10.7899,0.5772,0.6362
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,30,0,40,1.1112,10.7899,0.5766,0.6363
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,30,5,45,1.1112,10.7899,0.5764,0.6365
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,30,10,50,1.1112,10.7899,0.5777,0.6368
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,35,-30,10,1.1112,12.1788,0.5699,0.5957
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,35,-25,15,1.1112,12.1788,0.5695,0.5954
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,35,-20,20,1.1112,12.1788,0.5692,0.5951
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,35,-15,25,1.1112,12.1788,0.5688,0.5949
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,35,-10,30,1.1112,12.1788,0.568,0.5947
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,35,-5,35,1.1112,12.1788,0.5674,0.5947
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,35,0,40,1.1112,12.1788,0.5674,0.5946
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,35,5,45,1.1112,12.1788,0.5678,0.5946
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,35,10,50,1.1112,12.1788,0.5701,0.5946
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,40,-30,10,1.1112,13.6942,0.5561,0.5517
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,40,-25,15,1.1112,13.6942,0.5558,0.5514
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,40,-20,20,1.1112,13.6942,0.5555,0.5511
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,40,-15,25,1.1112,13.6942,0.5551,0.5509
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,40,-10,30,1.1112,13.6942,0.5553,0.5506
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,40,-5,35,1.1112,13.6942,0.5552,0.5504
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,40,0,40,1.1112,13.6942,0.5559,0.5501
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,40,5,45,1.1112,13.6942,0.5566,0.5499
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,40,10,50,1.1112,13.6942,0.5593,0.5496
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,45,-30,10,1.1112,15.3431,0.5384,0.5055
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,45,-25,15,1.1112,15.3431,0.5382,0.5052
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,45,-20,20,1.1112,15.3431,0.5379,0.505
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,45,-15,25,1.1112,15.3431,0.5376,0.5048
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,45,-10,30,1.1112,15.3431,0.5389,0.5044
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,45,-5,35,1.1112,15.3431,0.5393,0.504
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,45,0,40,1.1112,15.3431,0.5405,0.5036
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,45,5,45,1.1112,15.3431,0.5413,0.5033
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,45,10,50,1.1112,15.3431,0.5434,0.5028
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,50,-30,10,1.1112,17.133,0.5155,0.4579
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,50,-25,15,1.1112,17.133,0.5154,0.4577
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,50,-20,20,1.1112,17.133,0.5152,0.4575
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,50,-15,25,1.1112,17.133,0.515,0.4573
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,50,-10,30,1.1112,17.133,0.5173,0.4567
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,50,-5,35,1.1112,17.133,0.5182,0.4563
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,50,0,40,1.1112,17.133,0.5196,0.4559
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,50,5,45,1.1112,17.133,0.5203,0.4556
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,50,10,50,1.1112,17.133,0.5211,0.4553
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,55,-30,10,1.1112,19.0717,0.4866,0.4095
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,55,-25,15,1.1112,19.0717,0.4866,0.4093
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,55,-20,20,1.1112,19.0717,0.4864,0.4091
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,55,-15,25,1.1112,19.0717,0.4863,0.409
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,55,-10,30,1.1112,19.0717,0.4896,0.4083
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,55,-5,35,1.1112,19.0717,0.4908,0.4079
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,55,0,40,1.1112,19.0717,0.4922,0.4078
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,55,5,45,1.1112,19.0717,0.4924,0.4078
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,55,10,50,1.1112,19.0717,0.4913,0.4079
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,60,-30,10,1.1112,21.1675,0.4509,0.361
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,60,-25,15,1.1112,21.1675,0.4509,0.3608
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,60,-20,20,1.1112,21.1675,0.4508,0.3607
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,60,-15,25,1.1112,21.1675,0.4508,0.3605
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,60,-10,30,1.1112,21.1675,0.4549,0.3597
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,60,-5,35,1.1112,21.1675,0.4563,0.3596
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,60,0,40,1.1112,21.1675,0.4575,0.36
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,60,5,45,1.1112,21.1675,0.457,0.3606
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-40,60,10,50,1.1112,21.1675,0.4536,0.3618
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,20,-25,10,1.3723,8.3646,0.6058,0.7556
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,20,-20,15,1.3723,8.3646,0.6053,0.7551
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,20,-15,20,1.3723,8.3646,0.6049,0.7546
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,20,-10,25,1.3723,8.3646,0.6044,0.7542
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,20,-5,30,1.3723,8.3646,0.6031,0.754
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,20,0,35,1.3723,8.3646,0.6023,0.7539
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,20,5,40,1.3723,8.3646,0.6012,0.7538
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,20,10,45,1.3723,8.3646,0.6002,0.7537
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,20,15,50,1.3723,8.3646,0.5989,0.754
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,25,-25,10,1.3723,9.5207,0.6036,0.7268
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,25,-20,15,1.3723,9.5207,0.6032,0.7263
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,25,-15,20,1.3723,9.5207,0.6028,0.7259
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,25,-10,25,1.3723,9.5207,0.6024,0.7255
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,25,-5,30,1.3723,9.5207,0.6008,0.7254
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,25,0,35,1.3723,9.5207,0.5998,0.7253
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,25,5,40,1.3723,9.5207,0.5987,0.7252
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,25,10,45,1.3723,9.5207,0.5979,0.7252
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,25,15,50,1.3723,9.5207,0.5967,0.7255
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,30,-25,10,1.3723,10.7899,0.6013,0.6943
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,30,-20,15,1.3723,10.7899,0.6009,0.6938
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,30,-15,20,1.3723,10.7899,0.6005,0.6934
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,30,-10,25,1.3723,10.7899,0.6002,0.693
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,30,-5,30,1.3723,10.7899,0.5985,0.6929
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,30,0,35,1.3723,10.7899,0.5976,0.6928
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,30,5,40,1.3723,10.7899,0.5967,0.6926
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,30,10,45,1.3723,10.7899,0.5961,0.6925
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,30,15,50,1.3723,10.7899,0.5954,0.6927
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,35,-25,10,1.3723,12.1788,0.5974,0.6585
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,35,-20,15,1.3723,12.1788,0.5971,0.658
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,35,-15,20,1.3723,12.1788,0.5968,0.6576
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,35,-10,25,1.3723,12.1788,0.5964,0.6573
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,35,-5,30,1.3723,12.1788,0.5949,0.6572
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,35,0,35,1.3723,12.1788,0.5942,0.6569
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,35,5,40,1.3723,12.1788,0.5936,0.6567
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,35,10,45,1.3723,12.1788,0.5932,0.6565
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,35,15,50,1.3723,12.1788,0.5929,0.6563
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,40,-25,10,1.3723,13.6942,0.5907,0.62
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,40,-20,15,1.3723,13.6942,0.5905,0.6195
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,40,-15,20,1.3723,13.6942,0.5902,0.6192
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,40,-10,25,1.3723,13.6942,0.5899,0.6189
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,40,-5,30,1.3723,13.6942,0.5887,0.6187
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,40,0,35,1.3723,13.6942,0.5882,0.6184
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,40,5,40,1.3723,13.6942,0.5878,0.618
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,40,10,45,1.3723,13.6942,0.5877,0.6176
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,40,15,50,1.3723,13.6942,0.5876,0.6172
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,45,-25,10,1.3723,15.3431,0.5802,0.5792
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,45,-20,15,1.3723,15.3431,0.58,0.5788
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,45,-15,20,1.3723,15.3431,0.5798,0.5785
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,45,-10,25,1.3723,15.3431,0.5796,0.5782
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,45,-5,30,1.3723,15.3431,0.5787,0.578
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,45,0,35,1.3723,15.3431,0.5784,0.5776
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,45,5,40,1.3723,15.3431,0.5781,0.5772
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,45,10,45,1.3723,15.3431,0.578,0.5768
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,45,15,50,1.3723,15.3431,0.5779,0.5761
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,50,-25,10,1.3723,17.133,0.5647,0.5369
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,50,-20,15,1.3723,17.133,0.5647,0.5365
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,50,-15,20,1.3723,17.133,0.5646,0.5362
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,50,-10,25,1.3723,17.133,0.5644,0.5359
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,50,-5,30,1.3723,17.133,0.5639,0.5357
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,50,0,35,1.3723,17.133,0.5637,0.5354
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,50,5,40,1.3723,17.133,0.5634,0.535
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,50,10,45,1.3723,17.133,0.5631,0.5345
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,50,15,50,1.3723,17.133,0.5627,0.5339
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,55,-25,10,1.3723,19.0717,0.5436,0.4934
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,55,-20,15,1.3723,19.0717,0.5436,0.493
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,55,-15,20,1.3723,19.0717,0.5436,0.4927
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,55,-10,25,1.3723,19.0717,0.5435,0.4925
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,55,-5,30,1.3723,19.0717,0.5434,0.4923
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,55,0,35,1.3723,19.0717,0.5432,0.4921
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,55,5,40,1.3723,19.0717,0.5425,0.4919
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,55,10,45,1.3723,19.0717,0.5419,0.4917
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,55,15,50,1.3723,19.0717,0.5409,0.4915
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,60,-25,10,1.3723,21.1675,0.5162,0.4493
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,60,-20,15,1.3723,21.1675,0.5163,0.449
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,60,-15,20,1.3723,21.1675,0.5163,0.4487
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,60,-10,25,1.3723,21.1675,0.5163,0.4485
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,60,-5,30,1.3723,21.1675,0.5165,0.4483
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,60,0,35,1.3723,21.1675,0.5161,0.4484
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,60,5,40,1.3723,21.1675,0.515,0.4487
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,60,10,45,1.3723,21.1675,0.5138,0.4489
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-35,60,15,50,1.3723,21.1675,0.5121,0.4495
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,20,-20,10,1.6783,8.3646,0.605,0.7902
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,20,-15,15,1.6783,8.3646,0.6046,0.7896
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,20,-10,20,1.6783,8.3646,0.6043,0.7892
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,20,-5,25,1.6783,8.3646,0.6039,0.7887
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,20,0,30,1.6783,8.3646,0.6038,0.7884
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,20,5,35,1.6783,8.3646,0.6036,0.7881
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,20,10,40,1.6783,8.3646,0.6034,0.7879
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,20,15,45,1.6783,8.3646,0.6031,0.7878
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,20,20,50,1.6783,8.3646,0.6048,0.7883
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,25,-20,10,1.6783,9.5207,0.6093,0.7656
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,25,-15,15,1.6783,9.5207,0.609,0.765
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,25,-10,20,1.6783,9.5207,0.6086,0.7645
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,25,-5,25,1.6783,9.5207,0.6083,0.7641
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,25,0,30,1.6783,9.5207,0.6078,0.7638
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,25,5,35,1.6783,9.5207,0.6074,0.7636
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,25,10,40,1.6783,9.5207,0.6069,0.7635
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,25,15,45,1.6783,9.5207,0.6064,0.7634
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,25,20,50,1.6783,9.5207,0.6065,0.7639
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,30,-20,10,1.6783,10.7899,0.6125,0.7374
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,30,-15,15,1.6783,10.7899,0.6123,0.7369
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,30,-10,20,1.6783,10.7899,0.612,0.7364
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,30,-5,25,1.6783,10.7899,0.6117,0.736
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,30,0,30,1.6783,10.7899,0.6109,0.7357
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,30,5,35,1.6783,10.7899,0.6106,0.7355
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,30,10,40,1.6783,10.7899,0.61,0.7353
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,30,15,45,1.6783,10.7899,0.6095,0.7352
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,30,20,50,1.6783,10.7899,0.6088,0.7354
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,35,-20,10,1.6783,12.1788,0.6136,0.7061
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,35,-15,15,1.6783,12.1788,0.6134,0.7056
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,35,-10,20,1.6783,12.1788,0.6132,0.7052
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,35,-5,25,1.6783,12.1788,0.613,0.7048
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,35,0,30,1.6783,12.1788,0.6121,0.7045
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,35,5,35,1.6783,12.1788,0.6118,0.7042
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,35,10,40,1.6783,12.1788,0.6113,0.7039
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,35,15,45,1.6783,12.1788,0.6109,0.7037
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,35,20,50,1.6783,12.1788,0.6098,0.7036
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,40,-20,10,1.6783,13.6942,0.6116,0.6722
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,40,-15,15,1.6783,13.6942,0.6115,0.6717
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,40,-10,20,1.6783,13.6942,0.6114,0.6713
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,40,-5,25,1.6783,13.6942,0.6112,0.6709
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,40,0,30,1.6783,13.6942,0.6102,0.6707
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,40,5,35,1.6783,13.6942,0.6099,0.6703
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,40,10,40,1.6783,13.6942,0.6096,0.6699
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,40,15,45,1.6783,13.6942,0.6093,0.6696
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,40,20,50,1.6783,13.6942,0.6081,0.6692
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,45,-20,10,1.6783,15.3431,0.6056,0.636
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,45,-15,15,1.6783,15.3431,0.6056,0.6356
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,45,-10,20,1.6783,15.3431,0.6055,0.6352
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,45,-5,25,1.6783,15.3431,0.6054,0.6348
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,45,0,30,1.6783,15.3431,0.6044,0.6346
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,45,5,35,1.6783,15.3431,0.6041,0.6342
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,45,10,40,1.6783,15.3431,0.6037,0.6338
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,45,15,45,1.6783,15.3431,0.6035,0.6334
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,45,20,50,1.6783,15.3431,0.6025,0.6328
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,50,-20,10,1.6783,17.133,0.5948,0.5981
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,50,-15,15,1.6783,17.133,0.5948,0.5976
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,50,-10,20,1.6783,17.133,0.5948,0.5973
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,50,-5,25,1.6783,17.133,0.5948,0.597
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,50,0,30,1.6783,17.133,0.5937,0.5968
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,50,5,35,1.6783,17.133,0.5933,0.5965
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,50,10,40,1.6783,17.133,0.5928,0.5961
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,50,15,45,1.6783,17.133,0.5925,0.5957
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,50,20,50,1.6783,17.133,0.5917,0.595
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,55,-20,10,1.6783,19.0717,0.5784,0.5588
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,55,-15,15,1.6783,19.0717,0.5786,0.5584
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,55,-10,20,1.6783,19.0717,0.5787,0.5581
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,55,-5,25,1.6783,19.0717,0.5787,0.5578
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,55,0,30,1.6783,19.0717,0.5774,0.5577
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,55,5,35,1.6783,19.0717,0.5769,0.5575
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,55,10,40,1.6783,19.0717,0.5759,0.5573
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,55,15,45,1.6783,19.0717,0.5754,0.557
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,55,20,50,1.6783,19.0717,0.5749,0.5567
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,60,-20,10,1.6783,21.1675,0.556,0.5187
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,60,-15,15,1.6783,21.1675,0.5563,0.5183
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,60,-10,20,1.6783,21.1675,0.5565,0.518
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,60,-5,25,1.6783,21.1675,0.5567,0.5177
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,60,0,30,1.6783,21.1675,0.5551,0.5177
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,60,5,35,1.6783,21.1675,0.5542,0.5178
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,60,10,40,1.6783,21.1675,0.5527,0.518
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,60,15,45,1.6783,21.1675,0.5518,0.5181
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-30,60,20,50,1.6783,21.1675,0.5517,0.5184
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,20,-20,5,2.0343,8.3646,0.5878,0.7976
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,20,-15,10,2.0343,8.3646,0.602,0.8165
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,20,-10,15,2.0343,8.3646,0.6017,0.8159
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,20,-5,20,2.0343,8.3646,0.6014,0.8154
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,20,0,25,2.0343,8.3646,0.6011,0.815
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,20,5,30,2.0343,8.3646,0.6019,0.8145
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,20,10,35,2.0343,8.3646,0.602,0.8142
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,20,15,40,2.0343,8.3646,0.6022,0.814
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,20,20,45,2.0343,8.3646,0.6023,0.8141
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,20,25,50,2.0343,8.3646,0.6084,0.815
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,25,-20,5,2.0343,9.5207,0.597,0.7767
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,25,-15,10,2.0343,9.5207,0.6114,0.7952
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,25,-10,15,2.0343,9.5207,0.6112,0.7946
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,25,-5,20,2.0343,9.5207,0.6109,0.7941
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,25,0,25,2.0343,9.5207,0.6107,0.7936
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,25,5,30,2.0343,9.5207,0.6112,0.7932
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,25,10,35,2.0343,9.5207,0.6112,0.7929
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,25,15,40,2.0343,9.5207,0.6111,0.7928
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,25,20,45,2.0343,9.5207,0.6108,0.7929
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,25,25,50,2.0343,9.5207,0.6135,0.7936
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,30,-20,5,2.0343,10.7899,0.6042,0.7527
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,30,-15,10,2.0343,10.7899,0.6189,0.7705
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,30,-10,15,2.0343,10.7899,0.6187,0.7699
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,30,-5,20,2.0343,10.7899,0.6186,0.7695
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,30,0,25,2.0343,10.7899,0.6184,0.769
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,30,5,30,2.0343,10.7899,0.6187,0.7686
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,30,10,35,2.0343,10.7899,0.6187,0.7683
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,30,15,40,2.0343,10.7899,0.6186,0.7682
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,30,20,45,2.0343,10.7899,0.6182,0.7681
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,30,25,50,2.0343,10.7899,0.6187,0.7686
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,35,-20,5,2.0343,12.1788,0.6087,0.7257
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,35,-15,10,2.0343,12.1788,0.6237,0.743
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,35,-10,15,2.0343,12.1788,0.6236,0.7424
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,35,-5,20,2.0343,12.1788,0.6235,0.7419
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,35,0,25,2.0343,12.1788,0.6233,0.7415
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,35,5,30,2.0343,12.1788,0.6235,0.7411
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,35,10,35,2.0343,12.1788,0.6235,0.7408
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,35,15,40,2.0343,12.1788,0.6235,0.7406
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,35,20,45,2.0343,12.1788,0.6232,0.7404
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,35,25,50,2.0343,12.1788,0.6225,0.7405
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,40,-20,5,2.0343,13.6942,0.6098,0.6963
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,40,-15,10,2.0343,13.6942,0.6249,0.7128
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,40,-10,15,2.0343,13.6942,0.6249,0.7123
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,40,-5,20,2.0343,13.6942,0.6248,0.7118
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,40,0,25,2.0343,13.6942,0.6248,0.7114
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,40,5,30,2.0343,13.6942,0.6247,0.7111
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,40,10,35,2.0343,13.6942,0.6249,0.7107
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,40,15,40,2.0343,13.6942,0.625,0.7104
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,40,20,45,2.0343,13.6942,0.6247,0.7101
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,40,25,50,2.0343,13.6942,0.6235,0.7099
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,45,-20,5,2.0343,15.3431,0.6068,0.6647
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,45,-15,10,2.0343,15.3431,0.6219,0.6805
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,45,-10,15,2.0343,15.3431,0.622,0.68
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,45,-5,20,2.0343,15.3431,0.622,0.6796
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,45,0,25,2.0343,15.3431,0.622,0.6792
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,45,5,30,2.0343,15.3431,0.6218,0.6789
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,45,10,35,2.0343,15.3431,0.6219,0.6785
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,45,15,40,2.0343,15.3431,0.6219,0.6781
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,45,20,45,2.0343,15.3431,0.6219,0.6777
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,45,25,50,2.0343,15.3431,0.6206,0.6773
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,50,-20,5,2.0343,17.133,0.5989,0.6314
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,50,-15,10,2.0343,17.133,0.6139,0.6464
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,50,-10,15,2.0343,17.133,0.6142,0.6459
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,50,-5,20,2.0343,17.133,0.6143,0.6455
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,50,0,25,2.0343,17.133,0.6144,0.6451
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,50,5,30,2.0343,17.133,0.6138,0.6449
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,50,10,35,2.0343,17.133,0.6138,0.6446
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,50,15,40,2.0343,17.133,0.6137,0.6442
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,50,20,45,2.0343,17.133,0.6137,0.6438
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,50,25,50,2.0343,17.133,0.6129,0.6433
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,55,-20,5,2.0343,19.0717,0.5858,0.5967
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,55,-15,10,2.0343,19.0717,0.6006,0.6108
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,55,-10,15,2.0343,19.0717,0.6009,0.6104
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,55,-5,20,2.0343,19.0717,0.6012,0.61
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,55,0,25,2.0343,19.0717,0.6014,0.6096
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,55,5,30,2.0343,19.0717,0.6004,0.6095
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,55,10,35,2.0343,19.0717,0.6001,0.6093
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,55,15,40,2.0343,19.0717,0.5996,0.609
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,55,20,45,2.0343,19.0717,0.5996,0.6088
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,55,25,50,2.0343,19.0717,0.5996,0.6084
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,60,-20,5,2.0343,21.1675,0.567,0.5608
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,60,-15,10,2.0343,21.1675,0.5815,0.5741
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,60,-10,15,2.0343,21.1675,0.582,0.5737
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,60,-5,20,2.0343,21.1675,0.5823,0.5734
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,60,0,25,2.0343,21.1675,0.5827,0.5731
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,60,5,30,2.0343,21.1675,0.5811,0.5731
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,60,10,35,2.0343,21.1675,0.5803,0.5731
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,60,15,40,2.0343,21.1675,0.5794,0.5731
