source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,60,20,45,2.0343,21.1675,0.5792,0.5732
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-25,60,25,50,2.0343,21.1675,0.5802,0.5733
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,20,-10,10,2.4452,8.3646,0.5973,0.8368
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,20,-5,15,2.4452,8.3646,0.597,0.8362
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,20,0,20,2.4452,8.3646,0.5968,0.8356
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,20,5,25,2.4452,8.3646,0.5966,0.8351
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,20,10,30,2.4452,8.3646,0.5974,0.8347
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,20,15,35,2.4452,8.3646,0.5973,0.8344
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,20,20,40,2.4452,8.3646,0.5971,0.8344
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,20,25,45,2.4452,8.3646,0.5972,0.8346
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,20,30,50,2.4452,8.3646,0.6087,0.8358
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,25,-10,10,2.4452,9.5207,0.6113,0.8181
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,25,-5,15,2.4452,9.5207,0.6111,0.8175
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,25,0,20,2.4452,9.5207,0.6109,0.8169
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,25,5,25,2.4452,9.5207,0.6108,0.8165
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,25,10,30,2.4452,9.5207,0.6117,0.816
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,25,15,35,2.4452,9.5207,0.6116,0.8158
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,25,20,40,2.4452,9.5207,0.6114,0.8157
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,25,25,45,2.4452,9.5207,0.611,0.8159
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,25,30,50,2.4452,9.5207,0.6172,0.817
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,30,-10,10,2.4452,10.7899,0.6224,0.7964
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,30,-5,15,2.4452,10.7899,0.6223,0.7958
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,30,0,20,2.4452,10.7899,0.6222,0.7952
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,30,5,25,2.4452,10.7899,0.6221,0.7948
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,30,10,30,2.4452,10.7899,0.6231,0.7943
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,30,15,35,2.4452,10.7899,0.6232,0.794
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,30,20,40,2.4452,10.7899,0.6231,0.7939
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,30,25,45,2.4452,10.7899,0.6226,0.794
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,30,30,50,2.4452,10.7899,0.6252,0.7948
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,35,-10,10,2.4452,12.1788,0.6301,0.7719
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,35,-5,15,2.4452,12.1788,0.6301,0.7713
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,35,0,20,2.4452,12.1788,0.63,0.7708
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,35,5,25,2.4452,12.1788,0.63,0.7703
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,35,10,30,2.4452,12.1788,0.631,0.7699
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,35,15,35,2.4452,12.1788,0.6313,0.7695
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,35,20,40,2.4452,12.1788,0.6315,0.7694
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,35,25,45,2.4452,12.1788,0.631,0.7693
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,35,30,50,2.4452,12.1788,0.6314,0.7697
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,40,-10,10,2.4452,13.6942,0.6337,0.745
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,40,-5,15,2.4452,13.6942,0.6338,0.7444
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,40,0,20,2.4452,13.6942,0.6339,0.7439
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,40,5,25,2.4452,13.6942,0.6339,0.7435
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,40,10,30,2.4452,13.6942,0.6348,0.743
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,40,15,35,2.4452,13.6942,0.6353,0.7426
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,40,20,40,2.4452,13.6942,0.6357,0.7424
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,40,25,45,2.4452,13.6942,0.6355,0.7422
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,40,30,50,2.4452,13.6942,0.6347,0.7422
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,45,-10,10,2.4452,15.3431,0.6328,0.7159
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,45,-5,15,2.4452,15.3431,0.633,0.7154
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,45,0,20,2.4452,15.3431,0.6332,0.7149
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,45,5,25,2.4452,15.3431,0.6333,0.7145
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,45,10,30,2.4452,15.3431,0.634,0.7141
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,45,15,35,2.4452,15.3431,0.6345,0.7137
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,45,20,40,2.4452,15.3431,0.6351,0.7133
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,45,25,45,2.4452,15.3431,0.6351,0.713
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,45,30,50,2.4452,15.3431,0.634,0.7128
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,50,-10,10,2.4452,17.133,0.6269,0.6851
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,50,-5,15,2.4452,17.133,0.6272,0.6845
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,50,0,20,2.4452,17.133,0.6275,0.6841
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,50,5,25,2.4452,17.133,0.6277,0.6837
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,50,10,30,2.4452,17.133,0.6281,0.6833
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,50,15,35,2.4452,17.133,0.6285,0.683
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,50,20,40,2.4452,17.133,0.6291,0.6826
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,50,25,45,2.4452,17.133,0.6294,0.6823
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,50,30,50,2.4452,17.133,0.6287,0.6819
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,55,-10,10,2.4452,19.0717,0.6156,0.6527
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,55,-5,15,2.4452,19.0717,0.6161,0.6522
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,55,0,20,2.4452,19.0717,0.6165,0.6518
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,55,5,25,2.4452,19.0717,0.6168,0.6514
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,55,10,30,2.4452,19.0717,0.6166,0.6512
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,55,15,35,2.4452,19.0717,0.6168,0.6509
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,55,20,40,2.4452,19.0717,0.6172,0.6506
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,55,25,45,2.4452,19.0717,0.6176,0.6503
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,55,30,50,2.4452,19.0717,0.6179,0.65
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,60,-10,10,2.4452,21.1675,0.5987,0.6192
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,60,-5,15,2.4452,21.1675,0.5993,0.6187
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,60,0,20,2.4452,21.1675,0.5998,0.6183
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,60,5,25,2.4452,21.1675,0.6003,0.618
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,60,10,30,2.4452,21.1675,0.5994,0.6178
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,60,15,35,2.4452,21.1675,0.5992,0.6177
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,60,20,40,2.4452,21.1675,0.5991,0.6177
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,60,25,45,2.4452,21.1675,0.5996,0.6176
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-20,60,30,50,2.4452,21.1675,0.6014,0.6177
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,20,-10,5,2.9162,8.3646,0.5765,0.8326
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,20,-5,10,2.9162,8.3646,0.5907,0.8526
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,20,0,15,2.9162,8.3646,0.5905,0.8519
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,20,5,20,2.9162,8.3646,0.5903,0.8513
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,20,10,25,2.9162,8.3646,0.5901,0.8508
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,20,15,30,2.9162,8.3646,0.5899,0.8504
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,20,20,35,2.9162,8.3646,0.5887,0.8503
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,20,25,40,2.9162,8.3646,0.5871,0.8504
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,20,30,45,2.9162,8.3646,0.5866,0.8508
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,25,-10,5,2.9162,9.5207,0.5946,0.8164
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,25,-5,10,2.9162,9.5207,0.6094,0.8361
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,25,0,15,2.9162,9.5207,0.6092,0.8354
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,25,5,20,2.9162,9.5207,0.6091,0.8348
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,25,10,25,2.9162,9.5207,0.6089,0.8343
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,25,15,30,2.9162,9.5207,0.6094,0.8339
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,25,20,35,2.9162,9.5207,0.6086,0.8338
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,25,25,40,2.9162,9.5207,0.6073,0.8338
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,25,30,45,2.9162,9.5207,0.6063,0.8342
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,30,-10,5,2.9162,10.7899,0.6087,0.7976
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,30,-5,10,2.9162,10.7899,0.6239,0.8168
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,30,0,15,2.9162,10.7899,0.6239,0.8161
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,30,5,20,2.9162,10.7899,0.6238,0.8155
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,30,10,25,2.9162,10.7899,0.6237,0.815
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,30,15,30,2.9162,10.7899,0.6247,0.8146
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,30,20,35,2.9162,10.7899,0.6244,0.8144
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,30,25,40,2.9162,10.7899,0.6235,0.8144
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,30,30,45,2.9162,10.7899,0.6225,0.8146
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,35,-10,5,2.9162,12.1788,0.6186,0.7762
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,35,-5,10,2.9162,12.1788,0.6342,0.7949
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,35,0,15,2.9162,12.1788,0.6343,0.7942
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,35,5,20,2.9162,12.1788,0.6343,0.7937
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,35,10,25,2.9162,12.1788,0.6343,0.7932
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,35,15,30,2.9162,12.1788,0.6356,0.7927
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,35,20,35,2.9162,12.1788,0.6358,0.7924
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,35,25,40,2.9162,12.1788,0.6354,0.7923
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,35,30,45,2.9162,12.1788,0.6346,0.7924
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,40,-10,5,2.9162,13.6942,0.624,0.7525
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,40,-5,10,2.9162,13.6942,0.6399,0.7707
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,40,0,15,2.9162,13.6942,0.64,0.77
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,40,5,20,2.9162,13.6942,0.6402,0.7695
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,40,10,25,2.9162,13.6942,0.6403,0.769
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,40,15,30,2.9162,13.6942,0.6418,0.7685
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,40,20,35,2.9162,13.6942,0.6423,0.7682
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,40,25,40,2.9162,13.6942,0.6425,0.768
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,40,30,45,2.9162,13.6942,0.642,0.7679
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,45,-10,5,2.9162,15.3431,0.6246,0.7269
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,45,-5,10,2.9162,15.3431,0.6406,0.7444
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,45,0,15,2.9162,15.3431,0.6409,0.7438
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,45,5,20,2.9162,15.3431,0.6412,0.7433
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,45,10,25,2.9162,15.3431,0.6414,0.7429
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,45,15,30,2.9162,15.3431,0.6428,0.7424
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,45,20,35,2.9162,15.3431,0.6435,0.742
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,45,25,40,2.9162,15.3431,0.6442,0.7416
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,45,30,45,2.9162,15.3431,0.6442,0.7414
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,50,-10,5,2.9162,17.133,0.6201,0.6996
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,50,-5,10,2.9162,17.133,0.6361,0.7164
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,50,0,15,2.9162,17.133,0.6366,0.7158
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,50,5,20,2.9162,17.133,0.6369,0.7153
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,50,10,25,2.9162,17.133,0.6373,0.7149
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,50,15,30,2.9162,17.133,0.6385,0.7144
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,50,20,35,2.9162,17.133,0.6393,0.714
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,50,25,40,2.9162,17.133,0.6402,0.7137
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,50,30,45,2.9162,17.133,0.6406,0.7134
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,55,-10,5,2.9162,19.0717,0.6103,0.6707
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,55,-5,10,2.9162,19.0717,0.6263,0.6869
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,55,0,15,2.9162,19.0717,0.6268,0.6863
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,55,5,20,2.9162,19.0717,0.6273,0.6859
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,55,10,25,2.9162,19.0717,0.6278,0.6855
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,55,15,30,2.9162,19.0717,0.6285,0.6851
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,55,20,35,2.9162,19.0717,0.6292,0.6847
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,55,25,40,2.9162,19.0717,0.6302,0.6844
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,55,30,45,2.9162,19.0717,0.631,0.6841
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,60,-10,5,2.9162,21.1675,0.5951,0.6407
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,60,-5,10,2.9162,21.1675,0.6109,0.6561
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,60,0,15,2.9162,21.1675,0.6116,0.6556
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,60,5,20,2.9162,21.1675,0.6123,0.6551
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,60,10,25,2.9162,21.1675,0.6128,0.6548
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,60,15,30,2.9162,21.1675,0.6129,0.6545
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,60,20,35,2.9162,21.1675,0.6132,0.6543
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,60,25,40,2.9162,21.1675,0.6141,0.6541
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-15,60,30,45,2.9162,21.1675,0.6152,0.654
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,20,-5,5,3.4528,8.3646,0.5672,0.8444
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,20,0,10,3.4528,8.3646,0.5814,0.865
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,20,5,15,3.4528,8.3646,0.5812,0.8642
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,20,10,20,3.4528,8.3646,0.581,0.8636
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,20,15,25,3.4528,8.3646,0.5808,0.863
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,20,20,30,3.4528,8.3646,0.5781,0.8628
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,20,25,35,3.4528,8.3646,0.5749,0.8629
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,20,30,40,3.4528,8.3646,0.5705,0.8631
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,25,-5,5,3.4528,9.5207,0.5905,0.83
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,25,0,10,3.4528,9.5207,0.6053,0.8503
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,25,5,15,3.4528,9.5207,0.6052,0.8495
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,25,10,20,3.4528,9.5207,0.6051,0.8489
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,25,15,25,3.4528,9.5207,0.605,0.8483
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,25,20,30,3.4528,9.5207,0.6036,0.848
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,25,25,35,3.4528,9.5207,0.6014,0.848
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,25,30,40,3.4528,9.5207,0.5977,0.8483
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,30,-5,5,3.4528,10.7899,0.6082,0.8131
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,30,0,10,3.4528,10.7899,0.6237,0.8329
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,30,5,15,3.4528,10.7899,0.6236,0.8322
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,30,10,20,3.4528,10.7899,0.6236,0.8316
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,30,15,25,3.4528,10.7899,0.6236,0.8311
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,30,20,30,3.4528,10.7899,0.6233,0.8307
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,30,25,35,3.4528,10.7899,0.622,0.8306
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,30,30,40,3.4528,10.7899,0.6193,0.8307
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,35,-5,5,3.4528,12.1788,0.6207,0.7939
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,35,0,10,3.4528,12.1788,0.6366,0.8132
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,35,5,15,3.4528,12.1788,0.6367,0.8125
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,35,10,20,3.4528,12.1788,0.6367,0.8119
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,35,15,25,3.4528,12.1788,0.6368,0.8114
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,35,20,30,3.4528,12.1788,0.6375,0.8109
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,35,25,35,3.4528,12.1788,0.6369,0.8107
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,35,30,40,3.4528,12.1788,0.6353,0.8107
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,40,-5,5,3.4528,13.6942,0.6279,0.7725
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,40,0,10,3.4528,13.6942,0.6442,0.7914
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,40,5,15,3.4528,13.6942,0.6444,0.7907
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,40,10,20,3.4528,13.6942,0.6446,0.7901
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,40,15,25,3.4528,13.6942,0.6447,0.7896
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,40,20,30,3.4528,13.6942,0.646,0.7891
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,40,25,35,3.4528,13.6942,0.6461,0.7888
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,40,30,40,3.4528,13.6942,0.6455,0.7886
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,45,-5,5,3.4528,15.3431,0.6299,0.7493
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,45,0,10,3.4528,15.3431,0.6463,0.7675
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,45,5,15,3.4528,15.3431,0.6467,0.7669
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,45,10,20,3.4528,15.3431,0.647,0.7663
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,45,15,25,3.4528,15.3431,0.6473,0.7658
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,45,20,30,3.4528,15.3431,0.6489,0.7653
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,45,25,35,3.4528,15.3431,0.6495,0.7649
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,45,30,40,3.4528,15.3431,0.6497,0.7647
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,50,-5,5,3.4528,17.133,0.6265,0.7243
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,50,0,10,3.4528,17.133,0.643,0.742
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,50,5,15,3.4528,17.133,0.6435,0.7414
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,50,10,20,3.4528,17.133,0.644,0.7408
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,50,15,25,3.4528,17.133,0.6444,0.7403
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,50,20,30,3.4528,17.133,0.646,0.7398
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,50,25,35,3.4528,17.133,0.6469,0.7394
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,50,30,40,3.4528,17.133,0.6478,0.7391
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,55,-5,5,3.4528,19.0717,0.6177,0.698
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,55,0,10,3.4528,19.0717,0.6342,0.715
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,55,5,15,3.4528,19.0717,0.6349,0.7144
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,55,10,20,3.4528,19.0717,0.6355,0.7138
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,55,15,25,3.4528,19.0717,0.636,0.7134
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,55,20,30,3.4528,19.0717,0.6374,0.7129
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,55,25,35,3.4528,19.0717,0.6383,0.7125
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,55,30,40,3.4528,19.0717,0.6396,0.7122
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,60,-5,5,3.4528,21.1675,0.6037,0.6703
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,60,0,10,3.4528,21.1675,0.62,0.6867
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,60,5,15,3.4528,21.1675,0.6208,0.6861
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,60,10,20,3.4528,21.1675,0.6215,0.6856
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,60,15,25,3.4528,21.1675,0.6222,0.6852
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,60,20,30,3.4528,21.1675,0.6231,0.6848
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,60,25,35,3.4528,21.1675,0.6238,0.6845
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-10,60,30,40,3.4528,21.1675,0.6253,0.6842
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,20,0,5,4.0604,8.3646,0.5536,0.8534
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,20,5,10,4.0604,8.3646,0.5677,0.8745
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,20,10,15,4.0604,8.3646,0.5675,0.8737
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,20,15,20,4.0604,8.3646,0.5673,0.873
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,20,20,25,4.0604,8.3646,0.5672,0.8725
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,20,25,30,4.0604,8.3646,0.5597,0.8725
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,20,30,35,4.0604,8.3646,0.5536,0.8728
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,25,0,5,4.0604,9.5207,0.5835,0.8405
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,25,5,10,4.0604,9.5207,0.5984,0.8613
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,25,10,15,4.0604,9.5207,0.5983,0.8605
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,25,15,20,4.0604,9.5207,0.5982,0.8599
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,25,20,25,4.0604,9.5207,0.5981,0.8593
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,25,25,30,4.0604,9.5207,0.5931,0.8592
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,25,30,35,4.0604,9.5207,0.5885,0.8594
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,30,0,5,4.0604,10.7899,0.6056,0.8252
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,30,5,10,4.0604,10.7899,0.6213,0.8457
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,30,10,15,4.0604,10.7899,0.6213,0.8449
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,30,15,20,4.0604,10.7899,0.6213,0.8443
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,30,20,25,4.0604,10.7899,0.6213,0.8437
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,30,25,30,4.0604,10.7899,0.6183,0.8435
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,30,30,35,4.0604,10.7899,0.6151,0.8436
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,35,0,5,4.0604,12.1788,0.6211,0.8078
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,35,5,10,4.0604,12.1788,0.6373,0.8279
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,35,10,15,4.0604,12.1788,0.6374,0.8271
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,35,15,20,4.0604,12.1788,0.6375,0.8265
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,35,20,25,4.0604,12.1788,0.6376,0.8259
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,35,25,30,4.0604,12.1788,0.6363,0.8256
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,35,30,35,4.0604,12.1788,0.6344,0.8255
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,40,0,5,4.0604,13.6942,0.6303,0.7884
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,40,5,10,4.0604,13.6942,0.6469,0.808
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,40,10,15,4.0604,13.6942,0.6472,0.8072
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,40,15,20,4.0604,13.6942,0.6474,0.8066
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,40,20,25,4.0604,13.6942,0.6476,0.8061
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,40,25,30,4.0604,13.6942,0.6476,0.8057
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,40,30,35,4.0604,13.6942,0.6468,0.8055
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,45,0,5,4.0604,15.3431,0.6336,0.7673
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,45,5,10,4.0604,15.3431,0.6505,0.7863
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,45,10,15,4.0604,15.3431,0.6509,0.7856
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,45,15,20,4.0604,15.3431,0.6513,0.785
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,45,20,25,4.0604,15.3431,0.6516,0.7844
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,45,25,30,4.0604,15.3431,0.6524,0.784
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,45,30,35,4.0604,15.3431,0.6525,0.7837
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,50,0,5,4.0604,17.133,0.6312,0.7445
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,50,5,10,4.0604,17.133,0.6482,0.7629
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,50,10,15,4.0604,17.133,0.6488,0.7622
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,50,15,20,4.0604,17.133,0.6493,0.7616
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,50,20,25,4.0604,17.133,0.6498,0.7611
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,50,25,30,4.0604,17.133,0.6511,0.7607
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,50,30,35,4.0604,17.133,0.6517,0.7603
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,55,0,5,4.0604,19.0717,0.6233,0.7203
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,55,5,10,4.0604,19.0717,0.6403,0.7381
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,55,10,15,4.0604,19.0717,0.641,0.7374
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,55,15,20,4.0604,19.0717,0.6417,0.7369
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,55,20,25,4.0604,19.0717,0.6423,0.7364
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,55,25,30,4.0604,19.0717,0.6437,0.7359
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,55,30,35,4.0604,19.0717,0.6447,0.7355
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,60,0,5,4.0604,21.1675,0.6101,0.6948
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,60,5,10,4.0604,21.1675,0.6269,0.7121
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,60,10,15,4.0604,21.1675,0.6279,0.7114
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,60,15,20,4.0604,21.1675,0.6287,0.7109
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,60,20,25,4.0604,21.1675,0.6294,0.7104
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,60,25,30,4.0604,21.1675,0.6306,0.71
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,-5,60,30,35,4.0604,21.1675,0.6317,0.7096
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,20,5,5,4.7446,8.3646,0.5328,0.86
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,20,10,10,4.7446,8.3646,0.5466,0.8817
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,20,15,15,4.7446,8.3646,0.5464,0.8809
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,20,20,20,4.7446,8.3646,0.5462,0.8802
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,20,25,25,4.7446,8.3646,0.5461,0.8797
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,20,30,30,4.7446,8.3646,0.5312,0.88
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,25,5,5,4.7446,9.5207,0.5721,0.8484
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,25,10,10,4.7446,9.5207,0.5871,0.8698
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,25,15,15,4.7446,9.5207,0.5869,0.869
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,25,20,20,4.7446,9.5207,0.5869,0.8683
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,25,25,25,4.7446,9.5207,0.5868,0.8678
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,25,30,30,4.7446,9.5207,0.5758,0.868
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,30,5,5,4.7446,10.7899,0.6002,0.8346
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,30,10,10,4.7446,10.7899,0.616,0.8556
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,30,15,15,4.7446,10.7899,0.616,0.8548
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,30,20,20,4.7446,10.7899,0.6161,0.8542
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,30,25,25,4.7446,10.7899,0.6161,0.8537
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,30,30,30,4.7446,10.7899,0.6084,0.8537
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,35,5,5,4.7446,12.1788,0.6195,0.8187
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,35,10,10,4.7446,12.1788,0.6359,0.8394
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,35,15,15,4.7446,12.1788,0.6361,0.8386
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,35,20,20,4.7446,12.1788,0.6362,0.838
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,35,25,25,4.7446,12.1788,0.6363,0.8375
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,35,30,30,4.7446,12.1788,0.6314,0.8374
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,40,5,5,4.7446,13.6942,0.6311,0.8011
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,40,10,10,4.7446,13.6942,0.6481,0.8213
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,40,15,15,4.7446,13.6942,0.6483,0.8205
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,40,20,20,4.7446,13.6942,0.6486,0.8199
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,40,25,25,4.7446,13.6942,0.6489,0.8194
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,40,30,30,4.7446,13.6942,0.6461,0.8192
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,45,5,5,4.7446,15.3431,0.636,0.7817
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,45,10,10,4.7446,15.3431,0.6532,0.8014
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,45,15,15,4.7446,15.3431,0.6537,0.8007
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,45,20,20,4.7446,15.3431,0.6541,0.8001
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,45,25,25,4.7446,15.3431,0.6545,0.7996
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,45,30,30,4.7446,15.3431,0.6534,0.7992
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,50,5,5,4.7446,17.133,0.6346,0.7608
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,50,10,10,4.7446,17.133,0.652,0.78
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,50,15,15,4.7446,17.133,0.6527,0.7793
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,50,20,20,4.7446,17.133,0.6532,0.7787
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,50,25,25,4.7446,17.133,0.6538,0.7782
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,50,30,30,4.7446,17.133,0.6538,0.7778
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,55,5,5,4.7446,19.0717,0.6274,0.7385
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,55,10,10,4.7446,19.0717,0.6449,0.7572
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,55,15,15,4.7446,19.0717,0.6457,0.7565
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,55,20,20,4.7446,19.0717,0.6465,0.7559
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,55,25,25,4.7446,19.0717,0.6471,0.7554
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,55,30,30,4.7446,19.0717,0.6478,0.755
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,60,5,5,4.7446,21.1675,0.6149,0.715
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,60,10,10,4.7446,21.1675,0.6323,0.7331
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,60,15,15,4.7446,21.1675,0.6333,0.7324
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,60,20,20,4.7446,21.1675,0.6342,0.7319
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,60,25,25,4.7446,21.1675,0.635,0.7314
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,46,33,2,50,0,60,30,30,4.7446,21.1675,0.6359,0.731
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,20,-30,10,1.1112,8.3646,0.5805,0.6651
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,20,-25,15,1.1112,8.3646,0.58,0.6648
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,20,-20,20,1.1112,8.3646,0.5795,0.6645
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,20,-15,25,1.1112,8.3646,0.5774,0.6644
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,20,-10,30,1.1112,8.3646,0.5751,0.6644
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,20,-5,35,1.1112,8.3646,0.5726,0.6646
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,20,0,40,1.1112,8.3646,0.5701,0.6648
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,20,5,45,1.1112,8.3646,0.5668,0.6647
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,20,10,50,1.1112,8.3646,0.5639,0.6645
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,25,-30,10,1.1112,9.5207,0.5618,0.6281
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,25,-25,15,1.1112,9.5207,0.5614,0.6278
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,25,-20,20,1.1112,9.5207,0.5609,0.6275
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,25,-15,25,1.1112,9.5207,0.5589,0.6274
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,25,-10,30,1.1112,9.5207,0.5567,0.6276
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,25,-5,35,1.1112,9.5207,0.5545,0.628
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,25,0,40,1.1112,9.5207,0.5527,0.6283
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,25,5,45,1.1112,9.5207,0.5509,0.6284
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,25,10,50,1.1112,9.5207,0.5495,0.6285
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,30,-30,10,1.1112,10.7899,0.5451,0.5885
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,30,-25,15,1.1112,10.7899,0.5447,0.5883
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,30,-20,20,1.1112,10.7899,0.5444,0.588
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,30,-15,25,1.1112,10.7899,0.5428,0.588
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,30,-10,30,1.1112,10.7899,0.541,0.5882
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,30,-5,35,1.1112,10.7899,0.5394,0.5886
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,30,0,40,1.1112,10.7899,0.5384,0.5889
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,30,5,45,1.1112,10.7899,0.5379,0.5892
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,30,10,50,1.1112,10.7899,0.5378,0.5894
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,35,-30,10,1.1112,12.1788,0.5292,0.547
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,35,-25,15,1.1112,12.1788,0.529,0.5468
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,35,-20,20,1.1112,12.1788,0.5287,0.5466
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,35,-15,25,1.1112,12.1788,0.5278,0.5465
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,35,-10,30,1.1112,12.1788,0.5266,0.5467
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,35,-5,35,1.1112,12.1788,0.5259,0.547
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,35,0,40,1.1112,12.1788,0.5257,0.5473
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,35,5,45,1.1112,12.1788,0.5261,0.5476
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,35,10,50,1.1112,12.1788,0.5269,0.5478
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,40,-30,10,1.1112,13.6942,0.5135,0.5041
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,40,-25,15,1.1112,13.6942,0.5133,0.5039
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,40,-20,20,1.1112,13.6942,0.513,0.5037
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,40,-15,25,1.1112,13.6942,0.513,0.5036
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,40,-10,30,1.1112,13.6942,0.5126,0.5037
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,40,-5,35,1.1112,13.6942,0.5128,0.5039
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,40,0,40,1.1112,13.6942,0.5133,0.5041
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,40,5,45,1.1112,13.6942,0.5144,0.5043
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,40,10,50,1.1112,13.6942,0.5157,0.5044
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,45,-30,10,1.1112,15.3431,0.4972,0.4603
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,45,-25,15,1.1112,15.3431,0.497,0.4601
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,45,-20,20,1.1112,15.3431,0.4969,0.46
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,45,-15,25,1.1112,15.3431,0.4979,0.4598
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,45,-10,30,1.1112,15.3431,0.4984,0.4597
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,45,-5,35,1.1112,15.3431,0.4994,0.4598
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,45,0,40,1.1112,15.3431,0.5004,0.4598
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,45,5,45,1.1112,15.3431,0.5018,0.4601
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,45,10,50,1.1112,15.3431,0.5031,0.4601
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,50,-30,10,1.1112,17.133,0.48,0.4162
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,50,-25,15,1.1112,17.133,0.4799,0.4161
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,50,-20,20,1.1112,17.133,0.4798,0.4159
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,50,-15,25,1.1112,17.133,0.4821,0.4157
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,50,-10,30,1.1112,17.133,0.4834,0.4155
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,50,-5,35,1.1112,17.133,0.4852,0.4154
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,50,0,40,1.1112,17.133,0.4864,0.4153
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,50,5,45,1.1112,17.133,0.4876,0.4155
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,50,10,50,1.1112,17.133,0.4882,0.4155
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,55,-30,10,1.1112,19.0717,0.4615,0.3724
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,55,-25,15,1.1112,19.0717,0.4615,0.3722
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,55,-20,20,1.1112,19.0717,0.4614,0.3721
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,55,-15,25,1.1112,19.0717,0.4651,0.3718
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,55,-10,30,1.1112,19.0717,0.4672,0.3714
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,55,-5,35,1.1112,19.0717,0.4696,0.3712
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,55,0,40,1.1112,19.0717,0.4706,0.371
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,55,5,45,1.1112,19.0717,0.471,0.3713
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,55,10,50,1.1112,19.0717,0.4703,0.3714
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,60,-30,10,1.1112,21.1675,0.4415,0.3293
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,60,-25,15,1.1112,21.1675,0.4416,0.3291
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,60,-20,20,1.1112,21.1675,0.4416,0.329
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,60,-15,25,1.1112,21.1675,0.4467,0.3287
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,60,-10,30,1.1112,21.1675,0.4494,0.3281
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,60,-5,35,1.1112,21.1675,0.4522,0.3278
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,60,0,40,1.1112,21.1675,0.4526,0.3277
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,60,5,45,1.1112,21.1675,0.4516,0.3281
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-40,60,10,50,1.1112,21.1675,0.4487,0.3285
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,20,-25,10,1.3723,8.3646,0.5854,0.713
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,20,-20,15,1.3723,8.3646,0.585,0.7125
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,20,-15,20,1.3723,8.3646,0.5845,0.712
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,20,-10,25,1.3723,8.3646,0.5833,0.7117
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,20,-5,30,1.3723,8.3646,0.5823,0.7114
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,20,0,35,1.3723,8.3646,0.5812,0.7111
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,20,5,40,1.3723,8.3646,0.5803,0.7108
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,20,10,45,1.3723,8.3646,0.5797,0.7106
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,20,15,50,1.3723,8.3646,0.5791,0.7105
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,25,-25,10,1.3723,9.5207,0.5779,0.6828
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,25,-20,15,1.3723,9.5207,0.5775,0.6823
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,25,-15,20,1.3723,9.5207,0.5771,0.6819
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,25,-10,25,1.3723,9.5207,0.5756,0.6816
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,25,-5,30,1.3723,9.5207,0.5743,0.6813
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,25,0,35,1.3723,9.5207,0.573,0.6812
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,25,5,40,1.3723,9.5207,0.5721,0.681
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,25,10,45,1.3723,9.5207,0.5719,0.6809
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,25,15,50,1.3723,9.5207,0.5716,0.6809
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,30,-25,10,1.3723,10.7899,0.5708,0.6499
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,30,-20,15,1.3723,10.7899,0.5705,0.6494
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,30,-15,20,1.3723,10.7899,0.5701,0.649
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,30,-10,25,1.3723,10.7899,0.5685,0.6487
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,30,-5,30,1.3723,10.7899,0.5673,0.6486
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,30,0,35,1.3723,10.7899,0.5661,0.6484
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,30,5,40,1.3723,10.7899,0.5654,0.6483
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,30,10,45,1.3723,10.7899,0.5656,0.6482
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,30,15,50,1.3723,10.7899,0.5657,0.6481
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,35,-25,10,1.3723,12.1788,0.5634,0.6148
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,35,-20,15,1.3723,12.1788,0.5631,0.6143
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,35,-15,20,1.3723,12.1788,0.5628,0.614
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,35,-10,25,1.3723,12.1788,0.5614,0.6137
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,35,-5,30,1.3723,12.1788,0.5604,0.6135
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,35,0,35,1.3723,12.1788,0.5595,0.6133
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,35,5,40,1.3723,12.1788,0.5591,0.6132
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,35,10,45,1.3723,12.1788,0.5596,0.613
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,35,15,50,1.3723,12.1788,0.5601,0.6129
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,40,-25,10,1.3723,13.6942,0.5552,0.5779
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,40,-20,15,1.3723,13.6942,0.555,0.5775
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,40,-15,20,1.3723,13.6942,0.5547,0.5771
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,40,-10,25,1.3723,13.6942,0.5536,0.5768
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,40,-5,30,1.3723,13.6942,0.5529,0.5766
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,40,0,35,1.3723,13.6942,0.5524,0.5764
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,40,5,40,1.3723,13.6942,0.5523,0.5762
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,40,10,45,1.3723,13.6942,0.5529,0.5759
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,40,15,50,1.3723,13.6942,0.5536,0.5757
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,45,-25,10,1.3723,15.3431,0.5459,0.5397
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,45,-20,15,1.3723,15.3431,0.5457,0.5393
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,45,-15,20,1.3723,15.3431,0.5455,0.5389
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,45,-10,25,1.3723,15.3431,0.5448,0.5386
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,45,-5,30,1.3723,15.3431,0.5445,0.5384
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,45,0,35,1.3723,15.3431,0.5442,0.5381
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,45,5,40,1.3723,15.3431,0.5443,0.5378
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,45,10,45,1.3723,15.3431,0.5449,0.5375
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,45,15,50,1.3723,15.3431,0.5455,0.5372
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,50,-25,10,1.3723,17.133,0.535,0.5006
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,50,-20,15,1.3723,17.133,0.5349,0.5002
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,50,-15,20,1.3723,17.133,0.5348,0.4999
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,50,-10,25,1.3723,17.133,0.5346,0.4996
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,50,-5,30,1.3723,17.133,0.5346,0.4992
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,50,0,35,1.3723,17.133,0.5345,0.4989
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,50,5,40,1.3723,17.133,0.5345,0.4986
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,50,10,45,1.3723,17.133,0.5347,0.4982
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,50,15,50,1.3723,17.133,0.5349,0.4979
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,55,-25,10,1.3723,19.0717,0.5225,0.461
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,55,-20,15,1.3723,19.0717,0.5225,0.4607
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,55,-15,20,1.3723,19.0717,0.5224,0.4604
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,55,-10,25,1.3723,19.0717,0.5228,0.46
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,55,-5,30,1.3723,19.0717,0.523,0.4597
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,55,0,35,1.3723,19.0717,0.5229,0.4593
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,55,5,40,1.3723,19.0717,0.5225,0.459
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,55,10,45,1.3723,19.0717,0.5218,0.4587
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,55,15,50,1.3723,19.0717,0.5212,0.4585
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,60,-25,10,1.3723,21.1675,0.5081,0.4215
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,60,-20,15,1.3723,21.1675,0.5082,0.4212
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,60,-15,20,1.3723,21.1675,0.5082,0.4209
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,60,-10,25,1.3723,21.1675,0.5091,0.4205
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,60,-5,30,1.3723,21.1675,0.5095,0.4202
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,60,0,35,1.3723,21.1675,0.5091,0.4199
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,60,5,40,1.3723,21.1675,0.5078,0.4197
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,60,10,45,1.3723,21.1675,0.5059,0.4196
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-35,60,15,50,1.3723,21.1675,0.5039,0.4195
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,20,-20,10,1.6783,8.3646,0.589,0.7483
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,20,-15,15,1.6783,8.3646,0.5886,0.7478
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,20,-10,20,1.6783,8.3646,0.5882,0.7473
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,20,-5,25,1.6783,8.3646,0.5881,0.7468
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,20,0,30,1.6783,8.3646,0.5881,0.7464
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,20,5,35,1.6783,8.3646,0.5881,0.746
