source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,20,10,40,1.6783,8.3646,0.5882,0.7457
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,20,15,45,1.6783,8.3646,0.5892,0.7456
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,20,20,50,1.6783,8.3646,0.5904,0.7457
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,25,-20,10,1.6783,9.5207,0.5894,0.7233
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,25,-15,15,1.6783,9.5207,0.589,0.7227
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,25,-10,20,1.6783,9.5207,0.5887,0.7223
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,25,-5,25,1.6783,9.5207,0.5881,0.7219
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,25,0,30,1.6783,9.5207,0.5877,0.7215
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,25,5,35,1.6783,9.5207,0.5874,0.7211
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,25,10,40,1.6783,9.5207,0.5872,0.7209
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,25,15,45,1.6783,9.5207,0.5879,0.7208
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,25,20,50,1.6783,9.5207,0.5884,0.7209
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,30,-20,10,1.6783,10.7899,0.5889,0.6955
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,30,-15,15,1.6783,10.7899,0.5886,0.695
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,30,-10,20,1.6783,10.7899,0.5883,0.6945
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,30,-5,25,1.6783,10.7899,0.5874,0.6941
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,30,0,30,1.6783,10.7899,0.5869,0.6938
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,30,5,35,1.6783,10.7899,0.5865,0.6935
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,30,10,40,1.6783,10.7899,0.5863,0.6932
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,30,15,45,1.6783,10.7899,0.5868,0.693
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,30,20,50,1.6783,10.7899,0.5871,0.693
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,35,-20,10,1.6783,12.1788,0.587,0.6654
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,35,-15,15,1.6783,12.1788,0.5868,0.6648
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,35,-10,20,1.6783,12.1788,0.5865,0.6644
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,35,-5,25,1.6783,12.1788,0.5856,0.664
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,35,0,30,1.6783,12.1788,0.5851,0.6637
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,35,5,35,1.6783,12.1788,0.5847,0.6633
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,35,10,40,1.6783,12.1788,0.5846,0.663
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,35,15,45,1.6783,12.1788,0.5851,0.6628
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,35,20,50,1.6783,12.1788,0.5852,0.6626
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,40,-20,10,1.6783,13.6942,0.5835,0.6332
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,40,-15,15,1.6783,13.6942,0.5834,0.6327
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,40,-10,20,1.6783,13.6942,0.5832,0.6323
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,40,-5,25,1.6783,13.6942,0.5822,0.6319
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,40,0,30,1.6783,13.6942,0.5818,0.6316
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,40,5,35,1.6783,13.6942,0.5814,0.6312
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,40,10,40,1.6783,13.6942,0.5814,0.6308
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,40,15,45,1.6783,13.6942,0.5819,0.6305
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,40,20,50,1.6783,13.6942,0.582,0.6302
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,45,-20,10,1.6783,15.3431,0.5781,0.5995
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,45,-15,15,1.6783,15.3431,0.578,0.599
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,45,-10,20,1.6783,15.3431,0.5779,0.5986
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,45,-5,25,1.6783,15.3431,0.577,0.5982
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,45,0,30,1.6783,15.3431,0.5767,0.5979
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,45,5,35,1.6783,15.3431,0.5763,0.5975
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,45,10,40,1.6783,15.3431,0.5763,0.5971
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,45,15,45,1.6783,15.3431,0.5765,0.5966
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,45,20,50,1.6783,15.3431,0.5766,0.5962
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,50,-20,10,1.6783,17.133,0.5706,0.5645
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,50,-15,15,1.6783,17.133,0.5706,0.564
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,50,-10,20,1.6783,17.133,0.5706,0.5636
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,50,-5,25,1.6783,17.133,0.5697,0.5633
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,50,0,30,1.6783,17.133,0.5693,0.563
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,50,5,35,1.6783,17.133,0.5688,0.5625
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,50,10,40,1.6783,17.133,0.5686,0.5621
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,50,15,45,1.6783,17.133,0.5684,0.5616
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,50,20,50,1.6783,17.133,0.5683,0.5612
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,55,-20,10,1.6783,19.0717,0.5607,0.5286
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,55,-15,15,1.6783,19.0717,0.5609,0.5282
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,55,-10,20,1.6783,19.0717,0.5609,0.5278
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,55,-5,25,1.6783,19.0717,0.56,0.5275
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,55,0,30,1.6783,19.0717,0.5596,0.5272
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,55,5,35,1.6783,19.0717,0.5588,0.5268
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,55,10,40,1.6783,19.0717,0.558,0.5265
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,55,15,45,1.6783,19.0717,0.5572,0.526
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,55,20,50,1.6783,19.0717,0.5567,0.5257
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,60,-20,10,1.6783,21.1675,0.5484,0.4922
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,60,-15,15,1.6783,21.1675,0.5487,0.4918
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,60,-10,20,1.6783,21.1675,0.5488,0.4914
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,60,-5,25,1.6783,21.1675,0.5479,0.4912
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,60,0,30,1.6783,21.1675,0.5472,0.4909
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,60,5,35,1.6783,21.1675,0.5457,0.4907
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,60,10,40,1.6783,21.1675,0.5442,0.4905
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,60,15,45,1.6783,21.1675,0.5424,0.4902
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-30,60,20,50,1.6783,21.1675,0.5413,0.4901
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,20,-20,5,2.0343,8.3646,0.5777,0.7572
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,20,-15,10,2.0343,8.3646,0.5916,0.7751
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,20,-10,15,2.0343,8.3646,0.5913,0.7745
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,20,-5,20,2.0343,8.3646,0.591,0.774
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,20,0,25,2.0343,8.3646,0.5917,0.7736
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,20,5,30,2.0343,8.3646,0.5922,0.7731
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,20,10,35,2.0343,8.3646,0.5928,0.7728
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,20,15,40,2.0343,8.3646,0.5932,0.7726
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,20,20,45,2.0343,8.3646,0.5947,0.7728
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,20,25,50,2.0343,8.3646,0.5973,0.7732
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,25,-20,5,2.0343,9.5207,0.5839,0.7365
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,25,-15,10,2.0343,9.5207,0.598,0.754
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,25,-10,15,2.0343,9.5207,0.5978,0.7534
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,25,-5,20,2.0343,9.5207,0.5975,0.7529
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,25,0,25,2.0343,9.5207,0.5978,0.7525
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,25,5,30,2.0343,9.5207,0.5981,0.7521
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,25,10,35,2.0343,9.5207,0.5983,0.7518
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,25,15,40,2.0343,9.5207,0.5985,0.7516
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,25,20,45,2.0343,9.5207,0.5993,0.7517
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,25,25,50,2.0343,9.5207,0.6004,0.7519
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,30,-20,5,2.0343,10.7899,0.588,0.7132
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,30,-15,10,2.0343,10.7899,0.6023,0.7302
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,30,-10,15,2.0343,10.7899,0.6021,0.7296
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,30,-5,20,2.0343,10.7899,0.602,0.7291
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,30,0,25,2.0343,10.7899,0.602,0.7287
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,30,5,30,2.0343,10.7899,0.6021,0.7283
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,30,10,35,2.0343,10.7899,0.6023,0.728
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,30,15,40,2.0343,10.7899,0.6024,0.7277
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,30,20,45,2.0343,10.7899,0.6029,0.7277
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,30,25,50,2.0343,10.7899,0.6031,0.7278
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,35,-20,5,2.0343,12.1788,0.5899,0.6876
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,35,-15,10,2.0343,12.1788,0.6044,0.7039
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,35,-10,15,2.0343,12.1788,0.6042,0.7034
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,35,-5,20,2.0343,12.1788,0.6041,0.7029
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,35,0,25,2.0343,12.1788,0.604,0.7025
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,35,5,30,2.0343,12.1788,0.6041,0.7021
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,35,10,35,2.0343,12.1788,0.6043,0.7017
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,35,15,40,2.0343,12.1788,0.6045,0.7014
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,35,20,45,2.0343,12.1788,0.6047,0.7013
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,35,25,50,2.0343,12.1788,0.6045,0.7012
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,40,-20,5,2.0343,13.6942,0.5894,0.66
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,40,-15,10,2.0343,13.6942,0.6039,0.6756
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,40,-10,15,2.0343,13.6942,0.6039,0.6751
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,40,-5,20,2.0343,13.6942,0.6039,0.6746
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,40,0,25,2.0343,13.6942,0.6035,0.6742
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,40,5,30,2.0343,13.6942,0.6036,0.6739
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,40,10,35,2.0343,13.6942,0.6038,0.6734
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,40,15,40,2.0343,13.6942,0.6041,0.6731
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,40,20,45,2.0343,13.6942,0.6042,0.6727
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,40,25,50,2.0343,13.6942,0.6038,0.6725
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,45,-20,5,2.0343,15.3431,0.5863,0.6305
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,45,-15,10,2.0343,15.3431,0.6009,0.6455
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,45,-10,15,2.0343,15.3431,0.6009,0.645
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,45,-5,20,2.0343,15.3431,0.601,0.6446
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,45,0,25,2.0343,15.3431,0.6005,0.6442
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,45,5,30,2.0343,15.3431,0.6005,0.6438
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,45,10,35,2.0343,15.3431,0.6006,0.6434
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,45,15,40,2.0343,15.3431,0.6009,0.643
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,45,20,45,2.0343,15.3431,0.6008,0.6426
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,45,25,50,2.0343,15.3431,0.6004,0.6422
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,50,-20,5,2.0343,17.133,0.5805,0.5997
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,50,-15,10,2.0343,17.133,0.595,0.6139
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,50,-10,15,2.0343,17.133,0.5952,0.6134
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,50,-5,20,2.0343,17.133,0.5954,0.613
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,50,0,25,2.0343,17.133,0.5947,0.6127
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,50,5,30,2.0343,17.133,0.5946,0.6123
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,50,10,35,2.0343,17.133,0.5944,0.6119
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,50,15,40,2.0343,17.133,0.5944,0.6115
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,50,20,45,2.0343,17.133,0.5942,0.6111
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,50,25,50,2.0343,17.133,0.5937,0.6107
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,55,-20,5,2.0343,19.0717,0.5718,0.5677
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,55,-15,10,2.0343,19.0717,0.5863,0.5812
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,55,-10,15,2.0343,19.0717,0.5866,0.5807
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,55,-5,20,2.0343,19.0717,0.5869,0.5803
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,55,0,25,2.0343,19.0717,0.5859,0.58
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,55,5,30,2.0343,19.0717,0.5855,0.5797
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,55,10,35,2.0343,19.0717,0.5849,0.5794
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,55,15,40,2.0343,19.0717,0.5845,0.5791
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,55,20,45,2.0343,19.0717,0.5838,0.5786
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,55,25,50,2.0343,19.0717,0.5834,0.5783
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,60,-20,5,2.0343,21.1675,0.5603,0.5349
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,60,-15,10,2.0343,21.1675,0.5746,0.5476
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,60,-10,15,2.0343,21.1675,0.5751,0.5472
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,60,-5,20,2.0343,21.1675,0.5754,0.5468
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,60,0,25,2.0343,21.1675,0.5741,0.5465
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,60,5,30,2.0343,21.1675,0.5733,0.5463
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,60,10,35,2.0343,21.1675,0.5719,0.5461
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,60,15,40,2.0343,21.1675,0.5707,0.546
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,60,20,45,2.0343,21.1675,0.5695,0.5457
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-25,60,25,50,2.0343,21.1675,0.569,0.5456
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,20,-10,10,2.4452,8.3646,0.5929,0.7959
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,20,-5,15,2.4452,8.3646,0.5927,0.7953
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,20,0,20,2.4452,8.3646,0.5924,0.7947
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,20,5,25,2.4452,8.3646,0.5934,0.7943
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,20,10,30,2.4452,8.3646,0.5939,0.7939
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,20,15,35,2.4452,8.3646,0.5941,0.7937
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,20,20,40,2.4452,8.3646,0.5942,0.7937
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,20,25,45,2.4452,8.3646,0.5952,0.7941
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,20,30,50,2.4452,8.3646,0.5989,0.7948
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,25,-10,10,2.4452,9.5207,0.6044,0.7778
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,25,-5,15,2.4452,9.5207,0.6043,0.7772
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,25,0,20,2.4452,9.5207,0.6041,0.7767
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,25,5,25,2.4452,9.5207,0.605,0.7762
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,25,10,30,2.4452,9.5207,0.6053,0.7758
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,25,15,35,2.4452,9.5207,0.6056,0.7756
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,25,20,40,2.4452,9.5207,0.6055,0.7756
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,25,25,45,2.4452,9.5207,0.6058,0.7758
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,25,30,50,2.4452,9.5207,0.6073,0.7763
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,30,-10,10,2.4452,10.7899,0.6126,0.7571
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,30,-5,15,2.4452,10.7899,0.6125,0.7565
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,30,0,20,2.4452,10.7899,0.6124,0.756
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,30,5,25,2.4452,10.7899,0.6132,0.7555
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,30,10,30,2.4452,10.7899,0.6137,0.7551
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,30,15,35,2.4452,10.7899,0.6141,0.7549
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,30,20,40,2.4452,10.7899,0.6141,0.7547
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,30,25,45,2.4452,10.7899,0.6139,0.7548
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,30,30,50,2.4452,10.7899,0.614,0.7551
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,35,-10,10,2.4452,12.1788,0.6176,0.734
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,35,-5,15,2.4452,12.1788,0.6176,0.7334
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,35,0,20,2.4452,12.1788,0.6176,0.7329
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,35,5,25,2.4452,12.1788,0.6182,0.7325
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,35,10,30,2.4452,12.1788,0.6188,0.7321
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,35,15,35,2.4452,12.1788,0.6193,0.7317
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,35,20,40,2.4452,12.1788,0.6195,0.7315
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,35,25,45,2.4452,12.1788,0.6192,0.7314
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,35,30,50,2.4452,12.1788,0.6186,0.7315
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,40,-10,10,2.4452,13.6942,0.6193,0.7087
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,40,-5,15,2.4452,13.6942,0.6194,0.7082
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,40,0,20,2.4452,13.6942,0.6194,0.7077
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,40,5,25,2.4452,13.6942,0.6199,0.7073
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,40,10,30,2.4452,13.6942,0.6205,0.7069
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,40,15,35,2.4452,13.6942,0.6212,0.7065
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,40,20,40,2.4452,13.6942,0.6216,0.7062
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,40,25,45,2.4452,13.6942,0.6212,0.706
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,40,30,50,2.4452,13.6942,0.6203,0.7058
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,45,-10,10,2.4452,15.3431,0.6177,0.6816
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,45,-5,15,2.4452,15.3431,0.6179,0.6811
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,45,0,20,2.4452,15.3431,0.618,0.6807
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,45,5,25,2.4452,15.3431,0.6183,0.6803
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,45,10,30,2.4452,15.3431,0.6188,0.6799
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,45,15,35,2.4452,15.3431,0.6195,0.6795
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,45,20,40,2.4452,15.3431,0.62,0.6791
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,45,25,45,2.4452,15.3431,0.6197,0.6788
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,45,30,50,2.4452,15.3431,0.6187,0.6785
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,50,-10,10,2.4452,17.133,0.6127,0.653
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,50,-5,15,2.4452,17.133,0.613,0.6525
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,50,0,20,2.4452,17.133,0.6133,0.652
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,50,5,25,2.4452,17.133,0.6133,0.6516
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,50,10,30,2.4452,17.133,0.6136,0.6513
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,50,15,35,2.4452,17.133,0.614,0.6509
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,50,20,40,2.4452,17.133,0.6145,0.6505
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,50,25,45,2.4452,17.133,0.6142,0.6501
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,50,30,50,2.4452,17.133,0.6134,0.6498
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,55,-10,10,2.4452,19.0717,0.6043,0.6229
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,55,-5,15,2.4452,19.0717,0.6048,0.6225
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,55,0,20,2.4452,19.0717,0.6052,0.622
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,55,5,25,2.4452,19.0717,0.6048,0.6217
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,55,10,30,2.4452,19.0717,0.6048,0.6214
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,55,15,35,2.4452,19.0717,0.6047,0.6211
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,55,20,40,2.4452,19.0717,0.6049,0.6208
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,55,25,45,2.4452,19.0717,0.6045,0.6204
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,55,30,50,2.4452,19.0717,0.6041,0.6202
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,60,-10,10,2.4452,21.1675,0.5926,0.5918
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,60,-5,15,2.4452,21.1675,0.5932,0.5914
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,60,0,20,2.4452,21.1675,0.5937,0.591
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,60,5,25,2.4452,21.1675,0.5929,0.5907
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,60,10,30,2.4452,21.1675,0.5923,0.5905
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,60,15,35,2.4452,21.1675,0.5915,0.5903
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,60,20,40,2.4452,21.1675,0.5911,0.5902
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,60,25,45,2.4452,21.1675,0.5906,0.59
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-20,60,30,50,2.4452,21.1675,0.5905,0.5898
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,20,-10,5,2.9162,8.3646,0.5777,0.7931
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,20,-5,10,2.9162,8.3646,0.592,0.8122
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,20,0,15,2.9162,8.3646,0.5918,0.8116
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,20,5,20,2.9162,8.3646,0.5916,0.811
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,20,10,25,2.9162,8.3646,0.5922,0.8106
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,20,15,30,2.9162,8.3646,0.5918,0.8103
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,20,20,35,2.9162,8.3646,0.5907,0.8102
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,20,25,40,2.9162,8.3646,0.5893,0.8105
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,20,30,45,2.9162,8.3646,0.589,0.8111
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,25,-10,5,2.9162,9.5207,0.5937,0.7778
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,25,-5,10,2.9162,9.5207,0.6084,0.7965
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,25,0,15,2.9162,9.5207,0.6083,0.7959
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,25,5,20,2.9162,9.5207,0.6082,0.7953
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,25,10,25,2.9162,9.5207,0.6091,0.7949
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,25,15,30,2.9162,9.5207,0.609,0.7945
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,25,20,35,2.9162,9.5207,0.6085,0.7944
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,25,25,40,2.9162,9.5207,0.6073,0.7946
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,25,30,45,2.9162,9.5207,0.6063,0.795
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,30,-10,5,2.9162,10.7899,0.6051,0.7599
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,30,-5,10,2.9162,10.7899,0.6202,0.7783
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,30,0,15,2.9162,10.7899,0.6202,0.7776
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,30,5,20,2.9162,10.7899,0.6201,0.7771
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,30,10,25,2.9162,10.7899,0.6212,0.7766
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,30,15,30,2.9162,10.7899,0.6215,0.7763
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,30,20,35,2.9162,10.7899,0.6215,0.7761
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,30,25,40,2.9162,10.7899,0.6208,0.7761
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,30,30,45,2.9162,10.7899,0.6194,0.7763
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,35,-10,5,2.9162,12.1788,0.6122,0.7399
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,35,-5,10,2.9162,12.1788,0.6276,0.7577
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,35,0,15,2.9162,12.1788,0.6277,0.7571
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,35,5,20,2.9162,12.1788,0.6277,0.7566
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,35,10,25,2.9162,12.1788,0.6289,0.7561
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,35,15,30,2.9162,12.1788,0.6296,0.7557
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,35,20,35,2.9162,12.1788,0.6301,0.7554
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,35,25,40,2.9162,12.1788,0.6298,0.7553
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,35,30,45,2.9162,12.1788,0.6285,0.7553
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,40,-10,5,2.9162,13.6942,0.6153,0.7177
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,40,-5,10,2.9162,13.6942,0.6309,0.735
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,40,0,15,2.9162,13.6942,0.6311,0.7344
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,40,5,20,2.9162,13.6942,0.6313,0.7339
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,40,10,25,2.9162,13.6942,0.6324,0.7335
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,40,15,30,2.9162,13.6942,0.6333,0.7331
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,40,20,35,2.9162,13.6942,0.6342,0.7327
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,40,25,40,2.9162,13.6942,0.6343,0.7325
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,40,30,45,2.9162,13.6942,0.6332,0.7323
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,45,-10,5,2.9162,15.3431,0.6145,0.6937
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,45,-5,10,2.9162,15.3431,0.6302,0.7105
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,45,0,15,2.9162,15.3431,0.6306,0.7099
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,45,5,20,2.9162,15.3431,0.6308,0.7094
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,45,10,25,2.9162,15.3431,0.6318,0.709
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,45,15,30,2.9162,15.3431,0.6328,0.7086
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,45,20,35,2.9162,15.3431,0.6338,0.7082
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,45,25,40,2.9162,15.3431,0.6343,0.7079
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,45,30,45,2.9162,15.3431,0.6336,0.7076
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,50,-10,5,2.9162,17.133,0.6099,0.6681
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,50,-5,10,2.9162,17.133,0.6257,0.6842
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,50,0,15,2.9162,17.133,0.6261,0.6837
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,50,5,20,2.9162,17.133,0.6265,0.6832
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,50,10,25,2.9162,17.133,0.6273,0.6828
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,50,15,30,2.9162,17.133,0.6281,0.6824
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,50,20,35,2.9162,17.133,0.6291,0.6821
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,50,25,40,2.9162,17.133,0.6298,0.6817
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,50,30,45,2.9162,17.133,0.6294,0.6814
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,55,-10,5,2.9162,19.0717,0.6016,0.6411
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,55,-5,10,2.9162,19.0717,0.6173,0.6566
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,55,0,15,2.9162,19.0717,0.6179,0.6561
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,55,5,20,2.9162,19.0717,0.6184,0.6556
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,55,10,25,2.9162,19.0717,0.6188,0.6552
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,55,15,30,2.9162,19.0717,0.6193,0.6549
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,55,20,35,2.9162,19.0717,0.62,0.6546
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,55,25,40,2.9162,19.0717,0.6206,0.6543
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,55,30,45,2.9162,19.0717,0.6205,0.6541
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,60,-10,5,2.9162,21.1675,0.5897,0.6129
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,60,-5,10,2.9162,21.1675,0.6053,0.6277
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,60,0,15,2.9162,21.1675,0.606,0.6272
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,60,5,20,2.9162,21.1675,0.6067,0.6268
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,60,10,25,2.9162,21.1675,0.6065,0.6265
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,60,15,30,2.9162,21.1675,0.6065,0.6262
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,60,20,35,2.9162,21.1675,0.6066,0.6261
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,60,25,40,2.9162,21.1675,0.6069,0.6259
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-15,60,30,45,2.9162,21.1675,0.607,0.6258
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,20,-5,5,3.4528,8.3646,0.573,0.8056
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,20,0,10,3.4528,8.3646,0.5874,0.8252
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,20,5,15,3.4528,8.3646,0.5872,0.8245
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,20,10,20,3.4528,8.3646,0.587,0.8239
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,20,15,25,3.4528,8.3646,0.5863,0.8235
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,20,20,30,3.4528,8.3646,0.5841,0.8233
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,20,25,35,3.4528,8.3646,0.5804,0.8235
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,20,30,40,3.4528,8.3646,0.5765,0.824
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,25,-5,5,3.4528,9.5207,0.5943,0.7921
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,25,0,10,3.4528,9.5207,0.6093,0.8114
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,25,5,15,3.4528,9.5207,0.6092,0.8107
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,25,10,20,3.4528,9.5207,0.6091,0.8101
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,25,15,25,3.4528,9.5207,0.6092,0.8097
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,25,20,30,3.4528,9.5207,0.608,0.8094
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,25,25,35,3.4528,9.5207,0.6055,0.8094
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,25,30,40,3.4528,9.5207,0.6023,0.8098
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,30,-5,5,3.4528,10.7899,0.6093,0.7762
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,30,0,10,3.4528,10.7899,0.6248,0.7952
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,30,5,15,3.4528,10.7899,0.6248,0.7945
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,30,10,20,3.4528,10.7899,0.6248,0.7939
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,30,15,25,3.4528,10.7899,0.6255,0.7934
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,30,20,30,3.4528,10.7899,0.6251,0.7931
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,30,25,35,3.4528,10.7899,0.6239,0.793
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,30,30,40,3.4528,10.7899,0.6215,0.7932
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,35,-5,5,3.4528,12.1788,0.6188,0.7582
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,35,0,10,3.4528,12.1788,0.6346,0.7767
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,35,5,15,3.4528,12.1788,0.6347,0.776
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,35,10,20,3.4528,12.1788,0.6348,0.7754
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,35,15,25,3.4528,12.1788,0.636,0.775
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,35,20,30,3.4528,12.1788,0.6363,0.7746
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,35,25,35,3.4528,12.1788,0.6361,0.7744
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,35,30,40,3.4528,12.1788,0.6347,0.7744
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,40,-5,5,3.4528,13.6942,0.6233,0.7381
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,40,0,10,3.4528,13.6942,0.6394,0.7561
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,40,5,15,3.4528,13.6942,0.6396,0.7555
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,40,10,20,3.4528,13.6942,0.6398,0.7549
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,40,15,25,3.4528,13.6942,0.6413,0.7544
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,40,20,30,3.4528,13.6942,0.6421,0.754
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,40,25,35,3.4528,13.6942,0.6427,0.7537
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,40,30,40,3.4528,13.6942,0.6421,0.7536
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,45,-5,5,3.4528,15.3431,0.6232,0.7162
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,45,0,10,3.4528,15.3431,0.6394,0.7337
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,45,5,15,3.4528,15.3431,0.6398,0.7331
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,45,10,20,3.4528,15.3431,0.6401,0.7325
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,45,15,25,3.4528,15.3431,0.6417,0.7321
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,45,20,30,3.4528,15.3431,0.6428,0.7316
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,45,25,35,3.4528,15.3431,0.6439,0.7313
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,45,30,40,3.4528,15.3431,0.644,0.731
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,50,-5,5,3.4528,17.133,0.6188,0.6927
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,50,0,10,3.4528,17.133,0.6351,0.7096
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,50,5,15,3.4528,17.133,0.6356,0.709
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,50,10,20,3.4528,17.133,0.6361,0.7085
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,50,15,25,3.4528,17.133,0.6375,0.708
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,50,20,30,3.4528,17.133,0.6386,0.7076
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,50,25,35,3.4528,17.133,0.64,0.7073
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,50,30,40,3.4528,17.133,0.6406,0.707
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,55,-5,5,3.4528,19.0717,0.6103,0.6677
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,55,0,10,3.4528,19.0717,0.6266,0.684
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,55,5,15,3.4528,19.0717,0.6273,0.6834
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,55,10,20,3.4528,19.0717,0.6279,0.683
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,55,15,25,3.4528,19.0717,0.629,0.6825
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,55,20,30,3.4528,19.0717,0.6299,0.6822
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,55,25,35,3.4528,19.0717,0.6312,0.6819
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,55,30,40,3.4528,19.0717,0.6321,0.6816
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,60,-5,5,3.4528,21.1675,0.598,0.6415
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,60,0,10,3.4528,21.1675,0.6142,0.6571
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,60,5,15,3.4528,21.1675,0.615,0.6566
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,60,10,20,3.4528,21.1675,0.6158,0.6561
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,60,15,25,3.4528,21.1675,0.6164,0.6558
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,60,20,30,3.4528,21.1675,0.617,0.6555
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,60,25,35,3.4528,21.1675,0.6178,0.6553
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-10,60,30,40,3.4528,21.1675,0.6187,0.6551
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,20,0,5,4.0604,8.3646,0.5625,0.8154
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,20,5,10,4.0604,8.3646,0.5768,0.8356
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,20,10,15,4.0604,8.3646,0.5766,0.8348
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,20,15,20,4.0604,8.3646,0.5764,0.8342
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,20,20,25,4.0604,8.3646,0.5731,0.8338
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,20,25,30,4.0604,8.3646,0.5681,0.8337
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,20,30,35,4.0604,8.3646,0.5603,0.834
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,25,0,5,4.0604,9.5207,0.5906,0.8034
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,25,5,10,4.0604,9.5207,0.6057,0.8233
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,25,10,15,4.0604,9.5207,0.6056,0.8225
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,25,15,20,4.0604,9.5207,0.6055,0.8219
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,25,20,25,4.0604,9.5207,0.6038,0.8214
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,25,25,30,4.0604,9.5207,0.6005,0.8213
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,25,30,35,4.0604,9.5207,0.5948,0.8214
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,30,0,5,4.0604,10.7899,0.6098,0.7891
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,30,5,10,4.0604,10.7899,0.6256,0.8087
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,30,10,15,4.0604,10.7899,0.6256,0.8079
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,30,15,20,4.0604,10.7899,0.6256,0.8073
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,30,20,25,4.0604,10.7899,0.6252,0.8068
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,30,25,30,4.0604,10.7899,0.6233,0.8066
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,30,30,35,4.0604,10.7899,0.6197,0.8066
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,35,0,5,4.0604,12.1788,0.622,0.7727
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,35,5,10,4.0604,12.1788,0.6382,0.7919
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,35,10,15,4.0604,12.1788,0.6383,0.7912
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,35,15,20,4.0604,12.1788,0.6384,0.7906
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,35,20,25,4.0604,12.1788,0.639,0.7901
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,35,25,30,4.0604,12.1788,0.6384,0.7897
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,35,30,35,4.0604,12.1788,0.6365,0.7896
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,40,0,5,4.0604,13.6942,0.628,0.7544
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,40,5,10,4.0604,13.6942,0.6446,0.7731
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,40,10,15,4.0604,13.6942,0.6448,0.7724
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,40,15,20,4.0604,13.6942,0.6451,0.7718
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,40,20,25,4.0604,13.6942,0.6463,0.7713
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,40,25,30,4.0604,13.6942,0.6466,0.7709
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,40,30,35,4.0604,13.6942,0.6461,0.7707
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,45,0,5,4.0604,15.3431,0.6287,0.7344
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,45,5,10,4.0604,15.3431,0.6454,0.7526
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,45,10,15,4.0604,15.3431,0.6458,0.7519
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,45,15,20,4.0604,15.3431,0.6462,0.7513
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,45,20,25,4.0604,15.3431,0.6478,0.7508
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,45,25,30,4.0604,15.3431,0.6487,0.7504
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,45,30,35,4.0604,15.3431,0.6493,0.75
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,50,0,5,4.0604,17.133,0.6245,0.7127
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,50,5,10,4.0604,17.133,0.6413,0.7303
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,50,10,15,4.0604,17.133,0.6419,0.7297
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,50,15,20,4.0604,17.133,0.6424,0.7291
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,50,20,25,4.0604,17.133,0.6441,0.7286
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,50,25,30,4.0604,17.133,0.6454,0.7282
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,50,30,35,4.0604,17.133,0.6466,0.7278
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,55,0,5,4.0604,19.0717,0.6159,0.6895
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,55,5,10,4.0604,19.0717,0.6327,0.7066
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,55,10,15,4.0604,19.0717,0.6335,0.7059
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,55,15,20,4.0604,19.0717,0.6342,0.7054
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,55,20,25,4.0604,19.0717,0.6357,0.705
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,55,25,30,4.0604,19.0717,0.637,0.7045
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,55,30,35,4.0604,19.0717,0.6385,0.7042
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,60,0,5,4.0604,21.1675,0.6034,0.665
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,60,5,10,4.0604,21.1675,0.62,0.6815
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,60,10,15,4.0604,21.1675,0.6209,0.6809
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,60,15,20,4.0604,21.1675,0.6218,0.6804
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,60,20,25,4.0604,21.1675,0.623,0.68
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,60,25,30,4.0604,21.1675,0.624,0.6796
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,-5,60,30,35,4.0604,21.1675,0.6254,0.6793
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,20,5,5,4.7446,8.3646,0.5425,0.823
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,20,10,10,4.7446,8.3646,0.5565,0.8438
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,20,15,15,4.7446,8.3646,0.5563,0.843
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,20,20,20,4.7446,8.3646,0.5561,0.8423
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,20,25,25,4.7446,8.3646,0.5486,0.8419
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,20,30,30,4.7446,8.3646,0.5394,0.8419
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,25,5,5,4.7446,9.5207,0.5802,0.8122
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,25,10,10,4.7446,9.5207,0.5953,0.8327
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,25,15,15,4.7446,9.5207,0.5952,0.8319
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,25,20,20,4.7446,9.5207,0.5951,0.8312
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,25,25,25,4.7446,9.5207,0.5902,0.8308
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,25,30,30,4.7446,9.5207,0.5837,0.8307
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,30,5,5,4.7446,10.7899,0.6053,0.7992
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,30,10,10,4.7446,10.7899,0.6213,0.8194
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,30,15,15,4.7446,10.7899,0.6213,0.8186
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,30,20,20,4.7446,10.7899,0.6212,0.818
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,30,25,25,4.7446,10.7899,0.6185,0.8175
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,30,30,30,4.7446,10.7899,0.6144,0.8173
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,35,5,5,4.7446,12.1788,0.621,0.7843
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,35,10,10,4.7446,12.1788,0.6375,0.8041
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,35,15,15,4.7446,12.1788,0.6377,0.8033
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,35,20,20,4.7446,12.1788,0.6378,0.8027
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,35,25,25,4.7446,12.1788,0.6367,0.8022
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,35,30,30,4.7446,12.1788,0.6345,0.8019
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,40,5,5,4.7446,13.6942,0.6291,0.7675
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,40,10,10,4.7446,13.6942,0.646,0.7869
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,40,15,15,4.7446,13.6942,0.6463,0.7861
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,40,20,20,4.7446,13.6942,0.6465,0.7855
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,40,25,25,4.7446,13.6942,0.6468,0.785
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,40,30,30,4.7446,13.6942,0.646,0.7846
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,45,5,5,4.7446,15.3431,0.6308,0.749
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,45,10,10,4.7446,15.3431,0.648,0.7679
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,45,15,15,4.7446,15.3431,0.6484,0.7672
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,45,20,20,4.7446,15.3431,0.6488,0.7665
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,45,25,25,4.7446,15.3431,0.6499,0.766
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,45,30,30,4.7446,15.3431,0.6502,0.7656
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,50,5,5,4.7446,17.133,0.6271,0.7289
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,50,10,10,4.7446,17.133,0.6443,0.7473
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,50,15,15,4.7446,17.133,0.645,0.7466
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,50,20,20,4.7446,17.133,0.6455,0.746
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,50,25,25,4.7446,17.133,0.6471,0.7455
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,50,30,30,4.7446,17.133,0.6481,0.745
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,55,5,5,4.7446,19.0717,0.6186,0.7073
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,55,10,10,4.7446,19.0717,0.6358,0.7252
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,55,15,15,4.7446,19.0717,0.6366,0.7245
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,55,20,20,4.7446,19.0717,0.6373,0.7239
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,55,25,25,4.7446,19.0717,0.639,0.7234
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,55,30,30,4.7446,19.0717,0.6404,0.723
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,60,5,5,4.7446,21.1675,0.6059,0.6845
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,60,10,10,4.7446,21.1675,0.623,0.7017
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,60,15,15,4.7446,21.1675,0.624,0.7011
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,60,20,20,4.7446,21.1675,0.6249,0.7005
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,60,25,25,4.7446,21.1675,0.6264,0.7001
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,42,33,2,50,0,60,30,30,4.7446,21.1675,0.6278,0.6996
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,20,-30,10,1.1112,8.3646,0.5307,0.689
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,20,-25,15,1.1112,8.3646,0.5302,0.6886
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,20,-20,20,1.1112,8.3646,0.5297,0.6882
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,20,-15,25,1.1112,8.3646,0.5293,0.688
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,20,-10,30,1.1112,8.3646,0.528,0.688
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,20,-5,35,1.1112,8.3646,0.5272,0.6884
