source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,20,0,40,1.1112,8.3646,0.5265,0.6889
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,20,5,45,1.1112,8.3646,0.5261,0.6893
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,20,10,50,1.1112,8.3646,0.5253,0.6899
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,25,-30,10,1.1112,9.5207,0.5213,0.6474
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,25,-25,15,1.1112,9.5207,0.5209,0.647
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,25,-20,20,1.1112,9.5207,0.5205,0.6467
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,25,-15,25,1.1112,9.5207,0.52,0.6465
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,25,-10,30,1.1112,9.5207,0.5188,0.6465
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,25,-5,35,1.1112,9.5207,0.5181,0.6468
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,25,0,40,1.1112,9.5207,0.5176,0.6472
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,25,5,45,1.1112,9.5207,0.5175,0.6477
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,25,10,50,1.1112,9.5207,0.5181,0.6484
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,30,-30,10,1.1112,10.7899,0.5116,0.6017
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,30,-25,15,1.1112,10.7899,0.5113,0.6014
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,30,-20,20,1.1112,10.7899,0.5109,0.6011
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,30,-15,25,1.1112,10.7899,0.5105,0.6008
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,30,-10,30,1.1112,10.7899,0.5095,0.6008
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,30,-5,35,1.1112,10.7899,0.5088,0.6009
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,30,0,40,1.1112,10.7899,0.5085,0.601
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,30,5,45,1.1112,10.7899,0.5086,0.6013
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,30,10,50,1.1112,10.7899,0.5099,0.6017
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,35,-30,10,1.1112,12.1788,0.5009,0.5521
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,35,-25,15,1.1112,12.1788,0.5006,0.5518
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,35,-20,20,1.1112,12.1788,0.5002,0.5515
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,35,-15,25,1.1112,12.1788,0.4999,0.5513
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,35,-10,30,1.1112,12.1788,0.4992,0.5511
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,35,-5,35,1.1112,12.1788,0.4987,0.551
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,35,0,40,1.1112,12.1788,0.4984,0.5508
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,35,5,45,1.1112,12.1788,0.4986,0.5507
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,35,10,50,1.1112,12.1788,0.5001,0.5506
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,40,-30,10,1.1112,13.6942,0.4882,0.4989
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,40,-25,15,1.1112,13.6942,0.4879,0.4986
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,40,-20,20,1.1112,13.6942,0.4877,0.4984
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,40,-15,25,1.1112,13.6942,0.4874,0.4982
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,40,-10,30,1.1112,13.6942,0.4872,0.4978
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,40,-5,35,1.1112,13.6942,0.4868,0.4974
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,40,0,40,1.1112,13.6942,0.4867,0.4969
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,40,5,45,1.1112,13.6942,0.4867,0.4965
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,40,10,50,1.1112,13.6942,0.4879,0.4959
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,45,-30,10,1.1112,15.3431,0.4727,0.4423
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,45,-25,15,1.1112,15.3431,0.4725,0.442
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,45,-20,20,1.1112,15.3431,0.4723,0.4418
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,45,-15,25,1.1112,15.3431,0.472,0.4417
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,45,-10,30,1.1112,15.3431,0.4725,0.4411
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,45,-5,35,1.1112,15.3431,0.4723,0.4406
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,45,0,40,1.1112,15.3431,0.4723,0.4398
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,45,5,45,1.1112,15.3431,0.4723,0.4393
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,45,10,50,1.1112,15.3431,0.4729,0.4385
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,50,-30,10,1.1112,17.133,0.453,0.3825
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,50,-25,15,1.1112,17.133,0.4529,0.3823
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,50,-20,20,1.1112,17.133,0.4527,0.3821
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,50,-15,25,1.1112,17.133,0.4526,0.382
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,50,-10,30,1.1112,17.133,0.4538,0.3813
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,50,-5,35,1.1112,17.133,0.454,0.3807
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,50,0,40,1.1112,17.133,0.4543,0.3801
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,50,5,45,1.1112,17.133,0.4543,0.3797
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,50,10,50,1.1112,17.133,0.4542,0.3791
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,55,-30,10,1.1112,19.0717,0.4274,0.3199
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,55,-25,15,1.1112,19.0717,0.4273,0.3197
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,55,-20,20,1.1112,19.0717,0.4272,0.3195
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,55,-15,25,1.1112,19.0717,0.4271,0.3194
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,55,-10,30,1.1112,19.0717,0.4292,0.3186
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,55,-5,35,1.1112,19.0717,0.43,0.3183
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,55,0,40,1.1112,19.0717,0.431,0.3181
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,55,5,45,1.1112,19.0717,0.4313,0.3182
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,55,10,50,1.1112,19.0717,0.4308,0.3186
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,60,-30,10,1.1112,21.1675,0.3926,0.2545
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,60,-25,15,1.1112,21.1675,0.3926,0.2544
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,60,-20,20,1.1112,21.1675,0.3926,0.2543
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,60,-15,25,1.1112,21.1675,0.3925,0.2542
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,60,-10,30,1.1112,21.1675,0.3957,0.2534
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,60,-5,35,1.1112,21.1675,0.3975,0.2535
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,60,0,40,1.1112,21.1675,0.3999,0.2544
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,60,5,45,1.1112,21.1675,0.401,0.2554
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-40,60,10,50,1.1112,21.1675,0.4012,0.2578
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,20,-25,10,1.3723,8.3646,0.5577,0.7404
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,20,-20,15,1.3723,8.3646,0.5572,0.7399
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,20,-15,20,1.3723,8.3646,0.5568,0.7395
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,20,-10,25,1.3723,8.3646,0.5564,0.7391
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,20,-5,30,1.3723,8.3646,0.5555,0.739
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,20,0,35,1.3723,8.3646,0.555,0.7389
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,20,5,40,1.3723,8.3646,0.5545,0.739
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,20,10,45,1.3723,8.3646,0.554,0.7391
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,20,15,50,1.3723,8.3646,0.5536,0.7397
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,25,-25,10,1.3723,9.5207,0.555,0.7063
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,25,-20,15,1.3723,9.5207,0.5546,0.7058
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,25,-15,20,1.3723,9.5207,0.5542,0.7054
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,25,-10,25,1.3723,9.5207,0.5539,0.705
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,25,-5,30,1.3723,9.5207,0.5528,0.7049
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,25,0,35,1.3723,9.5207,0.5522,0.7049
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,25,5,40,1.3723,9.5207,0.5517,0.705
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,25,10,45,1.3723,9.5207,0.5513,0.7052
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,25,15,50,1.3723,9.5207,0.5512,0.7059
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,30,-25,10,1.3723,10.7899,0.5515,0.6683
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,30,-20,15,1.3723,10.7899,0.5512,0.6679
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,30,-15,20,1.3723,10.7899,0.5508,0.6675
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,30,-10,25,1.3723,10.7899,0.5505,0.6672
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,30,-5,30,1.3723,10.7899,0.5494,0.6671
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,30,0,35,1.3723,10.7899,0.5488,0.667
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,30,5,40,1.3723,10.7899,0.5482,0.667
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,30,10,45,1.3723,10.7899,0.5479,0.6669
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,30,15,50,1.3723,10.7899,0.5477,0.6674
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,35,-25,10,1.3723,12.1788,0.5467,0.6269
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,35,-20,15,1.3723,12.1788,0.5464,0.6264
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,35,-15,20,1.3723,12.1788,0.5461,0.6261
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,35,-10,25,1.3723,12.1788,0.5458,0.6258
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,35,-5,30,1.3723,12.1788,0.5448,0.6256
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,35,0,35,1.3723,12.1788,0.5442,0.6254
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,35,5,40,1.3723,12.1788,0.5435,0.6252
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,35,10,45,1.3723,12.1788,0.5432,0.6249
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,35,15,50,1.3723,12.1788,0.5428,0.6248
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,40,-25,10,1.3723,13.6942,0.5401,0.582
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,40,-20,15,1.3723,13.6942,0.5399,0.5816
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,40,-15,20,1.3723,13.6942,0.5397,0.5813
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,40,-10,25,1.3723,13.6942,0.5394,0.581
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,40,-5,30,1.3723,13.6942,0.5385,0.5808
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,40,0,35,1.3723,13.6942,0.5379,0.5805
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,40,5,40,1.3723,13.6942,0.5372,0.58
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,40,10,45,1.3723,13.6942,0.5367,0.5795
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,40,15,50,1.3723,13.6942,0.5361,0.5789
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,45,-25,10,1.3723,15.3431,0.5313,0.534
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,45,-20,15,1.3723,15.3431,0.5311,0.5337
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,45,-15,20,1.3723,15.3431,0.5309,0.5333
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,45,-10,25,1.3723,15.3431,0.5307,0.5331
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,45,-5,30,1.3723,15.3431,0.53,0.5329
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,45,0,35,1.3723,15.3431,0.5295,0.5324
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,45,5,40,1.3723,15.3431,0.5288,0.5319
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,45,10,45,1.3723,15.3431,0.5282,0.5313
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,45,15,50,1.3723,15.3431,0.5272,0.5303
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,50,-25,10,1.3723,17.133,0.5195,0.4831
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,50,-20,15,1.3723,17.133,0.5194,0.4827
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,50,-15,20,1.3723,17.133,0.5193,0.4824
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,50,-10,25,1.3723,17.133,0.5192,0.4822
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,50,-5,30,1.3723,17.133,0.5188,0.482
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,50,0,35,1.3723,17.133,0.5183,0.4816
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,50,5,40,1.3723,17.133,0.5177,0.4811
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,50,10,45,1.3723,17.133,0.517,0.4806
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,50,15,50,1.3723,17.133,0.5159,0.4797
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,55,-25,10,1.3723,19.0717,0.504,0.4294
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,55,-20,15,1.3723,19.0717,0.504,0.4291
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,55,-15,20,1.3723,19.0717,0.504,0.4288
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,55,-10,25,1.3723,19.0717,0.5039,0.4286
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,55,-5,30,1.3723,19.0717,0.5038,0.4284
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,55,0,35,1.3723,19.0717,0.5037,0.4283
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,55,5,40,1.3723,19.0717,0.5032,0.4282
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,55,10,45,1.3723,19.0717,0.5027,0.428
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,55,15,50,1.3723,19.0717,0.5018,0.4277
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,60,-25,10,1.3723,21.1675,0.4836,0.3731
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,60,-20,15,1.3723,21.1675,0.4837,0.3728
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,60,-15,20,1.3723,21.1675,0.4837,0.3726
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,60,-10,25,1.3723,21.1675,0.4837,0.3724
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,60,-5,30,1.3723,21.1675,0.484,0.3724
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,60,0,35,1.3723,21.1675,0.4844,0.3727
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,60,5,40,1.3723,21.1675,0.4846,0.3734
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,60,10,45,1.3723,21.1675,0.4845,0.374
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-35,60,15,50,1.3723,21.1675,0.4845,0.3752
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,20,-20,10,1.6783,8.3646,0.5757,0.7792
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,20,-15,15,1.6783,8.3646,0.5754,0.7787
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,20,-10,20,1.6783,8.3646,0.575,0.7782
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,20,-5,25,1.6783,8.3646,0.5747,0.7778
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,20,0,30,1.6783,8.3646,0.5746,0.7774
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,20,5,35,1.6783,8.3646,0.5745,0.7772
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,20,10,40,1.6783,8.3646,0.5744,0.7771
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,20,15,45,1.6783,8.3646,0.5743,0.7771
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,20,20,50,1.6783,8.3646,0.5763,0.7781
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,25,-20,10,1.6783,9.5207,0.5784,0.7507
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,25,-15,15,1.6783,9.5207,0.578,0.7502
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,25,-10,20,1.6783,9.5207,0.5777,0.7497
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,25,-5,25,1.6783,9.5207,0.5774,0.7493
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,25,0,30,1.6783,9.5207,0.577,0.749
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,25,5,35,1.6783,9.5207,0.5768,0.7489
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,25,10,40,1.6783,9.5207,0.5767,0.7489
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,25,15,45,1.6783,9.5207,0.5765,0.7489
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,25,20,50,1.6783,9.5207,0.5774,0.7499
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,30,-20,10,1.6783,10.7899,0.5793,0.7187
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,30,-15,15,1.6783,10.7899,0.579,0.7182
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,30,-10,20,1.6783,10.7899,0.5788,0.7178
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,30,-5,25,1.6783,10.7899,0.5785,0.7174
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,30,0,30,1.6783,10.7899,0.5779,0.7172
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,30,5,35,1.6783,10.7899,0.5777,0.717
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,30,10,40,1.6783,10.7899,0.5774,0.7169
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,30,15,45,1.6783,10.7899,0.5771,0.7168
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,30,20,50,1.6783,10.7899,0.5771,0.7175
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,35,-20,10,1.6783,12.1788,0.5783,0.6835
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,35,-15,15,1.6783,12.1788,0.5781,0.683
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,35,-10,20,1.6783,12.1788,0.5779,0.6826
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,35,-5,25,1.6783,12.1788,0.5777,0.6822
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,35,0,30,1.6783,12.1788,0.577,0.682
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,35,5,35,1.6783,12.1788,0.5767,0.6817
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,35,10,40,1.6783,12.1788,0.5763,0.6815
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,35,15,45,1.6783,12.1788,0.5759,0.6812
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,35,20,50,1.6783,12.1788,0.5752,0.6814
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,40,-20,10,1.6783,13.6942,0.5751,0.6452
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,40,-15,15,1.6783,13.6942,0.575,0.6447
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,40,-10,20,1.6783,13.6942,0.5749,0.6443
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,40,-5,25,1.6783,13.6942,0.5747,0.644
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,40,0,30,1.6783,13.6942,0.574,0.6438
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,40,5,35,1.6783,13.6942,0.5736,0.6434
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,40,10,40,1.6783,13.6942,0.5731,0.643
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,40,15,45,1.6783,13.6942,0.5726,0.6425
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,40,20,50,1.6783,13.6942,0.5714,0.6421
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,45,-20,10,1.6783,15.3431,0.5695,0.6039
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,45,-15,15,1.6783,15.3431,0.5695,0.6035
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,45,-10,20,1.6783,15.3431,0.5694,0.6031
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,45,-5,25,1.6783,15.3431,0.5693,0.6028
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,45,0,30,1.6783,15.3431,0.5685,0.6026
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,45,5,35,1.6783,15.3431,0.5681,0.6022
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,45,10,40,1.6783,15.3431,0.5675,0.6017
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,45,15,45,1.6783,15.3431,0.5669,0.6011
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,45,20,50,1.6783,15.3431,0.5654,0.6003
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,50,-20,10,1.6783,17.133,0.5611,0.5599
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,50,-15,15,1.6783,17.133,0.5611,0.5595
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,50,-10,20,1.6783,17.133,0.5612,0.5592
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,50,-5,25,1.6783,17.133,0.5611,0.5589
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,50,0,30,1.6783,17.133,0.5603,0.5587
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,50,5,35,1.6783,17.133,0.5599,0.5584
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,50,10,40,1.6783,17.133,0.5591,0.5579
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,50,15,45,1.6783,17.133,0.5585,0.5574
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,50,20,50,1.6783,17.133,0.5572,0.5565
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,55,-20,10,1.6783,19.0717,0.5494,0.5133
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,55,-15,15,1.6783,19.0717,0.5495,0.5129
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,55,-10,20,1.6783,19.0717,0.5496,0.5126
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,55,-5,25,1.6783,19.0717,0.5497,0.5123
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,55,0,30,1.6783,19.0717,0.5488,0.5123
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,55,5,35,1.6783,19.0717,0.5484,0.5122
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,55,10,40,1.6783,19.0717,0.5477,0.512
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,55,15,45,1.6783,19.0717,0.5472,0.5118
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,55,20,50,1.6783,19.0717,0.5465,0.5113
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,60,-20,10,1.6783,21.1675,0.5338,0.4643
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,60,-15,15,1.6783,21.1675,0.5341,0.4639
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,60,-10,20,1.6783,21.1675,0.5343,0.4636
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,60,-5,25,1.6783,21.1675,0.5344,0.4634
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,60,0,30,1.6783,21.1675,0.5335,0.4636
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,60,5,35,1.6783,21.1675,0.5332,0.4639
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,60,10,40,1.6783,21.1675,0.5327,0.4643
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,60,15,45,1.6783,21.1675,0.5326,0.4646
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-30,60,20,50,1.6783,21.1675,0.5333,0.4652
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,20,-20,5,2.0343,8.3646,0.5736,0.7904
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,20,-15,10,2.0343,8.3646,0.5874,0.8091
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,20,-10,15,2.0343,8.3646,0.5871,0.8085
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,20,-5,20,2.0343,8.3646,0.5868,0.808
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,20,0,25,2.0343,8.3646,0.5866,0.8076
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,20,5,30,2.0343,8.3646,0.5871,0.8071
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,20,10,35,2.0343,8.3646,0.5872,0.8068
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,20,15,40,2.0343,8.3646,0.5875,0.8067
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,20,20,45,2.0343,8.3646,0.5879,0.8069
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,20,25,50,2.0343,8.3646,0.5939,0.8082
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,25,-20,5,2.0343,9.5207,0.5806,0.7667
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,25,-15,10,2.0343,9.5207,0.5946,0.7849
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,25,-10,15,2.0343,9.5207,0.5944,0.7843
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,25,-5,20,2.0343,9.5207,0.5941,0.7838
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,25,0,25,2.0343,9.5207,0.5939,0.7834
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,25,5,30,2.0343,9.5207,0.5942,0.783
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,25,10,35,2.0343,9.5207,0.5943,0.7827
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,25,15,40,2.0343,9.5207,0.5945,0.7827
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,25,20,45,2.0343,9.5207,0.5947,0.7829
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,25,25,50,2.0343,9.5207,0.598,0.7842
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,30,-20,5,2.0343,10.7899,0.5849,0.74
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,30,-15,10,2.0343,10.7899,0.5991,0.7575
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,30,-10,15,2.0343,10.7899,0.5989,0.757
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,30,-5,20,2.0343,10.7899,0.5987,0.7565
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,30,0,25,2.0343,10.7899,0.5986,0.7561
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,30,5,30,2.0343,10.7899,0.5987,0.7557
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,30,10,35,2.0343,10.7899,0.5988,0.7554
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,30,15,40,2.0343,10.7899,0.5989,0.7554
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,30,20,45,2.0343,10.7899,0.5989,0.7554
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,30,25,50,2.0343,10.7899,0.6003,0.7564
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,35,-20,5,2.0343,12.1788,0.5865,0.7103
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,35,-15,10,2.0343,12.1788,0.6009,0.7272
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,35,-10,15,2.0343,12.1788,0.6008,0.7266
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,35,-5,20,2.0343,12.1788,0.6007,0.7262
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,35,0,25,2.0343,12.1788,0.6005,0.7258
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,35,5,30,2.0343,12.1788,0.6006,0.7254
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,35,10,35,2.0343,12.1788,0.6006,0.7251
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,35,15,40,2.0343,12.1788,0.6007,0.7249
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,35,20,45,2.0343,12.1788,0.6005,0.7248
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,35,25,50,2.0343,12.1788,0.6004,0.7252
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,40,-20,5,2.0343,13.6942,0.5854,0.6779
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,40,-15,10,2.0343,13.6942,0.5999,0.694
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,40,-10,15,2.0343,13.6942,0.5999,0.6935
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,40,-5,20,2.0343,13.6942,0.5998,0.693
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,40,0,25,2.0343,13.6942,0.5998,0.6927
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,40,5,30,2.0343,13.6942,0.5997,0.6923
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,40,10,35,2.0343,13.6942,0.5997,0.6919
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,40,15,40,2.0343,13.6942,0.5996,0.6915
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,40,20,45,2.0343,13.6942,0.5993,0.6913
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,40,25,50,2.0343,13.6942,0.5984,0.6912
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,45,-20,5,2.0343,15.3431,0.5815,0.6429
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,45,-15,10,2.0343,15.3431,0.596,0.6581
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,45,-10,15,2.0343,15.3431,0.5961,0.6576
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,45,-5,20,2.0343,15.3431,0.5961,0.6572
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,45,0,25,2.0343,15.3431,0.5962,0.6568
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,45,5,30,2.0343,15.3431,0.5959,0.6565
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,45,10,35,2.0343,15.3431,0.5958,0.6561
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,45,15,40,2.0343,15.3431,0.5956,0.6556
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,45,20,45,2.0343,15.3431,0.5953,0.6552
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,45,25,50,2.0343,15.3431,0.5939,0.6547
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,50,-20,5,2.0343,17.133,0.5746,0.6053
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,50,-15,10,2.0343,17.133,0.589,0.6196
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,50,-10,15,2.0343,17.133,0.5892,0.6192
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,50,-5,20,2.0343,17.133,0.5894,0.6188
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,50,0,25,2.0343,17.133,0.5895,0.6184
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,50,5,30,2.0343,17.133,0.589,0.6182
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,50,10,35,2.0343,17.133,0.5889,0.6178
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,50,15,40,2.0343,17.133,0.5886,0.6174
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,50,20,45,2.0343,17.133,0.5882,0.6169
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,50,25,50,2.0343,17.133,0.5871,0.6162
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,55,-20,5,2.0343,19.0717,0.5645,0.5653
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,55,-15,10,2.0343,19.0717,0.5788,0.5788
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,55,-10,15,2.0343,19.0717,0.5791,0.5783
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,55,-5,20,2.0343,19.0717,0.5793,0.578
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,55,0,25,2.0343,19.0717,0.5795,0.5776
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,55,5,30,2.0343,19.0717,0.5788,0.5775
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,55,10,35,2.0343,19.0717,0.5786,0.5773
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,55,15,40,2.0343,19.0717,0.5782,0.5771
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,55,20,45,2.0343,19.0717,0.578,0.5768
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,55,25,50,2.0343,19.0717,0.5777,0.5763
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,60,-20,5,2.0343,21.1675,0.5508,0.5232
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,60,-15,10,2.0343,21.1675,0.5649,0.5356
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,60,-10,15,2.0343,21.1675,0.5653,0.5352
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,60,-5,20,2.0343,21.1675,0.5657,0.5348
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,60,0,25,2.0343,21.1675,0.5659,0.5345
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,60,5,30,2.0343,21.1675,0.5649,0.5347
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,60,10,35,2.0343,21.1675,0.5647,0.5348
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,60,15,40,2.0343,21.1675,0.5644,0.535
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,60,20,45,2.0343,21.1675,0.5645,0.5351
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-25,60,25,50,2.0343,21.1675,0.5658,0.5353
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,20,-10,10,2.4452,8.3646,0.5938,0.8325
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,20,-5,15,2.4452,8.3646,0.5936,0.8318
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,20,0,20,2.4452,8.3646,0.5933,0.8312
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,20,5,25,2.4452,8.3646,0.5931,0.8308
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,20,10,30,2.4452,8.3646,0.5937,0.8303
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,20,15,35,2.4452,8.3646,0.5937,0.8301
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,20,20,40,2.4452,8.3646,0.5939,0.8301
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,20,25,45,2.4452,8.3646,0.5947,0.8305
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,20,30,50,2.4452,8.3646,0.606,0.8321
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,25,-10,10,2.4452,9.5207,0.6055,0.8116
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,25,-5,15,2.4452,9.5207,0.6053,0.8109
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,25,0,20,2.4452,9.5207,0.6051,0.8104
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,25,5,25,2.4452,9.5207,0.605,0.8099
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,25,10,30,2.4452,9.5207,0.6057,0.8094
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,25,15,35,2.4452,9.5207,0.6058,0.8093
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,25,20,40,2.4452,9.5207,0.606,0.8094
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,25,25,45,2.4452,9.5207,0.6064,0.8097
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,25,30,50,2.4452,9.5207,0.6133,0.8113
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,30,-10,10,2.4452,10.7899,0.6133,0.7878
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,30,-5,15,2.4452,10.7899,0.6132,0.7872
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,30,0,20,2.4452,10.7899,0.613,0.7867
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,30,5,25,2.4452,10.7899,0.6129,0.7862
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,30,10,30,2.4452,10.7899,0.6137,0.7858
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,30,15,35,2.4452,10.7899,0.6139,0.7855
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,30,20,40,2.4452,10.7899,0.6142,0.7856
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,30,25,45,2.4452,10.7899,0.6143,0.7858
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,30,30,50,2.4452,10.7899,0.618,0.787
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,35,-10,10,2.4452,12.1788,0.6174,0.7614
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,35,-5,15,2.4452,12.1788,0.6174,0.7608
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,35,0,20,2.4452,12.1788,0.6173,0.7602
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,35,5,25,2.4452,12.1788,0.6173,0.7598
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,35,10,30,2.4452,12.1788,0.618,0.7593
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,35,15,35,2.4452,12.1788,0.6183,0.759
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,35,20,40,2.4452,12.1788,0.6186,0.7589
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,35,25,45,2.4452,12.1788,0.6186,0.759
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,35,30,50,2.4452,12.1788,0.6199,0.7597
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,40,-10,10,2.4452,13.6942,0.618,0.7323
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,40,-5,15,2.4452,13.6942,0.6181,0.7317
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,40,0,20,2.4452,13.6942,0.6182,0.7312
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,40,5,25,2.4452,13.6942,0.6182,0.7308
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,40,10,30,2.4452,13.6942,0.6188,0.7303
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,40,15,35,2.4452,13.6942,0.6192,0.7299
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,40,20,40,2.4452,13.6942,0.6194,0.7296
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,40,25,45,2.4452,13.6942,0.6194,0.7295
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,40,30,50,2.4452,13.6942,0.6192,0.7297
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,45,-10,10,2.4452,15.3431,0.6152,0.7007
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,45,-5,15,2.4452,15.3431,0.6154,0.7001
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,45,0,20,2.4452,15.3431,0.6156,0.6997
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,45,5,25,2.4452,15.3431,0.6157,0.6993
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,45,10,30,2.4452,15.3431,0.6162,0.6988
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,45,15,35,2.4452,15.3431,0.6164,0.6984
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,45,20,40,2.4452,15.3431,0.6167,0.698
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,45,25,45,2.4452,15.3431,0.6166,0.6977
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,45,30,50,2.4452,15.3431,0.6157,0.6974
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,50,-10,10,2.4452,17.133,0.609,0.6667
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,50,-5,15,2.4452,17.133,0.6093,0.6662
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,50,0,20,2.4452,17.133,0.6096,0.6658
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,50,5,25,2.4452,17.133,0.6098,0.6654
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,50,10,30,2.4452,17.133,0.61,0.665
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,50,15,35,2.4452,17.133,0.6102,0.6646
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,50,20,40,2.4452,17.133,0.6104,0.6641
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,50,25,45,2.4452,17.133,0.6104,0.6638
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,50,30,50,2.4452,17.133,0.6096,0.6633
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,55,-10,10,2.4452,19.0717,0.5992,0.6305
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,55,-5,15,2.4452,19.0717,0.5997,0.63
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,55,0,20,2.4452,19.0717,0.6,0.6296
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,55,5,25,2.4452,19.0717,0.6004,0.6292
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,55,10,30,2.4452,19.0717,0.6003,0.629
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,55,15,35,2.4452,19.0717,0.6004,0.6287
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,55,20,40,2.4452,19.0717,0.6005,0.6283
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,55,25,45,2.4452,19.0717,0.6008,0.628
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,55,30,50,2.4452,19.0717,0.6007,0.6276
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,60,-10,10,2.4452,21.1675,0.5858,0.5921
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,60,-5,15,2.4452,21.1675,0.5864,0.5917
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,60,0,20,2.4452,21.1675,0.5869,0.5913
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,60,5,25,2.4452,21.1675,0.5874,0.591
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,60,10,30,2.4452,21.1675,0.5869,0.5909
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,60,15,35,2.4452,21.1675,0.5869,0.5909
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,60,20,40,2.4452,21.1675,0.587,0.5908
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,60,25,45,2.4452,21.1675,0.5876,0.5908
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-20,60,30,50,2.4452,21.1675,0.5893,0.5908
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,20,-10,5,2.9162,8.3646,0.5806,0.8308
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,20,-5,10,2.9162,8.3646,0.595,0.8509
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,20,0,15,2.9162,8.3646,0.5948,0.8502
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,20,5,20,2.9162,8.3646,0.5946,0.8496
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,20,10,25,2.9162,8.3646,0.5944,0.8491
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,20,15,30,2.9162,8.3646,0.5943,0.8487
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,20,20,35,2.9162,8.3646,0.5936,0.8486
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,20,25,40,2.9162,8.3646,0.5928,0.8488
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,20,30,45,2.9162,8.3646,0.5937,0.8494
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,25,-10,5,2.9162,9.5207,0.5968,0.813
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,25,-5,10,2.9162,9.5207,0.6116,0.8326
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,25,0,15,2.9162,9.5207,0.6115,0.8319
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,25,5,20,2.9162,9.5207,0.6114,0.8313
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,25,10,25,2.9162,9.5207,0.6112,0.8308
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,25,15,30,2.9162,9.5207,0.6116,0.8304
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,25,20,35,2.9162,9.5207,0.6113,0.8303
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,25,25,40,2.9162,9.5207,0.6109,0.8306
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,25,30,45,2.9162,9.5207,0.6113,0.8312
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,30,-10,5,2.9162,10.7899,0.6077,0.7926
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,30,-5,10,2.9162,10.7899,0.6229,0.8117
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,30,0,15,2.9162,10.7899,0.6228,0.8111
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,30,5,20,2.9162,10.7899,0.6228,0.8105
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,30,10,25,2.9162,10.7899,0.6227,0.81
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,30,15,30,2.9162,10.7899,0.6235,0.8095
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,30,20,35,2.9162,10.7899,0.6235,0.8094
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,30,25,40,2.9162,10.7899,0.6234,0.8096
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,30,30,45,2.9162,10.7899,0.6235,0.81
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,35,-10,5,2.9162,12.1788,0.6139,0.7698
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,35,-5,10,2.9162,12.1788,0.6294,0.7884
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,35,0,15,2.9162,12.1788,0.6294,0.7877
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,35,5,20,2.9162,12.1788,0.6294,0.7872
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,35,10,25,2.9162,12.1788,0.6295,0.7867
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,35,15,30,2.9162,12.1788,0.6305,0.7862
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,35,20,35,2.9162,12.1788,0.6308,0.7859
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,35,25,40,2.9162,12.1788,0.6309,0.786
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,35,30,45,2.9162,12.1788,0.6309,0.7862
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,40,-10,5,2.9162,13.6942,0.6158,0.7447
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,40,-5,10,2.9162,13.6942,0.6315,0.7626
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,40,0,15,2.9162,13.6942,0.6317,0.762
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,40,5,20,2.9162,13.6942,0.6318,0.7614
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,40,10,25,2.9162,13.6942,0.6319,0.761
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,40,15,30,2.9162,13.6942,0.633,0.7604
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,40,20,35,2.9162,13.6942,0.6335,0.7601
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,40,25,40,2.9162,13.6942,0.6338,0.7599
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,40,30,45,2.9162,13.6942,0.6338,0.7599
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,45,-10,5,2.9162,15.3431,0.6138,0.7173
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,45,-5,10,2.9162,15.3431,0.6296,0.7345
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,45,0,15,2.9162,15.3431,0.6299,0.7339
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,45,5,20,2.9162,15.3431,0.6301,0.7334
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,45,10,25,2.9162,15.3431,0.6303,0.733
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,45,15,30,2.9162,15.3431,0.6314,0.7324
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,45,20,35,2.9162,15.3431,0.6319,0.732
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,45,25,40,2.9162,15.3431,0.6324,0.7317
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,45,30,45,2.9162,15.3431,0.6324,0.7315
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,50,-10,5,2.9162,17.133,0.608,0.6877
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,50,-5,10,2.9162,17.133,0.6238,0.7043
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,50,0,15,2.9162,17.133,0.6242,0.7037
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,50,5,20,2.9162,17.133,0.6246,0.7032
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,50,10,25,2.9162,17.133,0.6249,0.7028
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,50,15,30,2.9162,17.133,0.6258,0.7023
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,50,20,35,2.9162,17.133,0.6263,0.7018
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,50,25,40,2.9162,17.133,0.6269,0.7014
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,50,30,45,2.9162,17.133,0.6271,0.7011
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,55,-10,5,2.9162,19.0717,0.5985,0.6561
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,55,-5,10,2.9162,19.0717,0.6142,0.6719
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,55,0,15,2.9162,19.0717,0.6148,0.6714
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,55,5,20,2.9162,19.0717,0.6153,0.6709
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,55,10,25,2.9162,19.0717,0.6157,0.6705
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,55,15,30,2.9162,19.0717,0.6163,0.6701
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,55,20,35,2.9162,19.0717,0.6167,0.6697
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,55,25,40,2.9162,19.0717,0.6174,0.6693
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,55,30,45,2.9162,19.0717,0.6179,0.669
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,60,-10,5,2.9162,21.1675,0.5855,0.6225
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,60,-5,10,2.9162,21.1675,0.601,0.6375
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,60,0,15,2.9162,21.1675,0.6017,0.637
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,60,5,20,2.9162,21.1675,0.6023,0.6366
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,60,10,25,2.9162,21.1675,0.6029,0.6362
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,60,15,30,2.9162,21.1675,0.603,0.6359
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,60,20,35,2.9162,21.1675,0.6034,0.6357
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,60,25,40,2.9162,21.1675,0.6041,0.6355
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-15,60,30,45,2.9162,21.1675,0.605,0.6354
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,20,-5,5,3.4528,8.3646,0.5757,0.8448
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,20,0,10,3.4528,8.3646,0.5902,0.8654
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,20,5,15,3.4528,8.3646,0.5899,0.8647
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,20,10,20,3.4528,8.3646,0.5898,0.864
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,20,15,25,3.4528,8.3646,0.5896,0.8635
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,20,20,30,3.4528,8.3646,0.5875,0.8633
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,20,25,35,3.4528,8.3646,0.5855,0.8635
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,20,30,40,3.4528,8.3646,0.5828,0.864
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,25,-5,5,3.4528,9.5207,0.5978,0.829
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,25,0,10,3.4528,9.5207,0.6129,0.8493
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,25,5,15,3.4528,9.5207,0.6128,0.8485
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,25,10,20,3.4528,9.5207,0.6127,0.8479
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,25,15,25,3.4528,9.5207,0.6126,0.8473
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,25,20,30,3.4528,9.5207,0.6116,0.8471
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,25,25,35,3.4528,9.5207,0.6103,0.8472
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,25,30,40,3.4528,9.5207,0.6084,0.8477
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,30,-5,5,3.4528,10.7899,0.6127,0.8109
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,30,0,10,3.4528,10.7899,0.6283,0.8307
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,30,5,15,3.4528,10.7899,0.6283,0.83
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,30,10,20,3.4528,10.7899,0.6282,0.8294
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,30,15,25,3.4528,10.7899,0.6282,0.8288
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,30,20,30,3.4528,10.7899,0.6281,0.8285
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,30,25,35,3.4528,10.7899,0.6275,0.8285
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,30,30,40,3.4528,10.7899,0.6263,0.8289
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,35,-5,5,3.4528,12.1788,0.6216,0.7906
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,35,0,10,3.4528,12.1788,0.6375,0.8099
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,35,5,15,3.4528,12.1788,0.6376,0.8092
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,35,10,20,3.4528,12.1788,0.6377,0.8085
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,35,15,25,3.4528,12.1788,0.6377,0.808
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,35,20,30,3.4528,12.1788,0.6383,0.8076
