source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,35,25,35,3.4528,12.1788,0.6382,0.8075
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,35,30,40,3.4528,12.1788,0.6376,0.8077
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,40,-5,5,3.4528,13.6942,0.6251,0.7681
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,40,0,10,3.4528,13.6942,0.6413,0.7868
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,40,5,15,3.4528,13.6942,0.6415,0.7861
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,40,10,20,3.4528,13.6942,0.6417,0.7855
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,40,15,25,3.4528,13.6942,0.6419,0.7851
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,40,20,30,3.4528,13.6942,0.6429,0.7845
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,40,25,35,3.4528,13.6942,0.6432,0.7843
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,40,30,40,3.4528,13.6942,0.6431,0.7843
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,45,-5,5,3.4528,15.3431,0.624,0.7435
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,45,0,10,3.4528,15.3431,0.6403,0.7617
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,45,5,15,3.4528,15.3431,0.6407,0.761
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,45,10,20,3.4528,15.3431,0.641,0.7604
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,45,15,25,3.4528,15.3431,0.6413,0.7599
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,45,20,30,3.4528,15.3431,0.6425,0.7594
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,45,25,35,3.4528,15.3431,0.6431,0.759
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,45,30,40,3.4528,15.3431,0.6434,0.7588
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,50,-5,5,3.4528,17.133,0.6187,0.717
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,50,0,10,3.4528,17.133,0.635,0.7345
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,50,5,15,3.4528,17.133,0.6355,0.7338
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,50,10,20,3.4528,17.133,0.6359,0.7333
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,50,15,25,3.4528,17.133,0.6363,0.7328
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,50,20,30,3.4528,17.133,0.6376,0.7323
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,50,25,35,3.4528,17.133,0.6383,0.7318
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,50,30,40,3.4528,17.133,0.6389,0.7315
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,55,-5,5,3.4528,19.0717,0.6093,0.6885
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,55,0,10,3.4528,19.0717,0.6256,0.7053
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,55,5,15,3.4528,19.0717,0.6263,0.7047
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,55,10,20,3.4528,19.0717,0.6268,0.7042
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,55,15,25,3.4528,19.0717,0.6274,0.7037
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,55,20,30,3.4528,19.0717,0.6284,0.7032
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,55,25,35,3.4528,19.0717,0.6291,0.7028
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,55,30,40,3.4528,19.0717,0.63,0.7024
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,60,-5,5,3.4528,21.1675,0.5963,0.6583
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,60,0,10,3.4528,21.1675,0.6124,0.6743
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,60,5,15,3.4528,21.1675,0.6132,0.6737
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,60,10,20,3.4528,21.1675,0.6139,0.6732
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,60,15,25,3.4528,21.1675,0.6146,0.6728
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,60,20,30,3.4528,21.1675,0.6153,0.6724
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,60,25,35,3.4528,21.1675,0.616,0.672
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-10,60,30,40,3.4528,21.1675,0.617,0.6717
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,20,0,5,4.0604,8.3646,0.5632,0.8557
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,20,5,10,4.0604,8.3646,0.5775,0.8769
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,20,10,15,4.0604,8.3646,0.5773,0.8761
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,20,15,20,4.0604,8.3646,0.5771,0.8754
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,20,20,25,4.0604,8.3646,0.577,0.8749
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,20,25,30,4.0604,8.3646,0.5712,0.875
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,20,30,35,4.0604,8.3646,0.567,0.8755
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,25,0,5,4.0604,9.5207,0.5932,0.8416
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,25,5,10,4.0604,9.5207,0.6084,0.8624
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,25,10,15,4.0604,9.5207,0.6083,0.8616
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,25,15,20,4.0604,9.5207,0.6082,0.861
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,25,20,25,4.0604,9.5207,0.6081,0.8604
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,25,25,30,4.0604,9.5207,0.6043,0.8604
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,25,30,35,4.0604,9.5207,0.6014,0.8608
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,30,0,5,4.0604,10.7899,0.6133,0.8253
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,30,5,10,4.0604,10.7899,0.6292,0.8457
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,30,10,15,4.0604,10.7899,0.6292,0.845
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,30,15,20,4.0604,10.7899,0.6291,0.8443
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,30,20,25,4.0604,10.7899,0.6291,0.8438
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,30,25,30,4.0604,10.7899,0.627,0.8437
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,30,30,35,4.0604,10.7899,0.6251,0.8439
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,35,0,5,4.0604,12.1788,0.6255,0.807
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,35,5,10,4.0604,12.1788,0.6418,0.827
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,35,10,15,4.0604,12.1788,0.6419,0.8262
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,35,15,20,4.0604,12.1788,0.642,0.8256
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,35,20,25,4.0604,12.1788,0.6421,0.825
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,35,25,30,4.0604,12.1788,0.6413,0.8248
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,35,30,35,4.0604,12.1788,0.6403,0.8249
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,40,0,5,4.0604,13.6942,0.6312,0.7867
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,40,5,10,4.0604,13.6942,0.6478,0.8062
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,40,10,15,4.0604,13.6942,0.6481,0.8054
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,40,15,20,4.0604,13.6942,0.6483,0.8048
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,40,20,25,4.0604,13.6942,0.6485,0.8043
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,40,25,30,4.0604,13.6942,0.6486,0.8039
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,40,30,35,4.0604,13.6942,0.6483,0.8038
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,45,0,5,4.0604,15.3431,0.6313,0.7645
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,45,5,10,4.0604,15.3431,0.6481,0.7834
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,45,10,15,4.0604,15.3431,0.6485,0.7827
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,45,15,20,4.0604,15.3431,0.6488,0.7821
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,45,20,25,4.0604,15.3431,0.6492,0.7816
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,45,25,30,4.0604,15.3431,0.6499,0.7812
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,45,30,35,4.0604,15.3431,0.6502,0.7809
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,50,0,5,4.0604,17.133,0.6265,0.7405
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,50,5,10,4.0604,17.133,0.6434,0.7588
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,50,10,15,4.0604,17.133,0.6439,0.7581
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,50,15,20,4.0604,17.133,0.6445,0.7576
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,50,20,25,4.0604,17.133,0.6449,0.7571
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,50,25,30,4.0604,17.133,0.646,0.7566
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,50,30,35,4.0604,17.133,0.6466,0.7562
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,55,0,5,4.0604,19.0717,0.6174,0.7147
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,55,5,10,4.0604,19.0717,0.6342,0.7324
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,55,10,15,4.0604,19.0717,0.635,0.7317
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,55,15,20,4.0604,19.0717,0.6356,0.7312
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,55,20,25,4.0604,19.0717,0.6362,0.7307
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,55,25,30,4.0604,19.0717,0.6374,0.7302
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,55,30,35,4.0604,19.0717,0.6382,0.7297
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,60,0,5,4.0604,21.1675,0.6044,0.6872
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,60,5,10,4.0604,21.1675,0.6211,0.7043
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,60,10,15,4.0604,21.1675,0.622,0.7036
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,60,15,20,4.0604,21.1675,0.6229,0.7031
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,60,20,25,4.0604,21.1675,0.6236,0.7026
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,60,25,30,4.0604,21.1675,0.6246,0.7021
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,-5,60,30,35,4.0604,21.1675,0.6254,0.7017
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,20,5,5,4.7446,8.3646,0.5396,0.8639
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,20,10,10,4.7446,8.3646,0.5536,0.8857
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,20,15,15,4.7446,8.3646,0.5533,0.8849
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,20,20,20,4.7446,8.3646,0.5532,0.8843
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,20,25,25,4.7446,8.3646,0.553,0.8837
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,20,30,30,4.7446,8.3646,0.5416,0.8843
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,25,5,5,4.7446,9.5207,0.5811,0.8511
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,25,10,10,4.7446,9.5207,0.5962,0.8726
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,25,15,15,4.7446,9.5207,0.5961,0.8718
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,25,20,20,4.7446,9.5207,0.596,0.8712
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,25,25,25,4.7446,9.5207,0.596,0.8706
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,25,30,30,4.7446,9.5207,0.5875,0.871
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,30,5,5,4.7446,10.7899,0.6085,0.8364
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,30,10,10,4.7446,10.7899,0.6245,0.8575
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,30,15,15,4.7446,10.7899,0.6245,0.8567
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,30,20,20,4.7446,10.7899,0.6245,0.8561
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,30,25,25,4.7446,10.7899,0.6245,0.8555
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,30,30,30,4.7446,10.7899,0.6187,0.8558
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,35,5,5,4.7446,12.1788,0.6253,0.8198
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,35,10,10,4.7446,12.1788,0.6419,0.8405
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,35,15,15,4.7446,12.1788,0.642,0.8397
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,35,20,20,4.7446,12.1788,0.6421,0.8391
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,35,25,25,4.7446,12.1788,0.6423,0.8385
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,35,30,30,4.7446,12.1788,0.6387,0.8386
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,40,5,5,4.7446,13.6942,0.6338,0.8014
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,40,10,10,4.7446,13.6942,0.6508,0.8216
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,40,15,15,4.7446,13.6942,0.6511,0.8208
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,40,20,20,4.7446,13.6942,0.6514,0.8202
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,40,25,25,4.7446,13.6942,0.6516,0.8197
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,40,30,30,4.7446,13.6942,0.6497,0.8196
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,45,5,5,4.7446,15.3431,0.6356,0.7812
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,45,10,10,4.7446,15.3431,0.6528,0.8009
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,45,15,15,4.7446,15.3431,0.6533,0.8002
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,45,20,20,4.7446,15.3431,0.6537,0.7996
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,45,25,25,4.7446,15.3431,0.6541,0.799
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,45,30,30,4.7446,15.3431,0.6534,0.7988
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,50,5,5,4.7446,17.133,0.6318,0.7593
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,50,10,10,4.7446,17.133,0.6491,0.7785
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,50,15,15,4.7446,17.133,0.6498,0.7778
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,50,20,20,4.7446,17.133,0.6503,0.7772
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,50,25,25,4.7446,17.133,0.6509,0.7767
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,50,30,30,4.7446,17.133,0.651,0.7763
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,55,5,5,4.7446,19.0717,0.6232,0.7358
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,55,10,10,4.7446,19.0717,0.6405,0.7544
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,55,15,15,4.7446,19.0717,0.6413,0.7537
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,55,20,20,4.7446,19.0717,0.6421,0.7531
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,55,25,25,4.7446,19.0717,0.6427,0.7526
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,55,30,30,4.7446,19.0717,0.6434,0.7522
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,60,5,5,4.7446,21.1675,0.6104,0.7107
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,60,10,10,4.7446,21.1675,0.6277,0.7287
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,60,15,15,4.7446,21.1675,0.6287,0.728
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,60,20,20,4.7446,21.1675,0.6296,0.7274
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,60,25,25,4.7446,21.1675,0.6304,0.727
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,38,33,2,50,0,60,30,30,4.7446,21.1675,0.6312,0.7265
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,20,-25,15,1.1112,8.3646,0.4647,0.5148
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,20,-20,20,1.1112,8.3646,0.4643,0.5146
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,20,-15,25,1.1112,8.3646,0.4588,0.5151
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,20,-10,30,1.1112,8.3646,0.4519,0.5163
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,20,-5,35,1.1112,8.3646,0.4439,0.5178
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,20,0,40,1.1112,8.3646,0.4363,0.5188
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,20,5,45,1.1112,8.3646,0.4294,0.5194
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,20,10,50,1.1112,8.3646,0.4233,0.5197
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,25,-25,15,1.1112,9.5207,0.4374,0.4859
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,25,-20,20,1.1112,9.5207,0.4371,0.4857
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,25,-15,25,1.1112,9.5207,0.4321,0.4863
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,25,-10,30,1.1112,9.5207,0.4255,0.4878
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,25,-5,35,1.1112,9.5207,0.4183,0.4898
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,25,0,40,1.1112,9.5207,0.4119,0.4912
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,25,5,45,1.1112,9.5207,0.4073,0.4923
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,25,10,50,1.1112,9.5207,0.4039,0.4931
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,30,-25,15,1.1112,10.7899,0.4083,0.445
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,30,-20,20,1.1112,10.7899,0.4081,0.4449
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,30,-15,25,1.1112,10.7899,0.4044,0.4454
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,30,-10,30,1.1112,10.7899,0.3993,0.4468
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,30,-5,35,1.1112,10.7899,0.3941,0.4488
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,30,0,40,1.1112,10.7899,0.3897,0.4501
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,30,5,45,1.1112,10.7899,0.3875,0.4512
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,30,10,50,1.1112,10.7899,0.3866,0.452
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,35,-25,15,1.1112,12.1788,0.3777,0.3951
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,35,-20,20,1.1112,12.1788,0.3775,0.395
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,35,-15,25,1.1112,12.1788,0.3756,0.3953
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,35,-10,30,1.1112,12.1788,0.3726,0.3963
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,35,-5,35,1.1112,12.1788,0.3699,0.398
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,35,0,40,1.1112,12.1788,0.3677,0.3988
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,35,5,45,1.1112,12.1788,0.3676,0.3995
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,35,10,50,1.1112,12.1788,0.3688,0.4001
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,40,-25,15,1.1112,13.6942,0.3458,0.339
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,40,-20,20,1.1112,13.6942,0.3457,0.3389
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,40,-15,25,1.1112,13.6942,0.346,0.3389
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,40,-10,30,1.1112,13.6942,0.3451,0.3394
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,40,-5,35,1.1112,13.6942,0.3451,0.3403
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,40,0,40,1.1112,13.6942,0.345,0.3406
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,40,5,45,1.1112,13.6942,0.3465,0.3409
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,40,10,50,1.1112,13.6942,0.349,0.3411
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,45,-25,15,1.1112,15.3431,0.3133,0.2797
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,45,-20,20,1.1112,15.3431,0.3133,0.2797
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,45,-15,25,1.1112,15.3431,0.3159,0.2791
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,45,-10,30,1.1112,15.3431,0.3172,0.2789
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,45,-5,35,1.1112,15.3431,0.3195,0.279
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,45,0,40,1.1112,15.3431,0.3213,0.2789
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,45,5,45,1.1112,15.3431,0.3237,0.2789
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,45,10,50,1.1112,15.3431,0.3266,0.2788
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,50,-25,15,1.1112,17.133,0.2809,0.2201
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,50,-20,20,1.1112,17.133,0.2809,0.2201
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,50,-15,25,1.1112,17.133,0.2859,0.219
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,50,-10,30,1.1112,17.133,0.2893,0.218
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,50,-5,35,1.1112,17.133,0.2937,0.2173
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,50,0,40,1.1112,17.133,0.2971,0.217
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,50,5,45,1.1112,17.133,0.2996,0.217
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,50,10,50,1.1112,17.133,0.3013,0.217
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,55,-25,15,1.1112,19.0717,0.2498,0.1631
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,55,-20,20,1.1112,19.0717,0.2499,0.1631
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,55,-15,25,1.1112,19.0717,0.2577,0.1613
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,55,-10,30,1.1112,19.0717,0.2632,0.1596
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,55,-5,35,1.1112,19.0717,0.2692,0.1581
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,55,0,40,1.1112,19.0717,0.2741,0.1583
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,55,5,45,1.1112,19.0717,0.2756,0.1588
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,55,10,50,1.1112,19.0717,0.2741,0.1593
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,60,-25,15,1.1112,21.1675,0.2231,0.1116
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,60,-20,20,1.1112,21.1675,0.2231,0.1116
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,60,-15,25,1.1112,21.1675,0.2351,0.1091
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,60,-10,30,1.1112,21.1675,0.2431,0.1067
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,60,-5,35,1.1112,21.1675,0.2506,0.1048
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,60,0,40,1.1112,21.1675,0.2578,0.1061
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,60,5,45,1.1112,21.1675,0.2564,0.1079
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,60,10,50,1.1112,21.1675,0.2484,0.1096
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,65,-25,15,1.1112,23.4295,0.2104,0.0686
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,65,-20,20,1.1112,23.4295,0.2105,0.0686
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,65,-15,25,1.1112,23.4295,0.2327,0.0652
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,65,-10,30,1.1112,23.4295,0.2477,0.0623
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,65,-5,35,1.1112,23.4295,0.259,0.0603
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,65,0,40,1.1112,23.4295,0.2715,0.0638
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,65,5,45,1.1112,23.4295,0.26,0.0677
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,65,10,50,1.1112,23.4295,0.2357,0.0716
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,70,-25,15,1.1112,25.8676,0.2858,0.0368
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,70,-20,20,1.1112,25.8676,0.2858,0.0368
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,70,-15,25,1.1112,25.8676,0.438,0.0327
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,70,-10,30,1.1112,25.8676,0.6634,0.0294
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,70,-5,35,1.1112,25.8676,0.8571,0.0278
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,70,0,40,1.1112,25.8676,0.7076,0.0346
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,70,5,45,1.1112,25.8676,0.4286,0.0419
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-40,70,10,50,1.1112,25.8676,0.2856,0.049
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,20,-20,15,1.3723,8.3646,0.4824,0.6123
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,20,-15,20,1.3723,8.3646,0.482,0.6119
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,20,-10,25,1.3723,8.3646,0.4794,0.6118
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,20,-5,30,1.3723,8.3646,0.4775,0.6117
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,20,0,35,1.3723,8.3646,0.4754,0.6116
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,20,5,40,1.3723,8.3646,0.4743,0.6116
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,20,10,45,1.3723,8.3646,0.4733,0.6117
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,20,15,50,1.3723,8.3646,0.472,0.612
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,25,-20,15,1.3723,9.5207,0.4718,0.5858
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,25,-15,20,1.3723,9.5207,0.4714,0.5855
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,25,-10,25,1.3723,9.5207,0.4679,0.5856
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,25,-5,30,1.3723,9.5207,0.4649,0.5858
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,25,0,35,1.3723,9.5207,0.4617,0.5861
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,25,5,40,1.3723,9.5207,0.4598,0.5864
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,25,10,45,1.3723,9.5207,0.4589,0.5868
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,25,15,50,1.3723,9.5207,0.4579,0.5872
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,30,-20,15,1.3723,10.7899,0.4567,0.5488
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,30,-15,20,1.3723,10.7899,0.4564,0.5484
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,30,-10,25,1.3723,10.7899,0.4528,0.5486
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,30,-5,30,1.3723,10.7899,0.4498,0.5489
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,30,0,35,1.3723,10.7899,0.4468,0.5493
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,30,5,40,1.3723,10.7899,0.4454,0.5496
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,30,10,45,1.3723,10.7899,0.4453,0.5497
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,30,15,50,1.3723,10.7899,0.4452,0.55
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,35,-20,15,1.3723,12.1788,0.4384,0.5035
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,35,-15,20,1.3723,12.1788,0.4381,0.5032
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,35,-10,25,1.3723,12.1788,0.435,0.5034
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,35,-5,30,1.3723,12.1788,0.4327,0.5036
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,35,0,35,1.3723,12.1788,0.4307,0.5039
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,35,5,40,1.3723,12.1788,0.4301,0.5037
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,35,10,45,1.3723,12.1788,0.4309,0.5036
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,35,15,50,1.3723,12.1788,0.4321,0.5034
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,40,-20,15,1.3723,13.6942,0.4181,0.4525
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,40,-15,20,1.3723,13.6942,0.4179,0.4522
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,40,-10,25,1.3723,13.6942,0.4156,0.4523
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,40,-5,30,1.3723,13.6942,0.4143,0.4523
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,40,0,35,1.3723,13.6942,0.4135,0.4523
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,40,5,40,1.3723,13.6942,0.4137,0.4517
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,40,10,45,1.3723,13.6942,0.4153,0.4512
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,40,15,50,1.3723,13.6942,0.4174,0.4506
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,45,-20,15,1.3723,15.3431,0.3973,0.398
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,45,-15,20,1.3723,15.3431,0.3972,0.3978
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,45,-10,25,1.3723,15.3431,0.3959,0.3977
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,45,-5,30,1.3723,15.3431,0.3956,0.3975
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,45,0,35,1.3723,15.3431,0.3958,0.3971
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,45,5,40,1.3723,15.3431,0.3966,0.3963
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,45,10,45,1.3723,15.3431,0.3984,0.3955
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,45,15,50,1.3723,15.3431,0.4007,0.3946
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,50,-20,15,1.3723,17.133,0.3777,0.3426
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,50,-15,20,1.3723,17.133,0.3776,0.3423
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,50,-10,25,1.3723,17.133,0.3775,0.3421
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,50,-5,30,1.3723,17.133,0.3781,0.3416
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,50,0,35,1.3723,17.133,0.3789,0.341
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,50,5,40,1.3723,17.133,0.3797,0.3402
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,50,10,45,1.3723,17.133,0.3809,0.3394
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,50,15,50,1.3723,17.133,0.3823,0.3385
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,55,-20,15,1.3723,19.0717,0.3618,0.2885
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,55,-15,20,1.3723,19.0717,0.3617,0.2883
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,55,-10,25,1.3723,19.0717,0.363,0.2878
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,55,-5,30,1.3723,19.0717,0.3643,0.2872
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,55,0,35,1.3723,19.0717,0.3649,0.2865
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,55,5,40,1.3723,19.0717,0.365,0.2861
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,55,10,45,1.3723,19.0717,0.3643,0.2857
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,55,15,50,1.3723,19.0717,0.3633,0.2854
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,60,-20,15,1.3723,21.1675,0.3543,0.2382
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,60,-15,20,1.3723,21.1675,0.3542,0.238
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,60,-10,25,1.3723,21.1675,0.3573,0.2373
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,60,-5,30,1.3723,21.1675,0.3589,0.2366
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,60,0,35,1.3723,21.1675,0.3581,0.2361
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,60,5,40,1.3723,21.1675,0.3562,0.2368
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,60,10,45,1.3723,21.1675,0.3518,0.2376
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,60,15,50,1.3723,21.1675,0.3465,0.2384
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,65,-20,15,1.3723,23.4295,0.3654,0.1941
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,65,-15,20,1.3723,23.4295,0.3653,0.1939
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,65,-10,25,1.3723,23.4295,0.3712,0.193
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,65,-5,30,1.3723,23.4295,0.3725,0.1923
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,65,0,35,1.3723,23.4295,0.3676,0.1924
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,65,5,40,1.3723,23.4295,0.3611,0.1951
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,65,10,45,1.3723,23.4295,0.3496,0.1977
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,65,15,50,1.3723,23.4295,0.3366,0.2004
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,70,-20,15,1.3723,25.8676,0.4244,0.1586
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,70,-15,20,1.3723,25.8676,0.4244,0.1584
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,70,-10,25,1.3723,25.8676,0.4372,0.1572
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,70,-5,30,1.3723,25.8676,0.4361,0.1569
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,70,0,35,1.3723,25.8676,0.4179,0.158
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,70,5,40,1.3723,25.8676,0.398,0.1636
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,70,10,45,1.3723,25.8676,0.37,0.1691
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-35,70,15,50,1.3723,25.8676,0.3423,0.1747
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,20,-15,15,1.6783,8.3646,0.5015,0.6835
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,20,-10,20,1.6783,8.3646,0.5012,0.683
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,20,-5,25,1.6783,8.3646,0.5015,0.6825
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,20,0,30,1.6783,8.3646,0.5029,0.6818
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,20,5,35,1.6783,8.3646,0.5043,0.6811
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,20,10,40,1.6783,8.3646,0.5065,0.6811
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,20,15,45,1.6783,8.3646,0.5081,0.6815
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,20,20,50,1.6783,8.3646,0.5097,0.6824
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,25,-15,15,1.6783,9.5207,0.5029,0.6597
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,25,-10,20,1.6783,9.5207,0.5026,0.6592
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,25,-5,25,1.6783,9.5207,0.5016,0.6589
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,25,0,30,1.6783,9.5207,0.5015,0.6585
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,25,5,35,1.6783,9.5207,0.5013,0.6581
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,25,10,40,1.6783,9.5207,0.5022,0.6582
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,25,15,45,1.6783,9.5207,0.503,0.6586
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,25,20,50,1.6783,9.5207,0.5031,0.6594
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,30,-15,15,1.6783,10.7899,0.4981,0.6265
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,30,-10,20,1.6783,10.7899,0.4978,0.6261
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,30,-5,25,1.6783,10.7899,0.496,0.6259
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,30,0,30,1.6783,10.7899,0.4953,0.6256
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,30,5,35,1.6783,10.7899,0.4948,0.6253
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,30,10,40,1.6783,10.7899,0.4955,0.6252
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,30,15,45,1.6783,10.7899,0.4964,0.6253
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,30,20,50,1.6783,10.7899,0.4964,0.6257
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,35,-15,15,1.6783,12.1788,0.4885,0.5859
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,35,-10,20,1.6783,12.1788,0.4883,0.5855
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,35,-5,25,1.6783,12.1788,0.4861,0.5854
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,35,0,30,1.6783,12.1788,0.4854,0.5852
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,35,5,35,1.6783,12.1788,0.4851,0.5847
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,35,10,40,1.6783,12.1788,0.4862,0.5844
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,35,15,45,1.6783,12.1788,0.4876,0.584
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,35,20,50,1.6783,12.1788,0.4882,0.5839
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,40,-15,15,1.6783,13.6942,0.4759,0.5399
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,40,-10,20,1.6783,13.6942,0.4757,0.5396
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,40,-5,25,1.6783,13.6942,0.4734,0.5395
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,40,0,30,1.6783,13.6942,0.4729,0.5392
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,40,5,35,1.6783,13.6942,0.473,0.5387
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,40,10,40,1.6783,13.6942,0.4743,0.5379
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,40,15,45,1.6783,13.6942,0.4762,0.5372
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,40,20,50,1.6783,13.6942,0.4774,0.5365
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,45,-15,15,1.6783,15.3431,0.4618,0.4905
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,45,-10,20,1.6783,15.3431,0.4617,0.4901
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,45,-5,25,1.6783,15.3431,0.4593,0.4901
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,45,0,30,1.6783,15.3431,0.459,0.4898
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,45,5,35,1.6783,15.3431,0.4592,0.4892
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,45,10,40,1.6783,15.3431,0.4604,0.4882
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,45,15,45,1.6783,15.3431,0.4623,0.4871
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,45,20,50,1.6783,15.3431,0.4639,0.4862
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,50,-15,15,1.6783,17.133,0.4481,0.4396
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,50,-10,20,1.6783,17.133,0.448,0.4393
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,50,-5,25,1.6783,17.133,0.4457,0.4393
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,50,0,30,1.6783,17.133,0.4452,0.439
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,50,5,35,1.6783,17.133,0.445,0.4383
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,50,10,40,1.6783,17.133,0.4455,0.4374
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,50,15,45,1.6783,17.133,0.4465,0.4363
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,50,20,50,1.6783,17.133,0.4477,0.4353
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,55,-15,15,1.6783,19.0717,0.4372,0.3892
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,55,-10,20,1.6783,19.0717,0.4372,0.3889
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,55,-5,25,1.6783,19.0717,0.4347,0.389
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,55,0,30,1.6783,19.0717,0.4337,0.3888
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,55,5,35,1.6783,19.0717,0.4322,0.3884
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,55,10,40,1.6783,19.0717,0.4309,0.3878
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,55,15,45,1.6783,19.0717,0.43,0.3871
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,55,20,50,1.6783,19.0717,0.4297,0.3865
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,60,-15,15,1.6783,21.1675,0.4327,0.3414
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,60,-10,20,1.6783,21.1675,0.4327,0.3411
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,60,-5,25,1.6783,21.1675,0.4299,0.3412
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,60,0,30,1.6783,21.1675,0.4276,0.3412
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,60,5,35,1.6783,21.1675,0.4232,0.3414
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,60,10,40,1.6783,21.1675,0.4188,0.3418
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,60,15,45,1.6783,21.1675,0.4146,0.342
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,60,20,50,1.6783,21.1675,0.4115,0.3424
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,65,-15,15,1.6783,23.4295,0.4406,0.298
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,65,-10,20,1.6783,23.4295,0.4408,0.2978
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,65,-5,25,1.6783,23.4295,0.437,0.2979
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,65,0,30,1.6783,23.4295,0.4319,0.2984
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,65,5,35,1.6783,23.4295,0.4222,0.2995
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,65,10,40,1.6783,23.4295,0.4126,0.3015
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,65,15,45,1.6783,23.4295,0.4031,0.3034
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,65,20,50,1.6783,23.4295,0.3955,0.3054
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,70,-15,15,1.6783,25.8676,0.4734,0.2611
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,70,-10,20,1.6783,25.8676,0.4736,0.2609
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,70,-5,25,1.6783,25.8676,0.4677,0.2612
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,70,0,30,1.6783,25.8676,0.4566,0.2623
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,70,5,35,1.6783,25.8676,0.4364,0.2648
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,70,10,40,1.6783,25.8676,0.4179,0.2693
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,70,15,45,1.6783,25.8676,0.3999,0.2737
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-30,70,20,50,1.6783,25.8676,0.3856,0.2782
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,20,-15,10,2.0343,8.3646,0.5205,0.7369
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,20,-10,15,2.0343,8.3646,0.5203,0.7364
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,20,-5,20,2.0343,8.3646,0.52,0.7359
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,20,0,25,2.0343,8.3646,0.5228,0.7352
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,20,5,30,2.0343,8.3646,0.5255,0.7344
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,20,10,35,2.0343,8.3646,0.5279,0.7339
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,20,15,40,2.0343,8.3646,0.5298,0.7342
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,20,20,45,2.0343,8.3646,0.5308,0.7352
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,20,25,50,2.0343,8.3646,0.5334,0.7371
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,25,-15,10,2.0343,9.5207,0.5321,0.7159
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,25,-10,15,2.0343,9.5207,0.5319,0.7153
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,25,-5,20,2.0343,9.5207,0.5317,0.7149
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,25,0,25,2.0343,9.5207,0.5332,0.7143
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,25,5,30,2.0343,9.5207,0.5349,0.7136
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,25,10,35,2.0343,9.5207,0.5363,0.7132
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,25,15,40,2.0343,9.5207,0.5375,0.7135
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,25,20,45,2.0343,9.5207,0.5374,0.7143
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,25,25,50,2.0343,9.5207,0.5373,0.7158
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,30,-15,10,2.0343,10.7899,0.5357,0.6865
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,30,-10,15,2.0343,10.7899,0.5355,0.6859
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,30,-5,20,2.0343,10.7899,0.5353,0.6855
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,30,0,25,2.0343,10.7899,0.536,0.685
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,30,5,30,2.0343,10.7899,0.5372,0.6844
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,30,10,35,2.0343,10.7899,0.5384,0.6839
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,30,15,40,2.0343,10.7899,0.5398,0.684
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,30,20,45,2.0343,10.7899,0.5399,0.6844
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,30,25,50,2.0343,10.7899,0.5388,0.6853
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,35,-15,10,2.0343,12.1788,0.533,0.6503
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,35,-10,15,2.0343,12.1788,0.5329,0.6498
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,35,-5,20,2.0343,12.1788,0.5328,0.6494
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,35,0,25,2.0343,12.1788,0.5327,0.649
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,35,5,30,2.0343,12.1788,0.5338,0.6484
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,35,10,35,2.0343,12.1788,0.5353,0.6478
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,35,15,40,2.0343,12.1788,0.5372,0.6475
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,35,20,45,2.0343,12.1788,0.5379,0.6474
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,35,25,50,2.0343,12.1788,0.537,0.6477
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,40,-15,10,2.0343,13.6942,0.5258,0.6091
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,40,-10,15,2.0343,13.6942,0.5258,0.6087
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,40,-5,20,2.0343,13.6942,0.5258,0.6082
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,40,0,25,2.0343,13.6942,0.525,0.6079
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,40,5,30,2.0343,13.6942,0.526,0.6074
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,40,10,35,2.0343,13.6942,0.5277,0.6067
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,40,15,40,2.0343,13.6942,0.53,0.606
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,40,20,45,2.0343,13.6942,0.5314,0.6055
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,40,25,50,2.0343,13.6942,0.5311,0.6051
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,45,-15,10,2.0343,15.3431,0.5159,0.5645
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,45,-10,15,2.0343,15.3431,0.516,0.5641
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,45,-5,20,2.0343,15.3431,0.516,0.5637
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,45,0,25,2.0343,15.3431,0.5146,0.5635
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,45,5,30,2.0343,15.3431,0.5152,0.5631
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,45,10,35,2.0343,15.3431,0.5167,0.5623
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,45,15,40,2.0343,15.3431,0.5188,0.5613
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,45,20,45,2.0343,15.3431,0.5206,0.5604
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,45,25,50,2.0343,15.3431,0.521,0.5597
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,50,-15,10,2.0343,17.133,0.5052,0.5182
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,50,-10,15,2.0343,17.133,0.5053,0.5178
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,50,-5,20,2.0343,17.133,0.5054,0.5175
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,50,0,25,2.0343,17.133,0.5032,0.5174
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,50,5,30,2.0343,17.133,0.5031,0.5171
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,50,10,35,2.0343,17.133,0.5036,0.5164
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,50,15,40,2.0343,17.133,0.5048,0.5154
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,50,20,45,2.0343,17.133,0.506,0.5144
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,50,25,50,2.0343,17.133,0.5066,0.5136
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,55,-15,10,2.0343,19.0717,0.4956,0.4718
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,55,-10,15,2.0343,19.0717,0.4959,0.4714
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,55,-5,20,2.0343,19.0717,0.4961,0.4711
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,55,0,25,2.0343,19.0717,0.4927,0.4712
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,55,5,30,2.0343,19.0717,0.4913,0.4711
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,55,10,35,2.0343,19.0717,0.4898,0.4708
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,55,15,40,2.0343,19.0717,0.4889,0.4702
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,55,20,45,2.0343,19.0717,0.4886,0.4695
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,55,25,50,2.0343,19.0717,0.4887,0.4688
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,60,-15,10,2.0343,21.1675,0.49,0.427
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,60,-10,15,2.0343,21.1675,0.4904,0.4267
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,60,-5,20,2.0343,21.1675,0.4907,0.4264
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,60,0,25,2.0343,21.1675,0.4858,0.4267
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,60,5,30,2.0343,21.1675,0.4822,0.427
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,60,10,35,2.0343,21.1675,0.4772,0.4273
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,60,15,40,2.0343,21.1675,0.4729,0.4275
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,60,20,45,2.0343,21.1675,0.4698,0.4275
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,60,25,50,2.0343,21.1675,0.4684,0.4276
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,65,-15,10,2.0343,23.4295,0.4922,0.3854
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,65,-10,15,2.0343,23.4295,0.4927,0.3851
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,65,-5,20,2.0343,23.4295,0.493,0.3848
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,65,0,25,2.0343,23.4295,0.4859,0.3854
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,65,5,30,2.0343,23.4295,0.4787,0.3863
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,65,10,35,2.0343,23.4295,0.4682,0.3876
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,65,15,40,2.0343,23.4295,0.459,0.3892
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,65,20,45,2.0343,23.4295,0.4518,0.3906
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,65,25,50,2.0343,23.4295,0.4476,0.3921
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,70,-15,10,2.0343,25.8676,0.5082,0.3487
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,70,-10,15,2.0343,25.8676,0.5089,0.3485
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,70,-5,20,2.0343,25.8676,0.5094,0.3482
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,70,0,25,2.0343,25.8676,0.4985,0.3491
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,70,5,30,2.0343,25.8676,0.4853,0.3508
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,70,10,35,2.0343,25.8676,0.4662,0.3536
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,70,15,40,2.0343,25.8676,0.4499,0.3573
