source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,70,20,45,2.0343,25.8676,0.4369,0.3608
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-25,70,25,50,2.0343,25.8676,0.4289,0.3644
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,20,-5,15,2.4452,8.3646,0.5367,0.7764
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,20,0,20,2.4452,8.3646,0.5365,0.7759
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,20,5,25,2.4452,8.3646,0.5402,0.7751
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,20,10,30,2.4452,8.3646,0.5421,0.7746
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,20,15,35,2.4452,8.3646,0.5421,0.7746
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,20,20,40,2.4452,8.3646,0.5398,0.7755
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,20,25,45,2.4452,8.3646,0.5367,0.7772
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,20,30,50,2.4452,8.3646,0.5385,0.7802
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,25,-5,15,2.4452,9.5207,0.5579,0.758
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,25,0,20,2.4452,9.5207,0.5577,0.7575
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,25,5,25,2.4452,9.5207,0.5611,0.7568
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,25,10,30,2.4452,9.5207,0.5629,0.7563
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,25,15,35,2.4452,9.5207,0.5632,0.7561
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,25,20,40,2.4452,9.5207,0.5615,0.7569
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,25,25,45,2.4452,9.5207,0.5578,0.7583
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,25,30,50,2.4452,9.5207,0.5559,0.7606
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,30,-5,15,2.4452,10.7899,0.5692,0.7321
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,30,0,20,2.4452,10.7899,0.5691,0.7317
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,30,5,25,2.4452,10.7899,0.572,0.731
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,30,10,30,2.4452,10.7899,0.5741,0.7304
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,30,15,35,2.4452,10.7899,0.5754,0.7301
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,30,20,40,2.4452,10.7899,0.575,0.7305
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,30,25,45,2.4452,10.7899,0.5719,0.7314
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,30,30,50,2.4452,10.7899,0.5684,0.733
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,35,-5,15,2.4452,12.1788,0.5725,0.7002
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,35,0,20,2.4452,12.1788,0.5725,0.6997
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,35,5,25,2.4452,12.1788,0.5749,0.6991
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,35,10,30,2.4452,12.1788,0.5773,0.6985
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,35,15,35,2.4452,12.1788,0.5796,0.6979
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,35,20,40,2.4452,12.1788,0.5807,0.6979
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,35,25,45,2.4452,12.1788,0.5789,0.6982
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,35,30,50,2.4452,12.1788,0.5753,0.699
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,40,-5,15,2.4452,13.6942,0.5698,0.6636
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,40,0,20,2.4452,13.6942,0.5698,0.6631
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,40,5,25,2.4452,13.6942,0.5715,0.6626
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,40,10,30,2.4452,13.6942,0.5739,0.6619
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,40,15,35,2.4452,13.6942,0.5769,0.6612
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,40,20,40,2.4452,13.6942,0.5793,0.6608
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,40,25,45,2.4452,13.6942,0.579,0.6606
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,40,30,50,2.4452,13.6942,0.5762,0.6607
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,45,-5,15,2.4452,15.3431,0.5628,0.6236
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,45,0,20,2.4452,15.3431,0.5629,0.6232
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,45,5,25,2.4452,15.3431,0.5636,0.6228
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,45,10,30,2.4452,15.3431,0.5657,0.6222
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,45,15,35,2.4452,15.3431,0.5688,0.6214
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,45,20,40,2.4452,15.3431,0.5715,0.6206
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,45,25,45,2.4452,15.3431,0.5723,0.62
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,45,30,50,2.4452,15.3431,0.5708,0.6196
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,50,-5,15,2.4452,17.133,0.5535,0.5818
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,50,0,20,2.4452,17.133,0.5537,0.5814
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,50,5,25,2.4452,17.133,0.5532,0.5812
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,50,10,30,2.4452,17.133,0.5543,0.5807
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,50,15,35,2.4452,17.133,0.5563,0.58
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,50,20,40,2.4452,17.133,0.5586,0.5792
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,50,25,45,2.4452,17.133,0.5597,0.5784
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,50,30,50,2.4452,17.133,0.5593,0.5777
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,55,-5,15,2.4452,19.0717,0.5438,0.5395
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,55,0,20,2.4452,19.0717,0.5441,0.5391
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,55,5,25,2.4452,19.0717,0.542,0.5391
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,55,10,30,2.4452,19.0717,0.5413,0.5389
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,55,15,35,2.4452,19.0717,0.5412,0.5385
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,55,20,40,2.4452,19.0717,0.5416,0.5379
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,55,25,45,2.4452,19.0717,0.542,0.5373
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,55,30,50,2.4452,19.0717,0.5421,0.5367
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,60,-5,15,2.4452,21.1675,0.5359,0.4981
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,60,0,20,2.4452,21.1675,0.5364,0.4977
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,60,5,25,2.4452,21.1675,0.5321,0.4979
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,60,10,30,2.4452,21.1675,0.5288,0.4982
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,60,15,35,2.4452,21.1675,0.5251,0.4985
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,60,20,40,2.4452,21.1675,0.5223,0.4985
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,60,25,45,2.4452,21.1675,0.5208,0.4984
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,60,30,50,2.4452,21.1675,0.5205,0.4984
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,65,-5,15,2.4452,23.4295,0.5325,0.4589
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,65,0,20,2.4452,23.4295,0.5331,0.4586
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,65,5,25,2.4452,23.4295,0.526,0.4591
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,65,10,30,2.4452,23.4295,0.5189,0.46
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,65,15,35,2.4452,23.4295,0.5098,0.4613
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,65,20,40,2.4452,23.4295,0.5025,0.4625
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,65,25,45,2.4452,23.4295,0.4978,0.4635
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,65,30,50,2.4452,23.4295,0.4963,0.4646
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,70,-5,15,2.4452,25.8676,0.537,0.4235
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,70,0,20,2.4452,25.8676,0.5377,0.4232
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,70,5,25,2.4452,25.8676,0.5268,0.4241
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,70,10,30,2.4452,25.8676,0.5141,0.4258
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,70,15,35,2.4452,25.8676,0.4976,0.4285
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,70,20,40,2.4452,25.8676,0.4842,0.4315
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,70,25,45,2.4452,25.8676,0.4754,0.4343
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-20,70,30,50,2.4452,25.8676,0.4717,0.4372
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,20,-5,10,2.9162,8.3646,0.5482,0.8078
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,20,0,15,2.9162,8.3646,0.5481,0.8071
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,20,5,20,2.9162,8.3646,0.5479,0.8066
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,20,10,25,2.9162,8.3646,0.5503,0.806
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,20,15,30,2.9162,8.3646,0.5484,0.8059
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,20,20,35,2.9162,8.3646,0.5421,0.8067
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,20,25,40,2.9162,8.3646,0.5316,0.8082
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,20,30,45,2.9162,8.3646,0.5216,0.8107
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,25,-5,10,2.9162,9.5207,0.5791,0.7919
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,25,0,15,2.9162,9.5207,0.579,0.7912
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,25,5,20,2.9162,9.5207,0.5789,0.7907
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,25,10,25,2.9162,9.5207,0.5822,0.79
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,25,15,30,2.9162,9.5207,0.5818,0.7898
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,25,20,35,2.9162,9.5207,0.5776,0.7903
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,25,25,40,2.9162,9.5207,0.5692,0.7915
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,25,30,45,2.9162,9.5207,0.5591,0.7935
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,30,-5,10,2.9162,10.7899,0.5978,0.7692
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,30,0,15,2.9162,10.7899,0.5978,0.7686
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,30,5,20,2.9162,10.7899,0.5978,0.7681
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,30,10,25,2.9162,10.7899,0.6018,0.7674
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,30,15,30,2.9162,10.7899,0.6029,0.767
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,30,20,35,2.9162,10.7899,0.6014,0.7671
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,30,25,40,2.9162,10.7899,0.5959,0.7679
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,30,30,45,2.9162,10.7899,0.5872,0.7693
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,35,-5,10,2.9162,12.1788,0.6065,0.7411
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,35,0,15,2.9162,12.1788,0.6065,0.7405
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,35,5,20,2.9162,12.1788,0.6066,0.74
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,35,10,25,2.9162,12.1788,0.6108,0.7393
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,35,15,30,2.9162,12.1788,0.6133,0.7387
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,35,20,35,2.9162,12.1788,0.6144,0.7384
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,35,25,40,2.9162,12.1788,0.6121,0.7387
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,35,30,45,2.9162,12.1788,0.6057,0.7395
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,40,-5,10,2.9162,13.6942,0.6071,0.7086
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,40,0,15,2.9162,13.6942,0.6073,0.708
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,40,5,20,2.9162,13.6942,0.6074,0.7075
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,40,10,25,2.9162,13.6942,0.6114,0.7069
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,40,15,30,2.9162,13.6942,0.6147,0.7062
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,40,20,35,2.9162,13.6942,0.6178,0.7056
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,40,25,40,2.9162,13.6942,0.6183,0.7055
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,40,30,45,2.9162,13.6942,0.6146,0.7056
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,45,-5,10,2.9162,15.3431,0.6019,0.6729
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,45,0,15,2.9162,15.3431,0.6022,0.6724
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,45,5,20,2.9162,15.3431,0.6024,0.6719
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,45,10,25,2.9162,15.3431,0.6056,0.6713
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,45,15,30,2.9162,15.3431,0.609,0.6706
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,45,20,35,2.9162,15.3431,0.6131,0.6699
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,45,25,40,2.9162,15.3431,0.6154,0.6694
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,45,30,45,2.9162,15.3431,0.6141,0.6691
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,50,-5,10,2.9162,17.133,0.5928,0.6353
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,50,0,15,2.9162,17.133,0.5932,0.6348
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,50,5,20,2.9162,17.133,0.5936,0.6344
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,50,10,25,2.9162,17.133,0.5955,0.6339
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,50,15,30,2.9162,17.133,0.5981,0.6333
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,50,20,35,2.9162,17.133,0.6018,0.6326
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,50,25,40,2.9162,17.133,0.6047,0.6319
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,50,30,45,2.9162,17.133,0.605,0.6313
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,55,-5,10,2.9162,19.0717,0.5818,0.5968
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,55,0,15,2.9162,19.0717,0.5824,0.5964
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,55,5,20,2.9162,19.0717,0.5829,0.596
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,55,10,25,2.9162,19.0717,0.583,0.5957
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,55,15,30,2.9162,19.0717,0.5839,0.5953
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,55,20,35,2.9162,19.0717,0.5857,0.5949
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,55,25,40,2.9162,19.0717,0.5876,0.5943
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,55,30,45,2.9162,19.0717,0.5885,0.5938
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,60,-5,10,2.9162,21.1675,0.5709,0.5588
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,60,0,15,2.9162,21.1675,0.5716,0.5584
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,60,5,20,2.9162,21.1675,0.5722,0.558
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,60,10,25,2.9162,21.1675,0.57,0.5579
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,60,15,30,2.9162,21.1675,0.5681,0.558
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,60,20,35,2.9162,21.1675,0.5666,0.5581
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,60,25,40,2.9162,21.1675,0.566,0.558
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,60,30,45,2.9162,21.1675,0.5661,0.5579
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,65,-5,10,2.9162,23.4295,0.562,0.5223
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,65,0,15,2.9162,23.4295,0.5629,0.5219
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,65,5,20,2.9162,23.4295,0.5636,0.5216
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,65,10,25,2.9162,23.4295,0.5585,0.5219
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,65,15,30,2.9162,23.4295,0.5528,0.5225
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,65,20,35,2.9162,23.4295,0.5463,0.5235
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,65,25,40,2.9162,23.4295,0.5418,0.5243
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,65,30,45,2.9162,23.4295,0.54,0.5251
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,70,-5,10,2.9162,25.8676,0.5576,0.4886
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,70,0,15,2.9162,25.8676,0.5586,0.4882
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,70,5,20,2.9162,25.8676,0.5595,0.4879
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,70,10,25,2.9162,25.8676,0.5507,0.4886
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,70,15,30,2.9162,25.8676,0.5399,0.4901
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,70,20,35,2.9162,25.8676,0.5269,0.4924
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,70,25,40,2.9162,25.8676,0.5172,0.4946
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-15,70,30,45,2.9162,25.8676,0.5124,0.4968
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,20,0,10,3.4528,8.3646,0.551,0.8318
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,20,5,15,3.4528,8.3646,0.5508,0.8311
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,20,10,20,3.4528,8.3646,0.5506,0.8305
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,20,15,25,3.4528,8.3646,0.5483,0.8301
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,20,20,30,3.4528,8.3646,0.5394,0.8306
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,20,25,35,3.4528,8.3646,0.5227,0.8324
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,20,30,40,3.4528,8.3646,0.5012,0.8346
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,25,0,10,3.4528,9.5207,0.5924,0.8181
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,25,5,15,3.4528,9.5207,0.5923,0.8174
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,25,10,20,3.4528,9.5207,0.5922,0.8169
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,25,15,25,3.4528,9.5207,0.5926,0.8164
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,25,20,30,3.4528,9.5207,0.5869,0.8165
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,25,25,35,3.4528,9.5207,0.5742,0.8177
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,25,30,40,3.4528,9.5207,0.5556,0.8195
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,30,0,10,3.4528,10.7899,0.6188,0.7985
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,30,5,15,3.4528,10.7899,0.6188,0.7978
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,30,10,20,3.4528,10.7899,0.6188,0.7972
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,30,15,25,3.4528,10.7899,0.6216,0.7966
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,30,20,30,3.4528,10.7899,0.6193,0.7965
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,30,25,35,3.4528,10.7899,0.6115,0.7971
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,30,30,40,3.4528,10.7899,0.5974,0.7983
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,35,0,10,3.4528,12.1788,0.6327,0.7738
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,35,5,15,3.4528,12.1788,0.6328,0.7731
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,35,10,20,3.4528,12.1788,0.6329,0.7726
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,35,15,25,3.4528,12.1788,0.6373,0.7719
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,35,20,30,3.4528,12.1788,0.638,0.7715
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,35,25,35,3.4528,12.1788,0.635,0.7716
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,35,30,40,3.4528,12.1788,0.6262,0.7723
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,40,0,10,3.4528,13.6942,0.6365,0.7451
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,40,5,15,3.4528,13.6942,0.6367,0.7444
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,40,10,20,3.4528,13.6942,0.6369,0.7439
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,40,15,25,3.4528,13.6942,0.6421,0.7431
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,40,20,30,3.4528,13.6942,0.6449,0.7426
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,40,25,35,3.4528,13.6942,0.646,0.7423
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,40,30,40,3.4528,13.6942,0.6421,0.7424
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,45,0,10,3.4528,15.3431,0.6326,0.7133
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,45,5,15,3.4528,15.3431,0.633,0.7127
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,45,10,20,3.4528,15.3431,0.6333,0.7122
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,45,15,25,3.4528,15.3431,0.6383,0.7115
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,45,20,30,3.4528,15.3431,0.6423,0.7108
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,45,25,35,3.4528,15.3431,0.646,0.7102
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,45,30,40,3.4528,15.3431,0.646,0.7099
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,50,0,10,3.4528,17.133,0.6234,0.6796
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,50,5,15,3.4528,17.133,0.6239,0.679
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,50,10,20,3.4528,17.133,0.6243,0.6785
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,50,15,25,3.4528,17.133,0.6285,0.6779
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,50,20,30,3.4528,17.133,0.6323,0.6772
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,50,25,35,3.4528,17.133,0.6369,0.6765
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,50,30,40,3.4528,17.133,0.6393,0.676
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,55,0,10,3.4528,19.0717,0.6108,0.6449
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,55,5,15,3.4528,19.0717,0.6115,0.6443
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,55,10,20,3.4528,19.0717,0.6121,0.6439
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,55,15,25,3.4528,19.0717,0.6147,0.6434
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,55,20,30,3.4528,19.0717,0.6171,0.6429
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,55,25,35,3.4528,19.0717,0.6208,0.6423
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,55,30,40,3.4528,19.0717,0.6237,0.6418
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,60,0,10,3.4528,21.1675,0.5969,0.6102
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,60,5,15,3.4528,21.1675,0.5977,0.6097
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,60,10,20,3.4528,21.1675,0.5984,0.6092
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,60,15,25,3.4528,21.1675,0.5988,0.6089
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,60,20,30,3.4528,21.1675,0.5988,0.6088
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,60,25,35,3.4528,21.1675,0.5998,0.6086
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,60,30,40,3.4528,21.1675,0.6014,0.6084
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,65,0,10,3.4528,23.4295,0.5834,0.5765
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,65,5,15,3.4528,23.4295,0.5844,0.576
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,65,10,20,3.4528,23.4295,0.5853,0.5756
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,65,15,25,3.4528,23.4295,0.5829,0.5756
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,65,20,30,3.4528,23.4295,0.5794,0.5759
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,65,25,35,3.4528,23.4295,0.576,0.5766
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,65,30,40,3.4528,23.4295,0.5747,0.577
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,70,0,10,3.4528,25.8676,0.5723,0.5448
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,70,5,15,3.4528,25.8676,0.5734,0.5444
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,70,10,20,3.4528,25.8676,0.5745,0.544
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,70,15,25,3.4528,25.8676,0.5686,0.5444
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,70,20,30,3.4528,25.8676,0.5605,0.5454
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,70,25,35,3.4528,25.8676,0.5515,0.5472
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-10,70,30,40,3.4528,25.8676,0.546,0.5488
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,20,5,10,4.0604,8.3646,0.5402,0.8506
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,20,10,15,4.0604,8.3646,0.54,0.8498
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,20,15,20,4.0604,8.3646,0.5398,0.8491
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,20,20,25,4.0604,8.3646,0.5288,0.8492
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,20,25,30,4.0604,8.3646,0.5098,0.8504
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,20,30,35,4.0604,8.3646,0.4805,0.8532
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,25,5,10,4.0604,9.5207,0.5937,0.839
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,25,10,15,4.0604,9.5207,0.5936,0.8383
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,25,15,20,4.0604,9.5207,0.5935,0.8376
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,25,20,25,4.0604,9.5207,0.5872,0.8374
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,25,25,30,4.0604,9.5207,0.573,0.8381
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,25,30,35,4.0604,9.5207,0.5483,0.8401
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,30,5,10,4.0604,10.7899,0.6288,0.822
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,30,10,15,4.0604,10.7899,0.6288,0.8213
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,30,15,20,4.0604,10.7899,0.6288,0.8206
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,30,20,25,4.0604,10.7899,0.627,0.8203
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,30,25,30,4.0604,10.7899,0.6182,0.8205
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,30,30,35,4.0604,10.7899,0.6003,0.8218
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,35,5,10,4.0604,12.1788,0.6484,0.8004
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,35,10,15,4.0604,12.1788,0.6485,0.7997
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,35,15,20,4.0604,12.1788,0.6486,0.7991
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,35,20,25,4.0604,12.1788,0.6503,0.7985
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,35,25,30,4.0604,12.1788,0.6467,0.7984
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,35,30,35,4.0604,12.1788,0.6362,0.799
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,40,5,10,4.0604,13.6942,0.6554,0.7751
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,40,10,15,4.0604,13.6942,0.6556,0.7744
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,40,15,20,4.0604,13.6942,0.6559,0.7739
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,40,20,25,4.0604,13.6942,0.66,0.7732
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,40,25,30,4.0604,13.6942,0.6604,0.7728
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,40,30,35,4.0604,13.6942,0.6566,0.7728
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,45,5,10,4.0604,15.3431,0.6528,0.747
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,45,10,15,4.0604,15.3431,0.6532,0.7463
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,45,15,20,4.0604,15.3431,0.6536,0.7458
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,45,20,25,4.0604,15.3431,0.6589,0.745
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,45,25,30,4.0604,15.3431,0.662,0.7444
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,45,30,35,4.0604,15.3431,0.6631,0.744
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,50,5,10,4.0604,17.133,0.6433,0.7169
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,50,10,15,4.0604,17.133,0.6439,0.7162
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,50,15,20,4.0604,17.133,0.6444,0.7157
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,50,20,25,4.0604,17.133,0.6498,0.7149
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,50,25,30,4.0604,17.133,0.6539,0.7142
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,50,30,35,4.0604,17.133,0.6579,0.7136
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,55,5,10,4.0604,19.0717,0.6294,0.6856
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,55,10,15,4.0604,19.0717,0.6301,0.685
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,55,15,20,4.0604,19.0717,0.6308,0.6845
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,55,20,25,4.0604,19.0717,0.6351,0.6838
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,55,25,30,4.0604,19.0717,0.6388,0.6832
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,55,30,35,4.0604,19.0717,0.6434,0.6826
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,60,5,10,4.0604,21.1675,0.6129,0.6541
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,60,10,15,4.0604,21.1675,0.6139,0.6535
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,60,15,20,4.0604,21.1675,0.6147,0.653
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,60,20,25,4.0604,21.1675,0.6173,0.6525
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,60,25,30,4.0604,21.1675,0.6191,0.6521
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,60,30,35,4.0604,21.1675,0.6222,0.6518
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,65,5,10,4.0604,23.4295,0.5958,0.6232
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,65,10,15,4.0604,23.4295,0.5969,0.6226
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,65,15,20,4.0604,23.4295,0.5979,0.6222
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,65,20,25,4.0604,23.4295,0.598,0.6219
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,65,25,30,4.0604,23.4295,0.5969,0.6219
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,65,30,35,4.0604,23.4295,0.5967,0.6221
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,70,5,10,4.0604,25.8676,0.5797,0.5937
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,70,10,15,4.0604,25.8676,0.581,0.5932
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,70,15,20,4.0604,25.8676,0.5821,0.5928
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,70,20,25,4.0604,25.8676,0.5792,0.5928
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,70,25,30,4.0604,25.8676,0.5741,0.5934
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,-5,70,30,35,4.0604,25.8676,0.5692,0.5946
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,20,10,10,4.7446,8.3646,0.5095,0.8653
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,20,15,15,4.7446,8.3646,0.5092,0.8645
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,20,20,20,4.7446,8.3646,0.5091,0.8638
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,20,25,25,4.7446,8.3646,0.4855,0.8644
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,20,30,30,4.7446,8.3646,0.4554,0.8663
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,25,10,10,4.7446,9.5207,0.5779,0.8557
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,25,15,15,4.7446,9.5207,0.5777,0.8548
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,25,20,20,4.7446,9.5207,0.5776,0.8542
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,25,25,25,4.7446,9.5207,0.5603,0.8544
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,25,30,30,4.7446,9.5207,0.5352,0.8557
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,30,10,10,4.7446,10.7899,0.6234,0.841
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,30,15,15,4.7446,10.7899,0.6234,0.8403
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,30,20,20,4.7446,10.7899,0.6234,0.8396
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,30,25,25,4.7446,10.7899,0.6128,0.8395
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,30,30,30,4.7446,10.7899,0.5948,0.8403
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,35,10,10,4.7446,12.1788,0.6497,0.8223
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,35,15,15,4.7446,12.1788,0.6498,0.8215
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,35,20,20,4.7446,12.1788,0.6499,0.8208
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,35,25,25,4.7446,12.1788,0.6454,0.8205
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,35,30,30,4.7446,12.1788,0.6348,0.8208
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,40,10,10,4.7446,13.6942,0.6607,0.8
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,40,15,15,4.7446,13.6942,0.661,0.7993
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,40,20,20,4.7446,13.6942,0.6612,0.7986
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,40,25,25,4.7446,13.6942,0.6613,0.7981
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,40,30,30,4.7446,13.6942,0.6571,0.798
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,45,10,10,4.7446,15.3431,0.6601,0.7751
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,45,15,15,4.7446,15.3431,0.6605,0.7744
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,45,20,20,4.7446,15.3431,0.6609,0.7738
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,45,25,25,4.7446,15.3431,0.664,0.7731
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,45,30,30,4.7446,15.3431,0.6644,0.7727
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,50,10,10,4.7446,17.133,0.651,0.7483
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,50,15,15,4.7446,17.133,0.6517,0.7475
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,50,20,20,4.7446,17.133,0.6522,0.747
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,50,25,25,4.7446,17.133,0.6568,0.7462
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,50,30,30,4.7446,17.133,0.6599,0.7456
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,55,10,10,4.7446,19.0717,0.6364,0.7202
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,55,15,15,4.7446,19.0717,0.6372,0.7195
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,55,20,20,4.7446,19.0717,0.6379,0.7189
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,55,25,25,4.7446,19.0717,0.6426,0.7182
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,55,30,30,4.7446,19.0717,0.6465,0.7175
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,60,10,10,4.7446,21.1675,0.6184,0.6917
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,60,15,15,4.7446,21.1675,0.6193,0.691
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,60,20,20,4.7446,21.1675,0.6202,0.6905
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,60,25,25,4.7446,21.1675,0.624,0.6898
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,60,30,30,4.7446,21.1675,0.6271,0.6893
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,65,10,10,4.7446,23.4295,0.5989,0.6634
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,65,15,15,4.7446,23.4295,0.6,0.6628
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,65,20,20,4.7446,23.4295,0.6011,0.6623
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,65,25,25,4.7446,23.4295,0.603,0.6618
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,65,30,30,4.7446,23.4295,0.604,0.6615
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,70,10,10,4.7446,25.8676,0.5795,0.6362
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,70,15,15,4.7446,25.8676,0.5808,0.6356
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,70,20,20,4.7446,25.8676,0.582,0.6351
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,70,25,25,4.7446,25.8676,0.5816,0.6349
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,0,70,30,30,4.7446,25.8676,0.5793,0.6351
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,20,20,15,5.5112,8.3646,0.4503,0.876
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,20,25,20,5.5112,8.3646,0.4501,0.8753
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,20,30,25,5.5112,8.3646,0.4129,0.8765
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,25,20,15,5.5112,9.5207,0.5381,0.868
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,25,25,20,5.5112,9.5207,0.538,0.8673
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,25,30,25,5.5112,9.5207,0.5065,0.8681
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,30,20,15,5.5112,10.7899,0.5973,0.8555
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,30,25,20,5.5112,10.7899,0.5973,0.8549
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,30,30,25,5.5112,10.7899,0.5742,0.8553
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,35,20,15,5.5112,12.1788,0.6328,0.8393
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,35,25,20,5.5112,12.1788,0.6329,0.8386
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,35,30,25,5.5112,12.1788,0.6184,0.8387
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,40,20,15,5.5112,13.6942,0.6496,0.8198
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,40,25,20,5.5112,13.6942,0.6499,0.8192
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,40,30,25,5.5112,13.6942,0.6426,0.8189
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,45,20,15,5.5112,15.3431,0.6525,0.7978
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,45,25,20,5.5112,15.3431,0.6529,0.7972
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,45,30,25,5.5112,15.3431,0.6511,0.7967
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,50,20,15,5.5112,17.133,0.6455,0.7739
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,50,25,20,5.5112,17.133,0.646,0.7733
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,50,30,25,5.5112,17.133,0.6476,0.7727
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,55,20,15,5.5112,19.0717,0.6317,0.7488
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,55,25,20,5.5112,19.0717,0.6324,0.7482
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,55,30,25,5.5112,19.0717,0.6356,0.7476
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,60,20,15,5.5112,21.1675,0.6137,0.7231
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,60,25,20,5.5112,21.1675,0.6146,0.7225
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,60,30,25,5.5112,21.1675,0.618,0.7219
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,65,20,15,5.5112,23.4295,0.5935,0.6975
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,65,25,20,5.5112,23.4295,0.5946,0.6969
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,65,30,25,5.5112,23.4295,0.5972,0.6963
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,70,20,15,5.5112,25.8676,0.5728,0.6725
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,70,25,20,5.5112,25.8676,0.574,0.672
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,5,70,30,25,5.5112,25.8676,0.575,0.6715
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,20,20,10,6.366,8.3646,0.3534,0.8856
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,20,25,15,6.366,8.3646,0.3532,0.8848
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,20,30,20,6.366,8.3646,0.3531,0.8841
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,25,20,10,6.366,9.5207,0.4676,0.8791
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,25,25,15,6.366,9.5207,0.4674,0.8783
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,25,30,20,6.366,9.5207,0.4673,0.8776
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,30,20,10,6.366,10.7899,0.5451,0.8685
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,30,25,15,6.366,10.7899,0.5451,0.8677
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,30,30,20,6.366,10.7899,0.5451,0.8671
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,35,20,10,6.366,12.1788,0.5931,0.8544
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,35,25,15,6.366,12.1788,0.5932,0.8537
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,35,30,20,6.366,12.1788,0.5933,0.853
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,40,20,10,6.366,13.6942,0.6183,0.8374
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,40,25,15,6.366,13.6942,0.6186,0.8367
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,40,30,20,6.366,13.6942,0.6189,0.836
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,45,20,10,6.366,15.3431,0.6268,0.818
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,45,25,15,6.366,15.3431,0.6273,0.8173
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,45,30,20,6.366,15.3431,0.6277,0.8167
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,50,20,10,6.366,17.133,0.6235,0.7968
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,50,25,15,6.366,17.133,0.6241,0.7961
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,50,30,20,6.366,17.133,0.6247,0.7955
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,55,20,10,6.366,19.0717,0.612,0.7744
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,55,25,15,6.366,19.0717,0.6129,0.7736
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,55,30,20,6.366,19.0717,0.6137,0.7731
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,60,20,10,6.366,21.1675,0.5955,0.7512
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,60,25,15,6.366,21.1675,0.5966,0.7505
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,60,30,20,6.366,21.1675,0.5975,0.7499
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,65,20,10,6.366,23.4295,0.5761,0.7279
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,65,25,15,6.366,23.4295,0.5773,0.7272
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,65,30,20,6.366,23.4295,0.5785,0.7267
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,70,20,10,6.366,25.8676,0.5554,0.705
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,70,25,15,6.366,25.8676,0.5569,0.7044
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,10,70,30,20,6.366,25.8676,0.5582,0.7038
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,15,20,25,10,7.3151,8.3646,0.2069,0.892
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,15,20,30,15,7.3151,8.3646,0.2068,0.8913
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,15,25,25,10,7.3151,9.5207,0.358,0.8868
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,15,25,30,15,7.3151,9.5207,0.3579,0.8861
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,15,30,25,10,7.3151,10.7899,0.4616,0.8779
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,15,30,30,15,7.3151,10.7899,0.4616,0.8772
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,15,35,25,10,7.3151,12.1788,0.5277,0.8658
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,15,35,30,15,7.3151,12.1788,0.5278,0.8651
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,15,40,25,10,7.3151,13.6942,0.5656,0.851
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,15,40,30,15,7.3151,13.6942,0.5659,0.8503
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,15,45,25,10,7.3151,15.3431,0.5831,0.8339
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,15,45,30,15,7.3151,15.3431,0.5836,0.8333
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,15,50,25,10,7.3151,17.133,0.5864,0.8152
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,15,50,30,15,7.3151,17.133,0.5871,0.8145
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,15,55,25,10,7.3151,19.0717,0.5799,0.7951
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,15,55,30,15,7.3151,19.0717,0.5808,0.7945
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,15,60,25,10,7.3151,21.1675,0.5672,0.7743
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,15,60,30,15,7.3151,21.1675,0.5683,0.7737
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,15,65,25,10,7.3151,23.4295,0.5506,0.7532
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,15,65,30,15,7.3151,23.4295,0.5519,0.7526
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,15,70,25,10,7.3151,25.8676,0.532,0.7324
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,30,33,2,50,15,70,30,15,7.3151,25.8676,0.5335,0.7318
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,20,-25,15,1.4147,10.1702,0.4566,0.4813
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,20,-20,20,1.4147,10.1702,0.4667,0.4922
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,20,-15,25,1.4147,10.1702,0.4665,0.4922
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,20,-10,30,1.4147,10.1702,0.4662,0.4922
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,20,-5,35,1.4147,10.1702,0.4657,0.4921
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,20,0,40,1.4147,10.1702,0.465,0.492
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,20,5,45,1.4147,10.1702,0.4644,0.4919
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,20,10,50,1.4147,10.1702,0.4638,0.4917
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,25,-25,15,1.4147,11.5445,0.4461,0.4393
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,25,-20,20,1.4147,11.5445,0.456,0.4492
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,25,-15,25,1.4147,11.5445,0.4557,0.4492
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,25,-10,30,1.4147,11.5445,0.4554,0.4492
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,25,-5,35,1.4147,11.5445,0.4551,0.4492
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,25,0,40,1.4147,11.5445,0.4546,0.4491
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,25,5,45,1.4147,11.5445,0.4541,0.4491
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,25,10,50,1.4147,11.5445,0.4536,0.449
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,30,-25,15,1.4147,13.0498,0.4335,0.3964
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,30,-20,20,1.4147,13.0498,0.4431,0.4054
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,30,-15,25,1.4147,13.0498,0.4429,0.4054
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,30,-10,30,1.4147,13.0498,0.4426,0.4054
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,30,-5,35,1.4147,13.0498,0.4424,0.4055
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,30,0,40,1.4147,13.0498,0.4421,0.4055
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,30,5,45,1.4147,13.0498,0.4419,0.4055
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,30,10,50,1.4147,13.0498,0.4415,0.4055
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,35,-25,15,1.4147,14.6938,0.4189,0.353
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,35,-20,20,1.4147,14.6938,0.4283,0.361
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,35,-15,25,1.4147,14.6938,0.4281,0.361
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,35,-10,30,1.4147,14.6938,0.4278,0.361
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,35,-5,35,1.4147,14.6938,0.4278,0.3611
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,35,0,40,1.4147,14.6938,0.4277,0.3612
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,35,5,45,1.4147,14.6938,0.4276,0.3612
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,35,10,50,1.4147,14.6938,0.4274,0.3613
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,40,-25,15,1.4147,16.4843,0.4025,0.3092
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,40,-20,20,1.4147,16.4843,0.4115,0.3162
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,40,-15,25,1.4147,16.4843,0.4113,0.3162
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,40,-10,30,1.4147,16.4843,0.4111,0.3162
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,40,-5,35,1.4147,16.4843,0.4111,0.3163
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,40,0,40,1.4147,16.4843,0.4111,0.3164
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,40,5,45,1.4147,16.4843,0.4111,0.3165
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,40,10,50,1.4147,16.4843,0.411,0.3165
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,45,-25,15,1.4147,18.4295,0.3841,0.2653
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,45,-20,20,1.4147,18.4295,0.3927,0.2713
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,45,-15,25,1.4147,18.4295,0.3925,0.2713
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,45,-10,30,1.4147,18.4295,0.3923,0.2713
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,45,-5,35,1.4147,18.4295,0.3922,0.2713
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,45,0,40,1.4147,18.4295,0.3921,0.2714
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,45,5,45,1.4147,18.4295,0.392,0.2714
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,45,10,50,1.4147,18.4295,0.3918,0.2714
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,50,-25,15,1.4147,20.538,0.3632,0.2215
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,50,-20,20,1.4147,20.538,0.3714,0.2265
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,50,-15,25,1.4147,20.538,0.3713,0.2265
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,50,-10,30,1.4147,20.538,0.3711,0.2265
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,50,-5,35,1.4147,20.538,0.3706,0.2264
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,50,0,40,1.4147,20.538,0.37,0.2263
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,50,5,45,1.4147,20.538,0.3694,0.2261
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,50,10,50,1.4147,20.538,0.3688,0.2259
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,55,-25,15,1.4147,22.8192,0.3392,0.1781
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,55,-20,20,1.4147,22.8192,0.3469,0.1821
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,55,-15,25,1.4147,22.8192,0.3468,0.1821
