source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,55,-10,30,1.4147,22.8192,0.3466,0.1821
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,55,-5,35,1.4147,22.8192,0.3454,0.1818
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,55,0,40,1.4147,22.8192,0.3436,0.1813
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,55,5,45,1.4147,22.8192,0.3419,0.1808
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,55,10,50,1.4147,22.8192,0.3404,0.1803
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,60,-25,15,1.4147,25.2828,0.3103,0.1352
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,60,-20,20,1.4147,25.2828,0.3173,0.1383
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,60,-15,25,1.4147,25.2828,0.3172,0.1383
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,60,-10,30,1.4147,25.2828,0.3171,0.1382
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,60,-5,35,1.4147,25.2828,0.3144,0.1376
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,60,0,40,1.4147,25.2828,0.3104,0.1366
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,60,5,45,1.4147,25.2828,0.3068,0.1356
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,60,10,50,1.4147,25.2828,0.3036,0.1347
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,65,-25,15,1.4147,27.9398,0.2725,0.0932
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,65,-20,20,1.4147,27.9398,0.2787,0.0953
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,65,-15,25,1.4147,27.9398,0.2786,0.0953
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,65,-10,30,1.4147,27.9398,0.2785,0.0953
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,65,-5,35,1.4147,27.9398,0.2731,0.0942
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,65,0,40,1.4147,27.9398,0.2649,0.0924
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,65,5,45,1.4147,27.9398,0.2578,0.0907
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-40,65,10,50,1.4147,27.9398,0.2517,0.0892
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,20,-20,15,1.7385,10.1702,0.4888,0.5548
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,20,-15,20,1.7385,10.1702,0.4997,0.5674
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,20,-10,25,1.7385,10.1702,0.4995,0.5674
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,20,-5,30,1.7385,10.1702,0.4993,0.5675
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,20,0,35,1.7385,10.1702,0.4989,0.5674
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,20,5,40,1.7385,10.1702,0.4983,0.5673
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,20,10,45,1.7385,10.1702,0.4978,0.5672
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,20,15,50,1.7385,10.1702,0.4974,0.5671
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,25,-20,15,1.7385,11.5445,0.4811,0.5169
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,25,-15,20,1.7385,11.5445,0.4919,0.5286
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,25,-10,25,1.7385,11.5445,0.4917,0.5286
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,25,-5,30,1.7385,11.5445,0.4915,0.5287
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,25,0,35,1.7385,11.5445,0.4912,0.5286
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,25,5,40,1.7385,11.5445,0.4907,0.5285
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,25,10,45,1.7385,11.5445,0.4902,0.5284
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,25,15,50,1.7385,11.5445,0.4897,0.5283
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,30,-20,15,1.7385,13.0498,0.4715,0.4779
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,30,-15,20,1.7385,13.0498,0.4821,0.4887
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,30,-10,25,1.7385,13.0498,0.482,0.4887
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,30,-5,30,1.7385,13.0498,0.4818,0.4888
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,30,0,35,1.7385,13.0498,0.4816,0.4888
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,30,5,40,1.7385,13.0498,0.4812,0.4887
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,30,10,45,1.7385,13.0498,0.4809,0.4887
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,30,15,50,1.7385,13.0498,0.4805,0.4886
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,35,-20,15,1.7385,14.6938,0.4604,0.438
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,35,-15,20,1.7385,14.6938,0.4707,0.448
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,35,-10,25,1.7385,14.6938,0.4706,0.448
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,35,-5,30,1.7385,14.6938,0.4705,0.448
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,35,0,35,1.7385,14.6938,0.4704,0.448
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,35,5,40,1.7385,14.6938,0.4702,0.448
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,35,10,45,1.7385,14.6938,0.47,0.4481
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,35,15,50,1.7385,14.6938,0.4698,0.448
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,40,-20,15,1.7385,16.4843,0.4478,0.3975
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,40,-15,20,1.7385,16.4843,0.4579,0.4065
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,40,-10,25,1.7385,16.4843,0.4578,0.4065
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,40,-5,30,1.7385,16.4843,0.4577,0.4066
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,40,0,35,1.7385,16.4843,0.4578,0.4066
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,40,5,40,1.7385,16.4843,0.4577,0.4067
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,40,10,45,1.7385,16.4843,0.4577,0.4067
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,40,15,50,1.7385,16.4843,0.4575,0.4067
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,45,-20,15,1.7385,18.4295,0.4339,0.3566
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,45,-15,20,1.7385,18.4295,0.4438,0.3646
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,45,-10,25,1.7385,18.4295,0.4437,0.3646
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,45,-5,30,1.7385,18.4295,0.4436,0.3646
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,45,0,35,1.7385,18.4295,0.4437,0.3647
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,45,5,40,1.7385,18.4295,0.4437,0.3648
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,45,10,45,1.7385,18.4295,0.4437,0.3648
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,45,15,50,1.7385,18.4295,0.4436,0.3648
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,50,-20,15,1.7385,20.538,0.4189,0.3153
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,50,-15,20,1.7385,20.538,0.4284,0.3225
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,50,-10,25,1.7385,20.538,0.4284,0.3225
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,50,-5,30,1.7385,20.538,0.4283,0.3225
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,50,0,35,1.7385,20.538,0.4283,0.3225
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,50,5,40,1.7385,20.538,0.4281,0.3225
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,50,10,45,1.7385,20.538,0.428,0.3224
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,50,15,50,1.7385,20.538,0.4277,0.3224
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,55,-20,15,1.7385,22.8192,0.4025,0.274
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,55,-15,20,1.7385,22.8192,0.4118,0.2802
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,55,-10,25,1.7385,22.8192,0.4118,0.2802
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,55,-5,30,1.7385,22.8192,0.4118,0.2802
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,55,0,35,1.7385,22.8192,0.4114,0.2801
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,55,5,40,1.7385,22.8192,0.4107,0.2799
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,55,10,45,1.7385,22.8192,0.4101,0.2798
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,55,15,50,1.7385,22.8192,0.4095,0.2796
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,60,-20,15,1.7385,25.2828,0.3848,0.2329
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,60,-15,20,1.7385,25.2828,0.3937,0.2382
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,60,-10,25,1.7385,25.2828,0.3937,0.2381
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,60,-5,30,1.7385,25.2828,0.3938,0.2381
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,60,0,35,1.7385,25.2828,0.3927,0.2378
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,60,5,40,1.7385,25.2828,0.3909,0.2373
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,60,10,45,1.7385,25.2828,0.3895,0.2369
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,60,15,50,1.7385,25.2828,0.3883,0.2365
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,65,-20,15,1.7385,27.9398,0.3654,0.1921
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,65,-15,20,1.7385,27.9398,0.3738,0.1964
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,65,-10,25,1.7385,27.9398,0.3739,0.1964
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,65,-5,30,1.7385,27.9398,0.3739,0.1964
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,65,0,35,1.7385,27.9398,0.3717,0.1958
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,65,5,40,1.7385,27.9398,0.368,0.1947
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,65,10,45,1.7385,27.9398,0.3652,0.1939
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-35,65,15,50,1.7385,27.9398,0.3627,0.1933
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,20,-20,10,2.1162,10.1702,0.5025,0.6036
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,20,-15,15,2.1162,10.1702,0.5142,0.6177
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,20,-10,20,2.1162,10.1702,0.5258,0.6317
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,20,-5,25,2.1162,10.1702,0.5257,0.6318
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,20,0,30,2.1162,10.1702,0.5256,0.6318
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,20,5,35,2.1162,10.1702,0.5253,0.6318
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,20,10,40,2.1162,10.1702,0.5249,0.6317
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,20,15,45,2.1162,10.1702,0.5246,0.6317
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,25,-20,10,2.1162,11.5445,0.4966,0.5698
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,25,-15,15,2.1162,11.5445,0.5082,0.5831
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,25,-10,20,2.1162,11.5445,0.5197,0.5964
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,25,-5,25,2.1162,11.5445,0.5196,0.5964
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,25,0,30,2.1162,11.5445,0.5195,0.5964
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,25,5,35,2.1162,11.5445,0.5192,0.5964
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,25,10,40,2.1162,11.5445,0.5188,0.5963
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,25,15,45,2.1162,11.5445,0.5185,0.5963
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,30,-20,10,2.1162,13.0498,0.4887,0.5348
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,30,-15,15,2.1162,13.0498,0.5002,0.5474
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,30,-10,20,2.1162,13.0498,0.5116,0.5598
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,30,-5,25,2.1162,13.0498,0.5116,0.5598
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,30,0,30,2.1162,13.0498,0.5115,0.5599
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,30,5,35,2.1162,13.0498,0.5113,0.5599
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,30,10,40,2.1162,13.0498,0.511,0.5598
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,30,15,45,2.1162,13.0498,0.5107,0.5597
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,35,-20,10,2.1162,14.6938,0.4794,0.4989
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,35,-15,15,2.1162,14.6938,0.4907,0.5106
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,35,-10,20,2.1162,14.6938,0.5018,0.5222
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,35,-5,25,2.1162,14.6938,0.5018,0.5222
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,35,0,30,2.1162,14.6938,0.5018,0.5223
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,35,5,35,2.1162,14.6938,0.5018,0.5223
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,35,10,40,2.1162,14.6938,0.5017,0.5223
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,35,15,45,2.1162,14.6938,0.5015,0.5223
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,40,-20,10,2.1162,16.4843,0.4687,0.4622
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,40,-15,15,2.1162,16.4843,0.4798,0.473
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,40,-10,20,2.1162,16.4843,0.4907,0.4837
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,40,-5,25,2.1162,16.4843,0.4908,0.4837
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,40,0,30,2.1162,16.4843,0.4908,0.4838
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,40,5,35,2.1162,16.4843,0.4909,0.4838
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,40,10,40,2.1162,16.4843,0.4909,0.4839
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,40,15,45,2.1162,16.4843,0.4909,0.4839
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,45,-20,10,2.1162,18.4295,0.4569,0.4247
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,45,-15,15,2.1162,18.4295,0.4677,0.4347
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,45,-10,20,2.1162,18.4295,0.4785,0.4446
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,45,-5,25,2.1162,18.4295,0.4786,0.4446
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,45,0,30,2.1162,18.4295,0.4786,0.4446
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,45,5,35,2.1162,18.4295,0.4788,0.4447
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,45,10,40,2.1162,18.4295,0.479,0.4448
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,45,15,45,2.1162,18.4295,0.4791,0.4448
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,50,-20,10,2.1162,20.538,0.4441,0.3868
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,50,-15,15,2.1162,20.538,0.4547,0.3959
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,50,-10,20,2.1162,20.538,0.4652,0.4049
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,50,-5,25,2.1162,20.538,0.4653,0.4049
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,50,0,30,2.1162,20.538,0.4654,0.4049
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,50,5,35,2.1162,20.538,0.4656,0.405
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,50,10,40,2.1162,20.538,0.4658,0.4051
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,50,15,45,2.1162,20.538,0.4659,0.4051
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,55,-20,10,2.1162,22.8192,0.4304,0.3486
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,55,-15,15,2.1162,22.8192,0.4408,0.3567
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,55,-10,20,2.1162,22.8192,0.451,0.3648
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,55,-5,25,2.1162,22.8192,0.4512,0.3648
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,55,0,30,2.1162,22.8192,0.4513,0.3649
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,55,5,35,2.1162,22.8192,0.4514,0.3649
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,55,10,40,2.1162,22.8192,0.4514,0.3649
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,55,15,45,2.1162,22.8192,0.4514,0.3649
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,60,-20,10,2.1162,25.2828,0.4159,0.3101
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,60,-15,15,2.1162,25.2828,0.426,0.3174
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,60,-10,20,2.1162,25.2828,0.4359,0.3246
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,60,-5,25,2.1162,25.2828,0.4362,0.3246
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,60,0,30,2.1162,25.2828,0.4363,0.3246
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,60,5,35,2.1162,25.2828,0.4361,0.3245
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,60,10,40,2.1162,25.2828,0.4356,0.3243
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,60,15,45,2.1162,25.2828,0.4352,0.3242
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,65,-20,10,2.1162,27.9398,0.4006,0.2717
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,65,-15,15,2.1162,27.9398,0.4104,0.278
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,65,-10,20,2.1162,27.9398,0.42,0.2843
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,65,-5,25,2.1162,27.9398,0.4203,0.2843
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,65,0,30,2.1162,27.9398,0.4205,0.2843
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,65,5,35,2.1162,27.9398,0.4197,0.284
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,65,10,40,2.1162,27.9398,0.4181,0.2835
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-30,65,15,45,2.1162,27.9398,0.4172,0.2833
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,20,-10,15,2.5535,10.1702,0.5348,0.6719
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,20,-5,20,2.5535,10.1702,0.547,0.6872
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,20,0,25,2.5535,10.1702,0.547,0.6872
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,20,5,30,2.5535,10.1702,0.547,0.6873
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,20,10,35,2.5535,10.1702,0.5468,0.6873
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,20,15,40,2.5535,10.1702,0.5466,0.6873
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,20,20,45,2.5535,10.1702,0.5466,0.6873
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,20,25,50,2.5535,10.1702,0.5467,0.6876
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,25,-10,15,2.5535,11.5445,0.53,0.6401
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,25,-5,20,2.5535,11.5445,0.5421,0.6547
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,25,0,25,2.5535,11.5445,0.5422,0.6547
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,25,5,30,2.5535,11.5445,0.5422,0.6548
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,25,10,35,2.5535,11.5445,0.5419,0.6548
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,25,15,40,2.5535,11.5445,0.5417,0.6547
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,25,20,45,2.5535,11.5445,0.5414,0.6547
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,25,25,50,2.5535,11.5445,0.5413,0.6548
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,30,-10,15,2.5535,13.0498,0.5231,0.6071
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,30,-5,20,2.5535,13.0498,0.5351,0.621
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,30,0,25,2.5535,13.0498,0.5351,0.621
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,30,5,30,2.5535,13.0498,0.5352,0.621
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,30,10,35,2.5535,13.0498,0.535,0.621
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,30,15,40,2.5535,13.0498,0.5348,0.621
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,30,20,45,2.5535,13.0498,0.5346,0.6209
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,30,25,50,2.5535,13.0498,0.5343,0.6209
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,35,-10,15,2.5535,14.6938,0.5144,0.573
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,35,-5,20,2.5535,14.6938,0.5263,0.5861
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,35,0,25,2.5535,14.6938,0.5264,0.5861
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,35,5,30,2.5535,14.6938,0.5265,0.5862
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,35,10,35,2.5535,14.6938,0.5264,0.5862
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,35,15,40,2.5535,14.6938,0.5264,0.5862
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,35,20,45,2.5535,14.6938,0.5262,0.5862
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,35,25,50,2.5535,14.6938,0.526,0.5861
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,40,-10,15,2.5535,16.4843,0.5044,0.538
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,40,-5,20,2.5535,16.4843,0.5161,0.5503
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,40,0,25,2.5535,16.4843,0.5162,0.5503
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,40,5,30,2.5535,16.4843,0.5164,0.5503
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,40,10,35,2.5535,16.4843,0.5165,0.5504
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,40,15,40,2.5535,16.4843,0.5166,0.5504
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,40,20,45,2.5535,16.4843,0.5166,0.5504
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,40,25,50,2.5535,16.4843,0.5165,0.5504
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,45,-10,15,2.5535,18.4295,0.4932,0.5021
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,45,-5,20,2.5535,18.4295,0.5047,0.5136
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,45,0,25,2.5535,18.4295,0.5049,0.5136
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,45,5,30,2.5535,18.4295,0.5051,0.5137
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,45,10,35,2.5535,18.4295,0.5053,0.5137
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,45,15,40,2.5535,18.4295,0.5056,0.5138
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,45,20,45,2.5535,18.4295,0.5057,0.5139
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,45,25,50,2.5535,18.4295,0.5058,0.5139
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,50,-10,15,2.5535,20.538,0.481,0.4656
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,50,-5,20,2.5535,20.538,0.4923,0.4762
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,50,0,25,2.5535,20.538,0.4925,0.4762
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,50,5,30,2.5535,20.538,0.4928,0.4763
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,50,10,35,2.5535,20.538,0.4931,0.4764
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,50,15,40,2.5535,20.538,0.4935,0.4765
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,50,20,45,2.5535,20.538,0.4937,0.4766
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,50,25,50,2.5535,20.538,0.4939,0.4766
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,55,-10,15,2.5535,22.8192,0.468,0.4285
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,55,-5,20,2.5535,22.8192,0.479,0.4383
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,55,0,25,2.5535,22.8192,0.4793,0.4383
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,55,5,30,2.5535,22.8192,0.4796,0.4383
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,55,10,35,2.5535,22.8192,0.48,0.4384
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,55,15,40,2.5535,22.8192,0.4803,0.4385
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,55,20,45,2.5535,22.8192,0.4806,0.4386
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,55,25,50,2.5535,22.8192,0.4808,0.4387
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,60,-10,15,2.5535,25.2828,0.4542,0.391
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,60,-5,20,2.5535,25.2828,0.465,0.3999
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,60,0,25,2.5535,25.2828,0.4654,0.4
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,60,5,30,2.5535,25.2828,0.4657,0.4
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,60,10,35,2.5535,25.2828,0.4659,0.4
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,60,15,40,2.5535,25.2828,0.466,0.4
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,60,20,45,2.5535,25.2828,0.4663,0.4001
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,60,25,50,2.5535,25.2828,0.4665,0.4002
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,65,-10,15,2.5535,27.9398,0.4397,0.3533
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,65,-5,20,2.5535,27.9398,0.4502,0.3613
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,65,0,25,2.5535,27.9398,0.4506,0.3614
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,65,5,30,2.5535,27.9398,0.451,0.3614
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,65,10,35,2.5535,27.9398,0.451,0.3613
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,65,15,40,2.5535,27.9398,0.4506,0.3611
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,65,20,45,2.5535,27.9398,0.4506,0.3612
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-25,65,25,50,2.5535,27.9398,0.4507,0.3613
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,20,-5,15,3.0562,10.1702,0.5515,0.7187
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,20,0,20,3.0562,10.1702,0.5642,0.7352
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,20,5,25,3.0562,10.1702,0.5643,0.7352
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,20,10,30,3.0562,10.1702,0.5643,0.7353
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,20,15,35,3.0562,10.1702,0.5643,0.7353
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,20,20,40,3.0562,10.1702,0.5643,0.7353
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,20,25,45,3.0562,10.1702,0.5644,0.7356
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,20,30,50,3.0562,10.1702,0.5646,0.7359
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,25,-5,15,3.0562,11.5445,0.5478,0.6894
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,25,0,20,3.0562,11.5445,0.5604,0.7052
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,25,5,25,3.0562,11.5445,0.5606,0.7052
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,25,10,30,3.0562,11.5445,0.5607,0.7053
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,25,15,35,3.0562,11.5445,0.5605,0.7053
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,25,20,40,3.0562,11.5445,0.5603,0.7052
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,25,25,45,3.0562,11.5445,0.5602,0.7053
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,25,30,50,3.0562,11.5445,0.5601,0.7055
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,30,-5,15,3.0562,13.0498,0.5417,0.6588
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,30,0,20,3.0562,13.0498,0.5543,0.6739
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,30,5,25,3.0562,13.0498,0.5544,0.674
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,30,10,30,3.0562,13.0498,0.5545,0.674
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,30,15,35,3.0562,13.0498,0.5544,0.674
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,30,20,40,3.0562,13.0498,0.5542,0.6739
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,30,25,45,3.0562,13.0498,0.554,0.6739
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,30,30,50,3.0562,13.0498,0.5538,0.674
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,35,-5,15,3.0562,14.6938,0.5337,0.6271
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,35,0,20,3.0562,14.6938,0.5461,0.6415
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,35,5,25,3.0562,14.6938,0.5464,0.6415
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,35,10,30,3.0562,14.6938,0.5465,0.6415
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,35,15,35,3.0562,14.6938,0.5465,0.6415
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,35,20,40,3.0562,14.6938,0.5465,0.6415
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,35,25,45,3.0562,14.6938,0.5463,0.6415
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,35,30,50,3.0562,14.6938,0.5461,0.6415
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,40,-5,15,3.0562,16.4843,0.5242,0.5944
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,40,0,20,3.0562,16.4843,0.5365,0.608
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,40,5,25,3.0562,16.4843,0.5368,0.608
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,40,10,30,3.0562,16.4843,0.537,0.6081
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,40,15,35,3.0562,16.4843,0.5371,0.6081
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,40,20,40,3.0562,16.4843,0.5373,0.6081
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,40,25,45,3.0562,16.4843,0.5372,0.6081
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,40,30,50,3.0562,16.4843,0.5371,0.6081
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,45,-5,15,3.0562,18.4295,0.5135,0.5607
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,45,0,20,3.0562,18.4295,0.5256,0.5736
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,45,5,25,3.0562,18.4295,0.526,0.5736
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,45,10,30,3.0562,18.4295,0.5262,0.5737
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,45,15,35,3.0562,18.4295,0.5265,0.5737
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,45,20,40,3.0562,18.4295,0.5268,0.5738
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,45,25,45,3.0562,18.4295,0.527,0.5738
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,45,30,50,3.0562,18.4295,0.527,0.5738
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,50,-5,15,3.0562,20.538,0.5018,0.5263
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,50,0,20,3.0562,20.538,0.5137,0.5384
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,50,5,25,3.0562,20.538,0.5141,0.5384
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,50,10,30,3.0562,20.538,0.5144,0.5384
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,50,15,35,3.0562,20.538,0.5148,0.5385
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,50,20,40,3.0562,20.538,0.5153,0.5386
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,50,25,45,3.0562,20.538,0.5156,0.5387
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,50,30,50,3.0562,20.538,0.5158,0.5387
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,55,-5,15,3.0562,22.8192,0.4892,0.4912
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,55,0,20,3.0562,22.8192,0.5009,0.5025
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,55,5,25,3.0562,22.8192,0.5014,0.5025
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,55,10,30,3.0562,22.8192,0.5017,0.5025
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,55,15,35,3.0562,22.8192,0.5022,0.5026
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,55,20,40,3.0562,22.8192,0.5028,0.5028
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,55,25,45,3.0562,22.8192,0.5032,0.5029
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,55,30,50,3.0562,22.8192,0.5036,0.503
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,60,-5,15,3.0562,25.2828,0.4758,0.4556
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,60,0,20,3.0562,25.2828,0.4873,0.466
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,60,5,25,3.0562,25.2828,0.4878,0.466
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,60,10,30,3.0562,25.2828,0.4883,0.4661
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,60,15,35,3.0562,25.2828,0.4887,0.4661
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,60,20,40,3.0562,25.2828,0.4892,0.4663
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,60,25,45,3.0562,25.2828,0.4897,0.4664
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,60,30,50,3.0562,25.2828,0.4902,0.4666
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,65,-5,15,3.0562,27.9398,0.4618,0.4195
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,65,0,20,3.0562,27.9398,0.473,0.4291
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,65,5,25,3.0562,27.9398,0.4736,0.4291
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,65,10,30,3.0562,27.9398,0.4741,0.4292
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,65,15,35,3.0562,27.9398,0.4744,0.4292
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,65,20,40,3.0562,27.9398,0.4747,0.4292
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,65,25,45,3.0562,27.9398,0.4752,0.4293
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-20,65,30,50,3.0562,27.9398,0.4757,0.4296
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,20,-5,10,3.6302,10.1702,0.5508,0.7416
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,20,0,15,3.6302,10.1702,0.5641,0.7593
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,20,5,20,3.6302,10.1702,0.5773,0.7769
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,20,10,25,3.6302,10.1702,0.5775,0.7769
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,20,15,30,3.6302,10.1702,0.5776,0.7769
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,20,20,35,3.6302,10.1702,0.5778,0.777
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,20,25,40,3.6302,10.1702,0.5778,0.7771
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,20,30,45,3.6302,10.1702,0.5781,0.7774
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,25,-5,10,3.6302,11.5445,0.5484,0.715
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,25,0,15,3.6302,11.5445,0.5618,0.7321
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,25,5,20,3.6302,11.5445,0.575,0.749
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,25,10,25,3.6302,11.5445,0.5752,0.7491
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,25,15,30,3.6302,11.5445,0.5754,0.7491
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,25,20,35,3.6302,11.5445,0.5754,0.7491
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,25,25,40,3.6302,11.5445,0.5751,0.7491
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,25,30,45,3.6302,11.5445,0.5751,0.7492
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,30,-5,10,3.6302,13.0498,0.5433,0.6872
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,30,0,15,3.6302,13.0498,0.5567,0.7037
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,30,5,20,3.6302,13.0498,0.5698,0.7199
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,30,10,25,3.6302,13.0498,0.5701,0.72
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,30,15,30,3.6302,13.0498,0.5702,0.72
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,30,20,35,3.6302,13.0498,0.5702,0.72
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,30,25,40,3.6302,13.0498,0.5699,0.7199
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,30,30,45,3.6302,13.0498,0.5697,0.7199
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,35,-5,10,3.6302,14.6938,0.5362,0.6583
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,35,0,15,3.6302,14.6938,0.5494,0.674
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,35,5,20,3.6302,14.6938,0.5624,0.6896
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,35,10,25,3.6302,14.6938,0.5627,0.6897
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,35,15,30,3.6302,14.6938,0.563,0.6897
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,35,20,35,3.6302,14.6938,0.563,0.6897
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,35,25,40,3.6302,14.6938,0.5628,0.6896
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,35,30,45,3.6302,14.6938,0.5626,0.6896
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,40,-5,10,3.6302,16.4843,0.5273,0.6283
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,40,0,15,3.6302,16.4843,0.5404,0.6434
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,40,5,20,3.6302,16.4843,0.5533,0.6583
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,40,10,25,3.6302,16.4843,0.5537,0.6583
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,40,15,30,3.6302,16.4843,0.554,0.6583
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,40,20,35,3.6302,16.4843,0.5541,0.6583
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,40,25,40,3.6302,16.4843,0.5542,0.6583
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,40,30,45,3.6302,16.4843,0.5541,0.6582
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,45,-5,10,3.6302,18.4295,0.5172,0.5975
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,45,0,15,3.6302,18.4295,0.5302,0.6118
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,45,5,20,3.6302,18.4295,0.5429,0.6259
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,45,10,25,3.6302,18.4295,0.5433,0.626
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,45,15,30,3.6302,18.4295,0.5437,0.626
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,45,20,35,3.6302,18.4295,0.5439,0.626
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,45,25,40,3.6302,18.4295,0.5442,0.626
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,45,30,45,3.6302,18.4295,0.5443,0.626
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,50,-5,10,3.6302,20.538,0.506,0.5658
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,50,0,15,3.6302,20.538,0.5188,0.5793
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,50,5,20,3.6302,20.538,0.5313,0.5927
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,50,10,25,3.6302,20.538,0.5318,0.5928
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,50,15,30,3.6302,20.538,0.5322,0.5928
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,50,20,35,3.6302,20.538,0.5326,0.5928
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,50,25,40,3.6302,20.538,0.5331,0.5929
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,50,30,45,3.6302,20.538,0.5334,0.5929
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,55,-5,10,3.6302,22.8192,0.4939,0.5334
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,55,0,15,3.6302,22.8192,0.5065,0.5461
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,55,5,20,3.6302,22.8192,0.5188,0.5588
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,55,10,25,3.6302,22.8192,0.5194,0.5588
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,55,15,30,3.6302,22.8192,0.5199,0.5588
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,55,20,35,3.6302,22.8192,0.5204,0.5589
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,55,25,40,3.6302,22.8192,0.521,0.559
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,55,30,45,3.6302,22.8192,0.5214,0.5591
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,60,-5,10,3.6302,25.2828,0.4811,0.5003
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,60,0,15,3.6302,25.2828,0.4934,0.5123
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,60,5,20,3.6302,25.2828,0.5055,0.5241
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,60,10,25,3.6302,25.2828,0.5062,0.5242
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,60,15,30,3.6302,25.2828,0.5067,0.5242
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,60,20,35,3.6302,25.2828,0.5073,0.5242
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,60,25,40,3.6302,25.2828,0.508,0.5244
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,60,30,45,3.6302,25.2828,0.5086,0.5245
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,65,-5,10,3.6302,27.9398,0.4676,0.4667
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,65,0,15,3.6302,27.9398,0.4796,0.4779
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,65,5,20,3.6302,27.9398,0.4915,0.4889
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,65,10,25,3.6302,27.9398,0.4922,0.489
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,65,15,30,3.6302,27.9398,0.4928,0.489
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,65,20,35,3.6302,27.9398,0.4934,0.489
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,65,25,40,3.6302,27.9398,0.494,0.4891
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-15,65,30,45,3.6302,27.9398,0.4947,0.4893
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,20,0,10,4.2814,10.1702,0.5585,0.7757
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,20,5,15,4.2814,10.1702,0.5723,0.7946
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,20,10,20,4.2814,10.1702,0.5859,0.8131
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,20,15,25,4.2814,10.1702,0.586,0.8132
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,20,20,30,4.2814,10.1702,0.5862,0.8132
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,20,25,35,4.2814,10.1702,0.5867,0.8133
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,20,30,40,4.2814,10.1702,0.5865,0.8134
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,25,0,10,4.2814,11.5445,0.5581,0.751
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,25,5,15,4.2814,11.5445,0.572,0.7692
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,25,10,20,4.2814,11.5445,0.5856,0.7872
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,25,15,25,4.2814,11.5445,0.5859,0.7872
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,25,20,30,4.2814,11.5445,0.5861,0.7872
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,25,25,35,4.2814,11.5445,0.5863,0.7872
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,25,30,40,4.2814,11.5445,0.5858,0.7872
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,30,0,10,4.2814,13.0498,0.5544,0.725
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,30,5,15,4.2814,13.0498,0.5682,0.7426
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,30,10,20,4.2814,13.0498,0.5818,0.76
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,30,15,25,4.2814,13.0498,0.5821,0.76
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,30,20,30,4.2814,13.0498,0.5824,0.76
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,30,25,35,4.2814,13.0498,0.5824,0.76
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,30,30,40,4.2814,13.0498,0.5819,0.7599
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,35,0,10,4.2814,14.6938,0.5481,0.6979
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,35,5,15,4.2814,14.6938,0.5619,0.7149
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,35,10,20,4.2814,14.6938,0.5754,0.7316
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,35,15,25,4.2814,14.6938,0.5758,0.7316
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,35,20,30,4.2814,14.6938,0.5761,0.7316
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,35,25,35,4.2814,14.6938,0.5761,0.7316
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,35,30,40,4.2814,14.6938,0.5758,0.7315
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,40,0,10,4.2814,16.4843,0.5399,0.6698
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,40,5,15,4.2814,16.4843,0.5536,0.6861
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,40,10,20,4.2814,16.4843,0.567,0.7021
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,40,15,25,4.2814,16.4843,0.5674,0.7022
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,40,20,30,4.2814,16.4843,0.5678,0.7022
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,40,25,35,4.2814,16.4843,0.5679,0.7022
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,40,30,40,4.2814,16.4843,0.5678,0.702
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,45,0,10,4.2814,18.4295,0.5303,0.6408
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,45,5,15,4.2814,18.4295,0.5438,0.6564
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,45,10,20,4.2814,18.4295,0.5571,0.6717
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,45,15,25,4.2814,18.4295,0.5576,0.6717
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,45,20,30,4.2814,18.4295,0.558,0.6718
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,45,25,35,4.2814,18.4295,0.5583,0.6717
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,45,30,40,4.2814,18.4295,0.5584,0.6717
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,50,0,10,4.2814,20.538,0.5195,0.6109
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,50,5,15,4.2814,20.538,0.5328,0.6257
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,50,10,20,4.2814,20.538,0.5459,0.6404
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,50,15,25,4.2814,20.538,0.5465,0.6404
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,50,20,30,4.2814,20.538,0.547,0.6404
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,50,25,35,4.2814,20.538,0.5474,0.6404
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,50,30,40,4.2814,20.538,0.5477,0.6404
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,55,0,10,4.2814,22.8192,0.5077,0.5802
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,55,5,15,4.2814,22.8192,0.5208,0.5943
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,55,10,20,4.2814,22.8192,0.5338,0.6082
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,55,15,25,4.2814,22.8192,0.5344,0.6083
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,55,20,30,4.2814,22.8192,0.535,0.6083
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,55,25,35,4.2814,22.8192,0.5355,0.6083
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,55,30,40,4.2814,22.8192,0.5361,0.6083
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,60,0,10,4.2814,25.2828,0.4951,0.5489
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,60,5,15,4.2814,25.2828,0.5081,0.5622
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,60,10,20,4.2814,25.2828,0.5208,0.5754
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,60,15,25,4.2814,25.2828,0.5215,0.5754
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,60,20,30,4.2814,25.2828,0.5221,0.5754
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,60,25,35,4.2814,25.2828,0.5228,0.5754
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,60,30,40,4.2814,25.2828,0.5235,0.5755
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,65,0,10,4.2814,27.9398,0.4818,0.5169
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,65,5,15,4.2814,27.9398,0.4945,0.5295
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,65,10,20,4.2814,27.9398,0.507,0.5418
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,65,15,25,4.2814,27.9398,0.5078,0.5419
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,65,20,30,4.2814,27.9398,0.5085,0.5419
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,65,25,35,4.2814,27.9398,0.5092,0.5419
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-10,65,30,40,4.2814,27.9398,0.51,0.542
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,20,5,10,5.0162,10.1702,0.5603,0.8051
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,20,10,15,5.0162,10.1702,0.5744,0.825
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,20,15,20,5.0162,10.1702,0.5882,0.8446
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,20,20,25,5.0162,10.1702,0.5885,0.8446
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,20,25,30,5.0162,10.1702,0.5886,0.8447
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,20,30,35,5.0162,10.1702,0.5895,0.8448
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,25,5,10,5.0162,11.5445,0.5633,0.782
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,25,10,15,5.0162,11.5445,0.5775,0.8013
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,25,15,20,5.0162,11.5445,0.5915,0.8203
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,25,20,25,5.0162,11.5445,0.5918,0.8203
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,25,25,30,5.0162,11.5445,0.592,0.8204
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,25,30,35,5.0162,11.5445,0.5924,0.8204
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,30,5,10,5.0162,13.0498,0.5615,0.7577
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,30,10,15,5.0162,13.0498,0.5758,0.7764
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,30,15,20,5.0162,13.0498,0.5899,0.7948
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,30,20,25,5.0162,13.0498,0.5902,0.7948
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,30,25,30,5.0162,13.0498,0.5905,0.7948
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,30,30,35,5.0162,13.0498,0.5907,0.7948
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,35,5,10,5.0162,14.6938,0.5566,0.7323
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,35,10,15,5.0162,14.6938,0.5709,0.7503
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,35,15,20,5.0162,14.6938,0.5849,0.7681
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,35,20,25,5.0162,14.6938,0.5853,0.7682
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,35,25,30,5.0162,14.6938,0.5857,0.7682
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,35,30,35,5.0162,14.6938,0.5858,0.7682
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,40,5,10,5.0162,16.4843,0.5494,0.7059
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,40,10,15,5.0162,16.4843,0.5636,0.7233
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,40,15,20,5.0162,16.4843,0.5775,0.7404
