source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,40,20,25,5.0162,16.4843,0.578,0.7405
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,40,25,30,5.0162,16.4843,0.5785,0.7405
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,40,30,35,5.0162,16.4843,0.5787,0.7405
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,45,5,10,5.0162,18.4295,0.5405,0.6785
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,45,10,15,5.0162,18.4295,0.5546,0.6953
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,45,15,20,5.0162,18.4295,0.5684,0.7117
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,45,20,25,5.0162,18.4295,0.569,0.7118
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,45,25,30,5.0162,18.4295,0.5695,0.7118
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,45,30,35,5.0162,18.4295,0.5697,0.7118
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,50,5,10,5.0162,20.538,0.5302,0.6503
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,50,10,15,5.0162,20.538,0.5441,0.6663
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,50,15,20,5.0162,20.538,0.5578,0.6821
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,50,20,25,5.0162,20.538,0.5585,0.6822
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,50,25,30,5.0162,20.538,0.5591,0.6822
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,50,30,35,5.0162,20.538,0.5595,0.6822
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,55,5,10,5.0162,22.8192,0.5189,0.6213
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,55,10,15,5.0162,22.8192,0.5326,0.6366
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,55,15,20,5.0162,22.8192,0.5461,0.6517
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,55,20,25,5.0162,22.8192,0.5469,0.6517
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,55,25,30,5.0162,22.8192,0.5475,0.6518
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,55,30,35,5.0162,22.8192,0.5481,0.6518
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,60,5,10,5.0162,25.2828,0.5067,0.5916
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,60,10,15,5.0162,25.2828,0.5202,0.6062
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,60,15,20,5.0162,25.2828,0.5335,0.6205
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,60,20,25,5.0162,25.2828,0.5343,0.6206
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,60,25,30,5.0162,25.2828,0.5351,0.6206
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,60,30,35,5.0162,25.2828,0.5357,0.6206
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,65,5,10,5.0162,27.9398,0.4937,0.5612
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,65,10,15,5.0162,27.9398,0.5071,0.575
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,65,15,20,5.0162,27.9398,0.5201,0.5887
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,65,20,25,5.0162,27.9398,0.521,0.5887
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,65,25,30,5.0162,27.9398,0.5219,0.5887
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,-5,65,30,35,5.0162,27.9398,0.5226,0.5887
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,20,10,10,5.8409,10.1702,0.5534,0.8303
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,20,15,15,5.8409,10.1702,0.5676,0.8512
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,20,20,20,5.8409,10.1702,0.5815,0.8717
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,20,25,25,5.8409,10.1702,0.5818,0.8718
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,20,30,30,5.8409,10.1702,0.582,0.8719
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,25,10,10,5.8409,11.5445,0.5622,0.8086
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,25,15,15,5.8409,11.5445,0.5767,0.8289
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,25,20,20,5.8409,11.5445,0.5909,0.8489
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,25,25,25,5.8409,11.5445,0.5912,0.849
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,25,30,30,5.8409,11.5445,0.5915,0.8491
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,30,10,10,5.8409,13.0498,0.564,0.7858
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,30,15,15,5.8409,13.0498,0.5786,0.8055
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,30,20,20,5.8409,13.0498,0.593,0.8249
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,30,25,25,5.8409,13.0498,0.5934,0.825
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,30,30,30,5.8409,13.0498,0.5937,0.8251
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,35,10,10,5.8409,14.6938,0.5613,0.7619
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,35,15,15,5.8409,14.6938,0.576,0.781
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,35,20,20,5.8409,14.6938,0.5904,0.7999
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,35,25,25,5.8409,14.6938,0.5909,0.8
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,35,30,30,5.8409,14.6938,0.5913,0.8
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,40,10,10,5.8409,16.4843,0.5556,0.737
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,40,15,15,5.8409,16.4843,0.5703,0.7555
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,40,20,20,5.8409,16.4843,0.5846,0.7738
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,40,25,25,5.8409,16.4843,0.5852,0.7739
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,40,30,30,5.8409,16.4843,0.5857,0.7739
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,45,10,10,5.8409,18.4295,0.5478,0.7112
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,45,15,15,5.8409,18.4295,0.5624,0.7291
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,45,20,20,5.8409,18.4295,0.5766,0.7467
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,45,25,25,5.8409,18.4295,0.5773,0.7468
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,45,30,30,5.8409,18.4295,0.5779,0.7468
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,50,10,10,5.8409,20.538,0.5383,0.6846
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,50,15,15,5.8409,20.538,0.5528,0.7018
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,50,20,20,5.8409,20.538,0.5669,0.7187
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,50,25,25,5.8409,20.538,0.5677,0.7188
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,50,30,30,5.8409,20.538,0.5684,0.7189
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,55,10,10,5.8409,22.8192,0.5276,0.6571
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,55,15,15,5.8409,22.8192,0.5419,0.6737
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,55,20,20,5.8409,22.8192,0.5559,0.6899
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,55,25,25,5.8409,22.8192,0.5568,0.69
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,55,30,30,5.8409,22.8192,0.5576,0.69
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,60,10,10,5.8409,25.2828,0.516,0.6289
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,60,15,15,5.8409,25.2828,0.5301,0.6448
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,60,20,20,5.8409,25.2828,0.5439,0.6603
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,60,25,25,5.8409,25.2828,0.5449,0.6604
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,60,30,30,5.8409,25.2828,0.5457,0.6604
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,65,10,10,5.8409,27.9398,0.5035,0.6001
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,65,15,15,5.8409,27.9398,0.5174,0.6152
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,65,20,20,5.8409,27.9398,0.531,0.63
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,65,25,25,5.8409,27.9398,0.5321,0.6301
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,0,65,30,30,5.8409,27.9398,0.533,0.6301
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,20,15,10,6.7619,10.1702,0.5322,0.8516
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,20,20,15,6.7619,10.1702,0.5461,0.8735
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,20,25,20,6.7619,10.1702,0.5598,0.895
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,20,30,25,6.7619,10.1702,0.5601,0.8952
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,25,15,10,6.7619,11.5445,0.552,0.8312
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,25,20,15,6.7619,11.5445,0.5666,0.8526
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,25,25,20,6.7619,11.5445,0.5808,0.8735
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,25,30,25,6.7619,11.5445,0.5812,0.8738
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,30,15,10,6.7619,13.0498,0.5599,0.8097
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,30,20,15,6.7619,13.0498,0.5748,0.8305
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,30,25,20,6.7619,13.0498,0.5893,0.851
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,30,30,25,6.7619,13.0498,0.5898,0.8512
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,35,15,10,6.7619,14.6938,0.561,0.7872
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,35,20,15,6.7619,14.6938,0.576,0.8075
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,35,25,20,6.7619,14.6938,0.5907,0.8273
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,35,30,25,6.7619,14.6938,0.5913,0.8275
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,40,15,10,6.7619,16.4843,0.5578,0.7638
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,40,20,15,6.7619,16.4843,0.5729,0.7834
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,40,25,20,6.7619,16.4843,0.5876,0.8027
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,40,30,25,6.7619,16.4843,0.5883,0.8029
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,45,15,10,6.7619,18.4295,0.5517,0.7394
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,45,20,15,6.7619,18.4295,0.5667,0.7584
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,45,25,20,6.7619,18.4295,0.5814,0.7771
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,45,30,25,6.7619,18.4295,0.5822,0.7773
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,50,15,10,6.7619,20.538,0.5435,0.7142
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,50,20,15,6.7619,20.538,0.5585,0.7326
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,50,25,20,6.7619,20.538,0.5731,0.7506
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,50,30,25,6.7619,20.538,0.574,0.7508
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,55,15,10,6.7619,22.8192,0.5338,0.6883
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,55,20,15,6.7619,22.8192,0.5486,0.706
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,55,25,20,6.7619,22.8192,0.5631,0.7233
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,55,30,25,6.7619,22.8192,0.5641,0.7235
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,60,15,10,6.7619,25.2828,0.5229,0.6616
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,60,20,15,6.7619,25.2828,0.5376,0.6786
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,60,25,20,6.7619,25.2828,0.5519,0.6953
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,60,30,25,6.7619,25.2828,0.553,0.6954
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,65,15,10,6.7619,27.9398,0.511,0.6342
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,65,20,15,6.7619,27.9398,0.5255,0.6505
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,65,25,20,6.7619,27.9398,0.5397,0.6665
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,30,33,2,50,5,65,30,25,6.7619,27.9398,0.5409,0.6666
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,20,-10,5,1.2008,4.2734,0.46,0.7263
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,20,-5,10,1.2008,4.2734,0.4646,0.7457
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,20,0,15,1.2008,4.2734,0.4683,0.7511
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,20,5,20,1.2008,4.2734,0.4642,0.7378
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,20,10,25,1.2008,4.2734,0.4622,0.7304
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,20,15,30,1.2008,4.2734,0.4629,0.7285
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,20,20,35,1.2008,4.2734,0.4632,0.7277
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,25,-10,5,1.2008,4.9852,0.4693,0.6845
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,25,-5,10,1.2008,4.9852,0.4696,0.6914
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,25,0,15,1.2008,4.9852,0.4716,0.6935
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,25,5,20,1.2008,4.9852,0.4697,0.6872
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,25,10,25,1.2008,4.9852,0.4693,0.6839
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,25,15,30,1.2008,4.9852,0.4712,0.6843
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,25,20,35,1.2008,4.9852,0.4722,0.6848
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,30,-10,5,1.2008,5.7833,0.4706,0.6451
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,30,-5,10,1.2008,5.7833,0.4669,0.6424
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,30,0,15,1.2008,5.7833,0.4673,0.6422
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,30,5,20,1.2008,5.7833,0.4678,0.6413
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,30,10,25,1.2008,5.7833,0.4689,0.6412
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,30,15,30,1.2008,5.7833,0.4718,0.6434
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,30,20,35,1.2008,5.7833,0.4735,0.6447
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,35,-10,5,1.2008,6.6741,0.4662,0.6079
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,35,-5,10,1.2008,6.6741,0.4592,0.5985
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,35,0,15,1.2008,6.6741,0.4583,0.5965
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,35,5,20,1.2008,6.6741,0.461,0.5997
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,35,10,25,1.2008,6.6741,0.4636,0.6022
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,35,15,30,1.2008,6.6741,0.4673,0.6055
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,35,20,35,1.2008,6.6741,0.4695,0.6073
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,40,-10,5,1.2008,7.6645,0.458,0.5727
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,40,-5,10,1.2008,7.6645,0.4486,0.559
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,40,0,15,1.2008,7.6645,0.447,0.5561
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,40,5,20,1.2008,7.6645,0.4515,0.5621
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,40,10,25,1.2008,7.6645,0.4555,0.5665
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,40,15,30,1.2008,7.6645,0.4596,0.5705
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,40,20,35,1.2008,7.6645,0.4621,0.5726
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,45,-10,5,1.2008,8.7615,0.4475,0.5392
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,45,-5,10,1.2008,8.7615,0.4369,0.5236
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,45,0,15,1.2008,8.7615,0.435,0.5204
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,45,5,20,1.2008,8.7615,0.4409,0.5281
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,45,10,25,1.2008,8.7615,0.446,0.5339
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,45,15,30,1.2008,8.7615,0.4503,0.5382
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,45,20,35,1.2008,8.7615,0.453,0.5405
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,50,-10,5,1.2008,9.9722,0.4357,0.5074
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,50,-5,10,1.2008,9.9722,0.4253,0.4919
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,50,0,15,1.2008,9.9722,0.4237,0.4889
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,50,5,20,1.2008,9.9722,0.4305,0.4976
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,50,10,25,1.2008,9.9722,0.4364,0.5042
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,50,15,30,1.2008,9.9722,0.4408,0.5085
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,50,20,35,1.2008,9.9722,0.4436,0.5108
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,55,-10,5,1.2008,11.3043,0.4237,0.4771
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,55,-5,10,1.2008,11.3043,0.4148,0.4634
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,55,0,15,1.2008,11.3043,0.4138,0.4612
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,55,5,20,1.2008,11.3043,0.4212,0.47
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,55,10,25,1.2008,11.3043,0.4276,0.4769
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,55,15,30,1.2008,11.3043,0.4319,0.4811
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,55,20,35,1.2008,11.3043,0.4349,0.4835
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,60,-10,5,1.2008,12.7657,0.4119,0.4479
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,60,-5,10,1.2008,12.7657,0.406,0.4378
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,60,0,15,1.2008,12.7657,0.4062,0.4367
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,60,5,20,1.2008,12.7657,0.4138,0.4452
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,60,10,25,1.2008,12.7657,0.4203,0.452
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,60,15,30,1.2008,12.7657,0.4245,0.4559
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,60,20,35,1.2008,12.7657,0.4278,0.4585
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,65,-10,5,1.2008,14.3645,0.401,0.4199
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,65,-5,10,1.2008,14.3645,0.3993,0.4145
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,65,0,15,1.2008,14.3645,0.4013,0.415
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,65,5,20,1.2008,14.3645,0.4087,0.4227
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,65,10,25,1.2008,14.3645,0.4152,0.4292
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,65,15,30,1.2008,14.3645,0.4193,0.4328
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,65,20,35,1.2008,14.3645,0.4229,0.4356
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,70,-10,5,1.2008,16.1097,0.3914,0.3927
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,70,-5,10,1.2008,16.1097,0.3954,0.3931
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,70,0,15,1.2008,16.1097,0.3994,0.3956
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,70,5,20,1.2008,16.1097,0.4065,0.4023
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,70,10,25,1.2008,16.1097,0.4129,0.4081
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,70,15,30,1.2008,16.1097,0.4169,0.4115
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,70,20,35,1.2008,16.1097,0.4211,0.4148
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,75,-10,5,1.2008,18.0105,0.3833,0.3663
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,75,-5,10,1.2008,18.0105,0.3944,0.3732
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,75,0,15,1.2008,18.0105,0.4011,0.378
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,75,5,20,1.2008,18.0105,0.4078,0.3836
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,75,10,25,1.2008,18.0105,0.4138,0.3885
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,75,15,30,1.2008,18.0105,0.418,0.3919
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,75,20,35,1.2008,18.0105,0.4232,0.3959
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,80,-10,5,1.2008,20.0772,0.3772,0.3403
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,80,-5,10,1.2008,20.0772,0.3969,0.3544
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,80,0,15,1.2008,20.0772,0.407,0.3616
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,80,5,20,1.2008,20.0772,0.4134,0.3663
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,80,10,25,1.2008,20.0772,0.4187,0.3702
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,80,15,30,1.2008,20.0772,0.4235,0.3737
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,80,20,35,1.2008,20.0772,0.4302,0.3789
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,85,-10,5,1.2008,22.3211,0.3735,0.3147
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,85,-5,10,1.2008,22.3211,0.4037,0.3362
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,85,0,15,1.2008,22.3211,0.4178,0.3461
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,85,5,20,1.2008,22.3211,0.4242,0.3501
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,85,10,25,1.2008,22.3211,0.4288,0.3529
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,85,15,30,1.2008,22.3211,0.4347,0.357
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,85,20,35,1.2008,22.3211,0.4437,0.3636
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,90,-10,5,1.2008,24.7553,0.3729,0.2892
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,90,-5,10,1.2008,24.7553,0.4159,0.3182
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,90,0,15,1.2008,24.7553,0.4349,0.3308
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,90,5,20,1.2008,24.7553,0.4419,0.3346
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,90,10,25,1.2008,24.7553,0.4457,0.3363
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,90,15,30,1.2008,24.7553,0.4536,0.3413
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,90,20,35,1.2008,24.7553,0.4658,0.35
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,95,-10,5,1.2008,27.395,0.3765,0.2637
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,95,-5,10,1.2008,27.395,0.4352,0.3
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,95,0,15,1.2008,27.395,0.4605,0.3154
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,95,5,20,1.2008,27.395,0.4691,0.3196
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,95,10,25,1.2008,27.395,0.4721,0.3202
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,95,15,30,1.2008,27.395,0.4833,0.3267
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-15,95,20,35,1.2008,27.395,0.5003,0.338
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,20,-5,5,1.4744,4.2734,0.4676,0.7734
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,20,0,10,1.4744,4.2734,0.4725,0.7798
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,20,5,15,1.4744,4.2734,0.4735,0.7807
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,20,10,20,1.4744,4.2734,0.4724,0.777
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,20,15,25,1.4744,4.2734,0.4714,0.7749
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,20,20,30,1.4744,4.2734,0.4691,0.7723
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,20,25,35,1.4744,4.2734,0.4672,0.7699
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,25,-5,5,1.4744,4.9852,0.4863,0.7371
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,25,0,10,1.4744,4.9852,0.4887,0.7368
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,25,5,15,1.4744,4.9852,0.4887,0.7361
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,25,10,20,1.4744,4.9852,0.4893,0.7364
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,25,15,25,1.4744,4.9852,0.4892,0.7363
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,25,20,30,1.4744,4.9852,0.4883,0.7356
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,25,25,35,1.4744,4.9852,0.4872,0.7345
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,30,-5,5,1.4744,5.7833,0.4952,0.703
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,30,0,10,1.4744,5.7833,0.4951,0.6979
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,30,5,15,1.4744,5.7833,0.4945,0.6961
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,30,10,20,1.4744,5.7833,0.4966,0.6993
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,30,15,25,1.4744,5.7833,0.4975,0.7008
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,30,20,30,1.4744,5.7833,0.4978,0.7014
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,30,25,35,1.4744,5.7833,0.4975,0.7014
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,35,-5,5,1.4744,6.6741,0.4969,0.6708
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,35,0,10,1.4744,6.6741,0.4949,0.6627
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,35,5,15,1.4744,6.6741,0.4939,0.6604
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,35,10,20,1.4744,6.6741,0.4973,0.6655
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,35,15,25,1.4744,6.6741,0.4992,0.6681
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,35,20,30,1.4744,6.6741,0.5005,0.6697
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,35,25,35,1.4744,6.6741,0.5009,0.6704
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,40,-5,5,1.4744,7.6645,0.4937,0.6404
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,40,0,10,1.4744,7.6645,0.4904,0.6308
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,40,5,15,1.4744,7.6645,0.4894,0.6284
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,40,10,20,1.4744,7.6645,0.4939,0.6347
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,40,15,25,1.4744,7.6645,0.4966,0.6381
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,40,20,30,1.4744,7.6645,0.4986,0.6404
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,40,25,35,1.4744,7.6645,0.4996,0.6416
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,45,-5,5,1.4744,8.7615,0.4873,0.6116
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,45,0,10,1.4744,8.7615,0.4836,0.602
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,45,5,15,1.4744,8.7615,0.4828,0.5998
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,45,10,20,1.4744,8.7615,0.4881,0.6066
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,45,15,25,1.4744,8.7615,0.4914,0.6106
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,45,20,30,1.4744,8.7615,0.4939,0.6132
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,45,25,35,1.4744,8.7615,0.4955,0.6148
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,50,-5,5,1.4744,9.9722,0.4791,0.5843
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,50,0,10,1.4744,9.9722,0.4757,0.5758
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,50,5,15,1.4744,9.9722,0.4756,0.5742
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,50,10,20,1.4744,9.9722,0.4812,0.581
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,50,15,25,1.4744,9.9722,0.4851,0.5852
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,50,20,30,1.4744,9.9722,0.488,0.588
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,50,25,35,1.4744,9.9722,0.4901,0.5899
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,55,-5,5,1.4744,11.3043,0.47,0.5583
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,55,0,10,1.4744,11.3043,0.4679,0.5518
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,55,5,15,1.4744,11.3043,0.4686,0.5512
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,55,10,20,1.4744,11.3043,0.4744,0.5576
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,55,15,25,1.4744,11.3043,0.4787,0.5619
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,55,20,30,1.4744,11.3043,0.4819,0.5648
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,55,25,35,1.4744,11.3043,0.4844,0.5668
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,60,-5,5,1.4744,12.7657,0.4609,0.5335
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,60,0,10,1.4744,12.7657,0.4608,0.5298
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,60,5,15,1.4744,12.7657,0.4627,0.5303
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,60,10,20,1.4744,12.7657,0.4684,0.5361
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,60,15,25,1.4744,12.7657,0.473,0.5403
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,60,20,30,1.4744,12.7657,0.4765,0.5432
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,60,25,35,1.4744,12.7657,0.4794,0.5456
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,65,-5,5,1.4744,14.3645,0.4524,0.5097
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,65,0,10,1.4744,14.3645,0.4548,0.5094
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,65,5,15,1.4744,14.3645,0.4582,0.5113
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,65,10,20,1.4744,14.3645,0.4638,0.5163
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,65,15,25,1.4744,14.3645,0.4686,0.5203
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,65,20,30,1.4744,14.3645,0.4723,0.5233
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,65,25,35,1.4744,14.3645,0.4758,0.526
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,70,-5,5,1.4744,16.1097,0.4449,0.4867
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,70,0,10,1.4744,16.1097,0.4505,0.4901
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,70,5,15,1.4744,16.1097,0.4555,0.4936
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,70,10,20,1.4744,16.1097,0.4609,0.4978
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,70,15,25,1.4744,16.1097,0.4659,0.5017
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,70,20,30,1.4744,16.1097,0.4702,0.5049
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,70,25,35,1.4744,16.1097,0.4743,0.5081
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,75,-5,5,1.4744,18.0105,0.4388,0.4645
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,75,0,10,1.4744,18.0105,0.448,0.4718
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,75,5,15,1.4744,18.0105,0.4549,0.4769
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,75,10,20,1.4744,18.0105,0.4603,0.4805
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,75,15,25,1.4744,18.0105,0.4656,0.4842
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,75,20,30,1.4744,18.0105,0.4705,0.4877
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,75,25,35,1.4744,18.0105,0.4756,0.4917
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,80,-5,5,1.4744,20.0772,0.4345,0.4429
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,80,0,10,1.4744,20.0772,0.4477,0.4539
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,80,5,15,1.4744,20.0772,0.4567,0.4607
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,80,10,20,1.4744,20.0772,0.4624,0.464
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,80,15,25,1.4744,20.0772,0.468,0.4676
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,80,20,30,1.4744,20.0772,0.4739,0.4718
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,80,25,35,1.4744,20.0772,0.4802,0.4767
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,85,-5,5,1.4744,22.3211,0.4324,0.4216
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,85,0,10,1.4744,22.3211,0.4499,0.4362
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,85,5,15,1.4744,22.3211,0.4613,0.4447
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,85,10,20,1.4744,22.3211,0.4676,0.4481
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,85,15,25,1.4744,22.3211,0.4738,0.4518
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,85,20,30,1.4744,22.3211,0.4811,0.4569
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,85,25,35,1.4744,22.3211,0.4892,0.4631
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,90,-5,5,1.4744,24.7553,0.4331,0.4007
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,90,0,10,1.4744,24.7553,0.4551,0.4183
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,90,5,15,1.4744,24.7553,0.4691,0.4285
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,90,10,20,1.4744,24.7553,0.4767,0.4325
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,90,15,25,1.4744,24.7553,0.4837,0.4364
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,90,20,30,1.4744,24.7553,0.4931,0.4429
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,90,25,35,1.4744,24.7553,0.5036,0.4508
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,95,-5,5,1.4744,27.395,0.4371,0.3798
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,95,0,10,1.4744,27.395,0.4638,0.3998
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,95,5,15,1.4744,27.395,0.4807,0.4116
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,95,10,20,1.4744,27.395,0.4906,0.417
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,95,15,25,1.4744,27.395,0.4988,0.4213
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,95,20,30,1.4744,27.395,0.5112,0.4296
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-10,95,25,35,1.4744,27.395,0.5249,0.4396
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,20,5,10,1.7942,4.2734,0.46,0.8056
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,20,10,15,1.7942,4.2734,0.4592,0.8036
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,20,15,20,1.7942,4.2734,0.4586,0.8045
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,20,20,25,1.7942,4.2734,0.4575,0.8053
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,20,25,30,1.7942,4.2734,0.453,0.8016
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,20,30,35,1.7942,4.2734,0.4496,0.797
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,20,35,40,1.7942,4.2734,0.4513,0.7887
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,25,5,10,1.7942,4.9852,0.4894,0.7716
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,25,10,15,1.7942,4.9852,0.4883,0.7691
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,25,15,20,1.7942,4.9852,0.4889,0.772
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,25,20,25,1.7942,4.9852,0.4885,0.7734
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,25,25,30,1.7942,4.9852,0.4853,0.7712
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,25,30,35,1.7942,4.9852,0.4827,0.7681
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,25,35,40,1.7942,4.9852,0.4828,0.7614
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,30,5,10,1.7942,5.7833,0.5067,0.7405
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,30,10,15,1.7942,5.7833,0.5055,0.738
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,30,15,20,1.7942,5.7833,0.5072,0.7422
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,30,20,25,1.7942,5.7833,0.5075,0.7439
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,30,25,30,1.7942,5.7833,0.5056,0.7429
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,30,30,35,1.7942,5.7833,0.5038,0.741
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,30,35,40,1.7942,5.7833,0.503,0.7358
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,35,5,10,1.7942,6.6741,0.5151,0.7123
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,35,10,15,1.7942,6.6741,0.5142,0.7099
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,35,15,20,1.7942,6.6741,0.5168,0.7148
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,35,20,25,1.7942,6.6741,0.5177,0.7168
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,35,25,30,1.7942,6.6741,0.517,0.7166
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,35,30,35,1.7942,6.6741,0.516,0.7157
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,35,35,40,1.7942,6.6741,0.5148,0.7117
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,40,5,10,1.7942,7.6645,0.5176,0.6865
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,40,10,15,1.7942,7.6645,0.5171,0.6846
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,40,15,20,1.7942,7.6645,0.5205,0.6897
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,40,20,25,1.7942,7.6645,0.5219,0.6918
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,40,25,30,1.7942,7.6645,0.5221,0.6922
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,40,30,35,1.7942,7.6645,0.5219,0.692
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,40,35,40,1.7942,7.6645,0.5208,0.6893
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,45,5,10,1.7942,8.7615,0.5162,0.6629
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,45,10,15,1.7942,8.7615,0.5164,0.6617
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,45,15,20,1.7942,8.7615,0.5202,0.6665
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,45,20,25,1.7942,8.7615,0.5221,0.6687
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,45,25,30,1.7942,8.7615,0.5231,0.6695
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,45,30,35,1.7942,8.7615,0.5237,0.6699
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,45,35,40,1.7942,8.7615,0.5229,0.6683
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,50,5,10,1.7942,9.9722,0.5125,0.6412
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,50,10,15,1.7942,9.9722,0.5136,0.6409
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,50,15,20,1.7942,9.9722,0.5176,0.6452
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,50,20,25,1.7942,9.9722,0.5199,0.6473
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,50,25,30,1.7942,9.9722,0.5215,0.6485
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,50,30,35,1.7942,9.9722,0.5228,0.6494
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,50,35,40,1.7942,9.9722,0.5228,0.6489
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,55,5,10,1.7942,11.3043,0.5077,0.621
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,55,10,15,1.7942,11.3043,0.5098,0.6218
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,55,15,20,1.7942,11.3043,0.5139,0.6255
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,55,20,25,1.7942,11.3043,0.5166,0.6275
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,55,25,30,1.7942,11.3043,0.5188,0.629
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,55,30,35,1.7942,11.3043,0.5207,0.6304
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,55,35,40,1.7942,11.3043,0.5216,0.6308
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,60,5,10,1.7942,12.7657,0.5026,0.6021
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,60,10,15,1.7942,12.7657,0.5058,0.604
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,60,15,20,1.7942,12.7657,0.5099,0.6071
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,60,20,25,1.7942,12.7657,0.513,0.6091
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,60,25,30,1.7942,12.7657,0.5158,0.6109
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,60,30,35,1.7942,12.7657,0.5183,0.6127
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,60,35,40,1.7942,12.7657,0.5203,0.6141
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,65,5,10,1.7942,14.3645,0.4978,0.5843
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,65,10,15,1.7942,14.3645,0.5023,0.5874
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,65,15,20,1.7942,14.3645,0.5064,0.5898
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,65,20,25,1.7942,14.3645,0.5099,0.5919
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,65,25,30,1.7942,14.3645,0.5133,0.5941
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,65,30,35,1.7942,14.3645,0.5165,0.5964
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,65,35,40,1.7942,14.3645,0.5196,0.5988
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,70,5,10,1.7942,16.1097,0.4936,0.5671
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,70,10,15,1.7942,16.1097,0.4995,0.5714
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,70,15,20,1.7942,16.1097,0.5037,0.5735
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,70,20,25,1.7942,16.1097,0.5078,0.5758
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,70,25,30,1.7942,16.1097,0.5119,0.5784
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,70,30,35,1.7942,16.1097,0.516,0.5814
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,70,35,40,1.7942,16.1097,0.5203,0.5847
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,75,5,10,1.7942,18.0105,0.4905,0.5503
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,75,10,15,1.7942,18.0105,0.4978,0.5559
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,75,15,20,1.7942,18.0105,0.5024,0.5578
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,75,20,25,1.7942,18.0105,0.5072,0.5605
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,75,25,30,1.7942,18.0105,0.5121,0.5638
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,75,30,35,1.7942,18.0105,0.5172,0.5676
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,75,35,40,1.7942,18.0105,0.5228,0.5718
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,80,5,10,1.7942,20.0772,0.4887,0.5336
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,80,10,15,1.7942,20.0772,0.4975,0.5404
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,80,15,20,1.7942,20.0772,0.5027,0.5426
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,80,20,25,1.7942,20.0772,0.5084,0.5459
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,80,25,30,1.7942,20.0772,0.5146,0.5501
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,80,30,35,1.7942,20.0772,0.5209,0.5549
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,80,35,40,1.7942,20.0772,0.5277,0.5601
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,85,5,10,1.7942,22.3211,0.4884,0.5168
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,85,10,15,1.7942,22.3211,0.4986,0.5246
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,85,15,20,1.7942,22.3211,0.505,0.5276
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,85,20,25,1.7942,22.3211,0.5119,0.5317
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,85,25,30,1.7942,22.3211,0.5197,0.5372
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,85,30,35,1.7942,22.3211,0.5275,0.5432
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,85,35,40,1.7942,22.3211,0.5357,0.5496
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,90,5,10,1.7942,24.7553,0.4898,0.4994
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,90,10,15,1.7942,24.7553,0.5015,0.5082
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,90,15,20,1.7942,24.7553,0.5096,0.5126
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,90,20,25,1.7942,24.7553,0.5181,0.5179
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,90,25,30,1.7942,24.7553,0.528,0.5251
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,90,30,35,1.7942,24.7553,0.5379,0.5325
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,90,35,40,1.7942,24.7553,0.5475,0.5401
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,95,5,10,1.7942,27.395,0.4932,0.4813
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,95,10,15,1.7942,27.395,0.5065,0.4908
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,95,15,20,1.7942,27.395,0.5172,0.4974
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,95,20,25,1.7942,27.395,0.5278,0.5043
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,95,25,30,1.7942,27.395,0.5405,0.5135
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,95,30,35,1.7942,27.395,0.5529,0.5228
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,-5,95,35,40,1.7942,27.395,0.5641,0.5317
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,20,10,10,2.1655,4.2734,0.4236,0.8251
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,20,15,15,2.1655,4.2734,0.4218,0.821
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,20,20,20,2.1655,4.2734,0.4206,0.8236
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,20,25,25,2.1655,4.2734,0.4193,0.8259
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,20,30,30,2.1655,4.2734,0.4137,0.821
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,20,35,35,2.1655,4.2734,0.4098,0.8141
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,20,40,40,2.1655,4.2734,0.4144,0.8043
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,25,10,10,2.1655,4.9852,0.4694,0.7981
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,25,15,15,2.1655,4.9852,0.4677,0.7943
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,25,20,20,2.1655,4.9852,0.4673,0.7977
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,25,25,25,2.1655,4.9852,0.4665,0.7996
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,25,30,30,2.1655,4.9852,0.462,0.7961
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,25,35,35,2.1655,4.9852,0.4586,0.7908
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,25,40,40,2.1655,4.9852,0.461,0.7828
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,30,10,10,2.1655,5.7833,0.5,0.7733
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,30,15,15,2.1655,5.7833,0.4985,0.7702
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,30,20,20,2.1655,5.7833,0.4991,0.7738
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,30,25,25,2.1655,5.7833,0.4987,0.7754
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,30,30,30,2.1655,5.7833,0.4954,0.7728
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,30,35,35,2.1655,5.7833,0.4927,0.7689
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,30,40,40,2.1655,5.7833,0.4936,0.7625
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,35,10,10,2.1655,6.6741,0.5192,0.7506
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,35,15,15,2.1655,6.6741,0.5183,0.7482
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,35,20,20,2.1655,6.6741,0.5196,0.7517
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,35,25,25,2.1655,6.6741,0.5197,0.7529
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,35,30,30,2.1655,6.6741,0.5175,0.7512
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,35,35,35,2.1655,6.6741,0.5157,0.7484
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,35,40,40,2.1655,6.6741,0.5155,0.7436
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,40,10,10,2.1655,7.6645,0.5303,0.7297
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,40,15,15,2.1655,7.6645,0.5301,0.7282
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,40,20,20,2.1655,7.6645,0.532,0.7313
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,40,25,25,2.1655,7.6645,0.5324,0.7322
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,40,30,30,2.1655,7.6645,0.5314,0.7311
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,40,35,35,2.1655,7.6645,0.5303,0.7293
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,40,40,40,2.1655,7.6645,0.5297,0.7258
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,45,10,10,2.1655,8.7615,0.5357,0.7104
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,45,15,15,2.1655,8.7615,0.5365,0.7099
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,45,20,20,2.1655,8.7615,0.5387,0.7124
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,45,25,25,2.1655,8.7615,0.5395,0.713
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,45,30,30,2.1655,8.7615,0.5393,0.7124
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,45,35,35,2.1655,8.7615,0.5392,0.7115
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,45,40,40,2.1655,8.7615,0.5386,0.7093
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,50,10,10,2.1655,9.9722,0.5373,0.6923
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,50,15,15,2.1655,9.9722,0.5391,0.6929
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,50,20,20,2.1655,9.9722,0.5415,0.6948
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,50,25,25,2.1655,9.9722,0.5428,0.6952
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,50,30,30,2.1655,9.9722,0.5434,0.695
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,50,35,35,2.1655,9.9722,0.544,0.6949
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,50,40,40,2.1655,9.9722,0.544,0.6939
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,55,10,10,2.1655,11.3043,0.5365,0.6753
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,55,15,15,2.1655,11.3043,0.5394,0.6771
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,55,20,20,2.1655,11.3043,0.542,0.6783
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,55,25,25,2.1655,11.3043,0.5436,0.6786
