source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,55,30,30,2.1655,11.3043,0.545,0.6789
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,55,35,35,2.1655,11.3043,0.5465,0.6795
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,55,40,40,2.1655,11.3043,0.5472,0.6796
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,60,10,10,2.1655,12.7657,0.5343,0.6592
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,60,15,15,2.1655,12.7657,0.5384,0.662
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,60,20,20,2.1655,12.7657,0.5411,0.6628
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,60,25,25,2.1655,12.7657,0.5432,0.6631
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,60,30,30,2.1655,12.7657,0.5454,0.6639
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,60,35,35,2.1655,12.7657,0.5476,0.6651
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,60,40,40,2.1655,12.7657,0.5493,0.6664
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,65,10,10,2.1655,14.3645,0.5314,0.6436
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,65,15,15,2.1655,14.3645,0.5367,0.6475
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,65,20,20,2.1655,14.3645,0.5397,0.6479
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,65,25,25,2.1655,14.3645,0.5424,0.6485
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,65,30,30,2.1655,14.3645,0.5453,0.6499
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,65,35,35,2.1655,14.3645,0.5484,0.6519
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,65,40,40,2.1655,14.3645,0.5512,0.6542
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,70,10,10,2.1655,16.1097,0.5284,0.6283
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,70,15,15,2.1655,16.1097,0.5349,0.6333
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,70,20,20,2.1655,16.1097,0.5382,0.6336
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,70,25,25,2.1655,16.1097,0.5417,0.6348
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,70,30,30,2.1655,16.1097,0.5455,0.6369
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,70,35,35,2.1655,16.1097,0.5496,0.6396
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,70,40,40,2.1655,16.1097,0.5537,0.643
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,75,10,10,2.1655,18.0105,0.5256,0.6131
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,75,15,15,2.1655,18.0105,0.5332,0.619
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,75,20,20,2.1655,18.0105,0.5372,0.6197
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,75,25,25,2.1655,18.0105,0.5417,0.6217
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,75,30,30,2.1655,18.0105,0.5466,0.6247
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,75,35,35,2.1655,18.0105,0.5517,0.6283
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,75,40,40,2.1655,18.0105,0.5572,0.6328
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,80,10,10,2.1655,20.0772,0.5234,0.5977
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,80,15,15,2.1655,20.0772,0.5321,0.6044
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,80,20,20,2.1655,20.0772,0.5371,0.6059
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,80,25,25,2.1655,20.0772,0.5429,0.609
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,80,30,30,2.1655,20.0772,0.5491,0.6132
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,80,35,35,2.1655,20.0772,0.5555,0.6179
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,80,40,40,2.1655,20.0772,0.5623,0.6234
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,85,10,10,2.1655,22.3211,0.522,0.5819
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,85,15,15,2.1655,22.3211,0.5317,0.5892
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,85,20,20,2.1655,22.3211,0.5382,0.5921
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,85,25,25,2.1655,22.3211,0.5455,0.5967
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,85,30,30,2.1655,22.3211,0.5534,0.6024
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,85,35,35,2.1655,22.3211,0.5613,0.6083
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,85,40,40,2.1655,22.3211,0.5696,0.6149
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,90,10,10,2.1655,24.7553,0.5215,0.5654
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,90,15,15,2.1655,24.7553,0.5321,0.5731
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,90,20,20,2.1655,24.7553,0.5407,0.5782
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,90,25,25,2.1655,24.7553,0.5501,0.5846
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,90,30,30,2.1655,24.7553,0.5601,0.5921
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,90,35,35,2.1655,24.7553,0.5697,0.5995
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,90,40,40,2.1655,24.7553,0.5796,0.6073
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,95,10,10,2.1655,27.395,0.5222,0.548
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,95,15,15,2.1655,27.395,0.5336,0.5559
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,95,20,20,2.1655,27.395,0.545,0.5638
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,95,25,25,2.1655,27.395,0.557,0.5725
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,95,30,30,2.1655,27.395,0.5696,0.5822
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,95,35,35,2.1655,27.395,0.5814,0.5913
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,0,95,40,40,2.1655,27.395,0.593,0.6004
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,20,15,10,2.5934,4.2734,0.3607,0.8396
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,20,20,15,2.5934,4.2734,0.3584,0.8338
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,20,25,20,2.5934,4.2734,0.3564,0.8365
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,20,30,25,2.5934,4.2734,0.3552,0.8395
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,20,35,30,2.5934,4.2734,0.3498,0.8337
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,20,40,35,2.5934,4.2734,0.3462,0.8246
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,20,45,40,2.5934,4.2734,0.3535,0.8138
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,25,15,10,2.5934,4.9852,0.4264,0.8181
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,25,20,15,2.5934,4.9852,0.4242,0.8133
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,25,25,20,2.5934,4.9852,0.4228,0.8159
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,25,30,25,2.5934,4.9852,0.4219,0.818
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,25,35,30,2.5934,4.9852,0.4171,0.8134
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,25,40,35,2.5934,4.9852,0.4136,0.806
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,25,45,40,2.5934,4.9852,0.4188,0.7972
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,30,15,10,2.5934,5.7833,0.4732,0.7984
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,30,20,15,2.5934,5.7833,0.4715,0.7947
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,30,25,20,2.5934,5.7833,0.4708,0.7969
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,30,30,25,2.5934,5.7833,0.4702,0.7982
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,30,35,30,2.5934,5.7833,0.4664,0.7944
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,30,40,35,2.5934,5.7833,0.4634,0.7887
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,30,45,40,2.5934,5.7833,0.4665,0.7815
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,35,15,10,2.5934,6.6741,0.5057,0.7801
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,35,20,15,2.5934,6.6741,0.5048,0.7776
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,35,25,20,2.5934,6.6741,0.5047,0.7793
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,35,30,25,2.5934,6.6741,0.5043,0.7798
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,35,35,30,2.5934,6.6741,0.5016,0.7768
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,35,40,35,2.5934,6.6741,0.4992,0.7724
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,35,45,40,2.5934,6.6741,0.5008,0.7669
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,40,15,10,2.5934,7.6645,0.5275,0.7631
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,40,20,15,2.5934,7.6645,0.5275,0.7618
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,40,25,20,2.5934,7.6645,0.5279,0.7629
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,40,30,25,2.5934,7.6645,0.5279,0.7627
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,40,35,30,2.5934,7.6645,0.5261,0.7604
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,40,40,35,2.5934,7.6645,0.5246,0.7572
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,40,45,40,2.5934,7.6645,0.5252,0.7532
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,45,15,10,2.5934,8.7615,0.5415,0.7473
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,45,20,15,2.5934,8.7615,0.5426,0.7472
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,45,25,20,2.5934,8.7615,0.5434,0.7475
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,45,30,25,2.5934,8.7615,0.5436,0.7469
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,45,35,30,2.5934,8.7615,0.5428,0.7452
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,45,40,35,2.5934,8.7615,0.5421,0.7431
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,45,45,40,2.5934,8.7615,0.5423,0.7404
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,50,15,10,2.5934,9.9722,0.5499,0.7323
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,50,20,15,2.5934,9.9722,0.5522,0.7334
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,50,25,20,2.5934,9.9722,0.5533,0.7331
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,50,30,25,2.5934,9.9722,0.5539,0.7322
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,50,35,30,2.5934,9.9722,0.5539,0.731
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,50,40,35,2.5934,9.9722,0.5541,0.73
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,50,45,40,2.5934,9.9722,0.5544,0.7286
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,55,15,10,2.5934,11.3043,0.5545,0.7179
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,55,20,15,2.5934,11.3043,0.5579,0.7202
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,55,25,20,2.5934,11.3043,0.5593,0.7195
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,55,30,25,2.5934,11.3043,0.5603,0.7185
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,55,35,30,2.5934,11.3043,0.5612,0.7179
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,55,40,35,2.5934,11.3043,0.5623,0.7177
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,55,45,40,2.5934,11.3043,0.563,0.7176
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,60,15,10,2.5934,12.7657,0.5564,0.7041
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,60,20,15,2.5934,12.7657,0.561,0.7075
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,60,25,20,2.5934,12.7657,0.5627,0.7064
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,60,30,25,2.5934,12.7657,0.5642,0.7056
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,60,35,30,2.5934,12.7657,0.566,0.7057
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,60,40,35,2.5934,12.7657,0.568,0.7064
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,60,45,40,2.5934,12.7657,0.5695,0.7075
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,65,15,10,2.5934,14.3645,0.5566,0.6905
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,65,20,15,2.5934,14.3645,0.5623,0.6949
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,65,25,20,2.5934,14.3645,0.5645,0.6938
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,65,30,25,2.5934,14.3645,0.5667,0.6935
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,65,35,30,2.5934,14.3645,0.5694,0.6943
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,65,40,35,2.5934,14.3645,0.5723,0.6959
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,65,45,40,2.5934,14.3645,0.5749,0.6982
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,70,15,10,2.5934,16.1097,0.5558,0.6769
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,70,20,15,2.5934,16.1097,0.5625,0.6822
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,70,25,20,2.5934,16.1097,0.5653,0.6815
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,70,30,25,2.5934,16.1097,0.5685,0.6819
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,70,35,30,2.5934,16.1097,0.5722,0.6837
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,70,40,35,2.5934,16.1097,0.5761,0.6863
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,70,45,40,2.5934,16.1097,0.5799,0.6896
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,75,15,10,2.5934,18.0105,0.5544,0.6632
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,75,20,15,2.5934,18.0105,0.5621,0.6692
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,75,25,20,2.5934,18.0105,0.5658,0.6693
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,75,30,25,2.5934,18.0105,0.5702,0.6708
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,75,35,30,2.5934,18.0105,0.575,0.6737
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,75,40,35,2.5934,18.0105,0.5801,0.6773
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,75,45,40,2.5934,18.0105,0.5852,0.6818
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,80,15,10,2.5934,20.0772,0.5529,0.6492
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,80,20,15,2.5934,20.0772,0.5615,0.6556
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,80,25,20,2.5934,20.0772,0.5665,0.657
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,80,30,25,2.5934,20.0772,0.5723,0.6601
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,80,35,30,2.5934,20.0772,0.5785,0.6643
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,80,40,35,2.5934,20.0772,0.5849,0.6691
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,80,45,40,2.5934,20.0772,0.5914,0.6746
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,85,15,10,2.5934,22.3211,0.5515,0.6345
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,85,20,15,2.5934,22.3211,0.5608,0.6413
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,85,25,20,2.5934,22.3211,0.5675,0.6446
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,85,30,25,2.5934,22.3211,0.5752,0.6496
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,85,35,30,2.5934,22.3211,0.5831,0.6554
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,85,40,35,2.5934,22.3211,0.591,0.6615
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,85,45,40,2.5934,22.3211,0.599,0.6681
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,90,15,10,2.5934,24.7553,0.5505,0.6191
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,90,20,15,2.5934,24.7553,0.5603,0.6259
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,90,25,20,2.5934,24.7553,0.5694,0.6318
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,90,30,25,2.5934,24.7553,0.5793,0.6392
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,90,35,30,2.5934,24.7553,0.5893,0.6469
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,90,40,35,2.5934,24.7553,0.5988,0.6545
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,90,45,40,2.5934,24.7553,0.6085,0.6623
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,95,15,10,2.5934,27.395,0.55,0.6027
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,95,20,15,2.5934,27.395,0.5602,0.6093
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,95,25,20,2.5934,27.395,0.5723,0.6185
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,95,30,25,2.5934,27.395,0.585,0.6287
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,95,35,30,2.5934,27.395,0.5975,0.6388
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,95,40,35,2.5934,27.395,0.6091,0.648
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,5,95,45,40,2.5934,27.395,0.6205,0.657
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,20,15,5,3.0836,4.2734,0.2739,0.8736
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,20,20,10,3.0836,4.2734,0.2691,0.8499
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,20,25,15,3.0836,4.2734,0.2669,0.8427
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,20,30,20,3.0836,4.2734,0.2648,0.8446
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,20,35,25,3.0836,4.2734,0.264,0.8481
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,20,40,30,3.0836,4.2734,0.2599,0.8417
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,20,45,35,3.0836,4.2734,0.2573,0.8307
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,25,15,5,3.0836,4.9852,0.3636,0.8517
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,25,20,10,3.0836,4.9852,0.3583,0.8329
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,25,25,15,3.0836,4.9852,0.356,0.8272
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,25,30,20,3.0836,4.9852,0.3541,0.8285
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,25,35,25,3.0836,4.9852,0.3533,0.8306
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,25,40,30,3.0836,4.9852,0.3492,0.8253
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,25,45,35,3.0836,4.9852,0.3463,0.8161
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,30,15,5,3.0836,5.7833,0.4295,0.831
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,30,20,10,3.0836,5.7833,0.4246,0.8172
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,30,25,15,3.0836,5.7833,0.4228,0.8129
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,30,30,20,3.0836,5.7833,0.4213,0.8135
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,30,35,25,3.0836,5.7833,0.4207,0.8145
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,30,40,30,3.0836,5.7833,0.4171,0.81
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,30,45,35,3.0836,5.7833,0.4143,0.8026
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,35,15,5,3.0836,6.6741,0.4768,0.8116
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,35,20,10,3.0836,6.6741,0.4732,0.8025
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,35,25,15,3.0836,6.6741,0.4721,0.7996
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,35,30,20,3.0836,6.6741,0.4711,0.7995
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,35,35,25,3.0836,6.6741,0.4707,0.7995
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,35,40,30,3.0836,6.6741,0.4679,0.7958
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,35,45,35,3.0836,6.6741,0.4655,0.79
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,40,15,5,3.0836,7.6645,0.51,0.7934
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,40,20,10,3.0836,7.6645,0.5081,0.7887
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,40,25,15,3.0836,7.6645,0.508,0.7873
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,40,30,20,3.0836,7.6645,0.5075,0.7865
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,40,35,25,3.0836,7.6645,0.5073,0.7857
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,40,40,30,3.0836,7.6645,0.5054,0.7826
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,40,45,35,3.0836,7.6645,0.5036,0.7782
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,45,15,5,3.0836,8.7615,0.5326,0.7762
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,45,20,10,3.0836,8.7615,0.5328,0.7757
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,45,25,15,3.0836,8.7615,0.5338,0.7757
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,45,30,20,3.0836,8.7615,0.5337,0.7742
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,45,35,25,3.0836,8.7615,0.5337,0.7728
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,45,40,30,3.0836,8.7615,0.5328,0.7704
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,45,45,35,3.0836,8.7615,0.5317,0.7673
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,50,15,5,3.0836,9.9722,0.5474,0.7601
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,50,20,10,3.0836,9.9722,0.5499,0.7633
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,50,25,15,3.0836,9.9722,0.5521,0.7645
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,50,30,20,3.0836,9.9722,0.5523,0.7625
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,50,35,25,3.0836,9.9722,0.5527,0.7608
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,50,40,30,3.0836,9.9722,0.5526,0.7591
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,50,45,35,3.0836,9.9722,0.5524,0.7572
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,55,15,5,3.0836,11.3043,0.5566,0.7448
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,55,20,10,3.0836,11.3043,0.5614,0.7512
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,55,25,15,3.0836,11.3043,0.5648,0.7536
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,55,30,20,3.0836,11.3043,0.5654,0.7513
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,55,35,25,3.0836,11.3043,0.5661,0.7496
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,55,40,30,3.0836,11.3043,0.5669,0.7486
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,55,45,35,3.0836,11.3043,0.5677,0.7478
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,60,15,5,3.0836,12.7657,0.5619,0.7305
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,60,20,10,3.0836,12.7657,0.5688,0.7393
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,60,25,15,3.0836,12.7657,0.5734,0.7428
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,60,30,20,3.0836,12.7657,0.5745,0.7405
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,60,35,25,3.0836,12.7657,0.5758,0.7391
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,60,40,30,3.0836,12.7657,0.5774,0.7388
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,60,45,35,3.0836,12.7657,0.5791,0.7391
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,65,15,5,3.0836,14.3645,0.5645,0.7169
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,65,20,10,3.0836,14.3645,0.5734,0.7275
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,65,25,15,3.0836,14.3645,0.579,0.7319
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,65,30,20,3.0836,14.3645,0.5807,0.7299
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,65,35,25,3.0836,14.3645,0.5828,0.7291
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,65,40,30,3.0836,14.3645,0.5854,0.7297
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,65,45,35,3.0836,14.3645,0.5881,0.7312
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,70,15,5,3.0836,16.1097,0.5656,0.704
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,70,20,10,3.0836,16.1097,0.5758,0.7155
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,70,25,15,3.0836,16.1097,0.5825,0.7207
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,70,30,20,3.0836,16.1097,0.5851,0.7194
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,70,35,25,3.0836,16.1097,0.5881,0.7195
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,70,40,30,3.0836,16.1097,0.5917,0.7212
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,70,45,35,3.0836,16.1097,0.5956,0.7238
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,75,15,5,3.0836,18.0105,0.5657,0.6917
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,75,20,10,3.0836,18.0105,0.5769,0.7032
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,75,25,15,3.0836,18.0105,0.5845,0.7089
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,75,30,20,3.0836,18.0105,0.5882,0.7088
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,75,35,25,3.0836,18.0105,0.5924,0.7104
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,75,40,30,3.0836,18.0105,0.5973,0.7133
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,75,45,35,3.0836,18.0105,0.6023,0.717
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,80,15,5,3.0836,20.0772,0.5656,0.68
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,80,20,10,3.0836,20.0772,0.5771,0.6904
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,80,25,15,3.0836,20.0772,0.5854,0.6964
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,80,30,20,3.0836,20.0772,0.5906,0.6981
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,80,35,25,3.0836,20.0772,0.5965,0.7014
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,80,40,30,3.0836,20.0772,0.6027,0.7058
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,80,45,35,3.0836,20.0772,0.6091,0.7108
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,85,15,5,3.0836,22.3211,0.5658,0.6688
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,85,20,10,3.0836,22.3211,0.5768,0.6769
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,85,25,15,3.0836,22.3211,0.5856,0.683
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,85,30,20,3.0836,22.3211,0.5928,0.6871
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,85,35,25,3.0836,22.3211,0.6006,0.6926
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,85,40,30,3.0836,22.3211,0.6085,0.6987
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,85,45,35,3.0836,22.3211,0.6163,0.7051
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,90,15,5,3.0836,24.7553,0.5666,0.658
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,90,20,10,3.0836,24.7553,0.5763,0.6626
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,90,25,15,3.0836,24.7553,0.5855,0.6685
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,90,30,20,3.0836,24.7553,0.5951,0.6756
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,90,35,25,3.0836,24.7553,0.6054,0.6838
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,90,40,30,3.0836,24.7553,0.6152,0.6919
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,90,45,35,3.0836,24.7553,0.6247,0.6998
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,95,15,5,3.0836,27.395,0.5684,0.6476
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,95,20,10,3.0836,27.395,0.5758,0.6473
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,95,25,15,3.0836,27.395,0.5851,0.6527
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,95,30,20,3.0836,27.395,0.5979,0.6635
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,95,35,25,3.0836,27.395,0.6111,0.6749
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,95,40,30,3.0836,27.395,0.6232,0.6854
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,10,95,45,35,3.0836,27.395,0.6347,0.695
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,20,20,5,3.6416,4.2734,0.1524,0.8859
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,20,25,10,3.6416,4.2734,0.1485,0.8568
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,20,30,15,3.6416,4.2734,0.147,0.8484
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,20,35,20,3.6416,4.2734,0.1456,0.8491
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,20,40,25,3.6416,4.2734,0.1453,0.8529
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,20,45,30,3.6416,4.2734,0.1432,0.8463
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,20,50,35,3.6416,4.2734,0.1419,0.8336
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,25,20,5,3.6416,4.9852,0.2699,0.8663
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,25,25,10,3.6416,4.9852,0.2642,0.8434
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,25,30,15,3.6416,4.9852,0.2622,0.8367
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,25,35,20,3.6416,4.9852,0.2603,0.8366
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,25,40,25,3.6416,4.9852,0.26,0.8388
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,25,45,30,3.6416,4.9852,0.2572,0.8331
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,25,50,35,3.6416,4.9852,0.2552,0.8226
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,30,20,5,3.6416,5.7833,0.3588,0.8478
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,30,25,10,3.6416,5.7833,0.353,0.8309
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,30,30,15,3.6416,5.7833,0.3511,0.8259
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,30,35,20,3.6416,5.7833,0.3494,0.825
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,30,40,25,3.6416,5.7833,0.3491,0.8258
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,30,45,30,3.6416,5.7833,0.3464,0.821
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,30,50,35,3.6416,5.7833,0.3441,0.8123
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,35,20,5,3.6416,6.6741,0.425,0.8305
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,35,25,10,3.6416,6.6741,0.4203,0.8191
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,35,30,15,3.6416,6.6741,0.4191,0.8157
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,35,35,20,3.6416,6.6741,0.4176,0.8141
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,35,40,25,3.6416,6.6741,0.4175,0.8138
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,35,45,30,3.6416,6.6741,0.4153,0.8097
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,35,50,35,3.6416,6.6741,0.4131,0.8028
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,40,20,5,3.6416,7.6645,0.4735,0.8141
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,40,25,10,3.6416,7.6645,0.4709,0.808
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,40,30,15,3.6416,7.6645,0.4705,0.8062
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,40,35,20,3.6416,7.6645,0.4694,0.8038
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,40,40,25,3.6416,7.6645,0.4694,0.8027
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,40,45,30,3.6416,7.6645,0.4679,0.7993
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,40,50,35,3.6416,7.6645,0.4662,0.794
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,45,20,5,3.6416,8.7615,0.5086,0.7988
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,45,25,10,3.6416,8.7615,0.5085,0.7973
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,45,30,15,3.6416,8.7615,0.5092,0.797
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,45,35,20,3.6416,8.7615,0.5085,0.7941
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,45,40,25,3.6416,8.7615,0.5087,0.7924
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,45,45,30,3.6416,8.7615,0.508,0.7897
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,45,50,35,3.6416,8.7615,0.5068,0.7858
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,50,20,5,3.6416,9.9722,0.5335,0.7844
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,50,25,10,3.6416,9.9722,0.5361,0.787
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,50,30,15,3.6416,9.9722,0.538,0.788
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,50,35,20,3.6416,9.9722,0.5378,0.7848
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,50,40,25,3.6416,9.9722,0.5382,0.7828
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,50,45,30,3.6416,9.9722,0.5383,0.7808
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,50,50,35,3.6416,9.9722,0.5379,0.7783
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,55,20,5,3.6416,11.3043,0.5508,0.7708
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,55,25,10,3.6416,11.3043,0.5563,0.7768
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,55,30,15,3.6416,11.3043,0.5594,0.779
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,55,35,20,3.6416,11.3043,0.5596,0.7757
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,55,40,25,3.6416,11.3043,0.5604,0.7738
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,55,45,30,3.6416,11.3043,0.5613,0.7726
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,55,50,35,3.6416,11.3043,0.5617,0.7715
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,60,20,5,3.6416,12.7657,0.5627,0.7581
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,60,25,10,3.6416,12.7657,0.5708,0.7667
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,60,30,15,3.6416,12.7657,0.575,0.7699
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,60,35,20,3.6416,12.7657,0.5758,0.7669
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,60,40,25,3.6416,12.7657,0.5771,0.7653
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,60,45,30,3.6416,12.7657,0.5789,0.765
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,60,50,35,3.6416,12.7657,0.5803,0.7651
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,65,20,5,3.6416,14.3645,0.5706,0.746
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,65,25,10,3.6416,14.3645,0.581,0.7564
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,65,30,15,3.6416,14.3645,0.5863,0.7604
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,65,35,20,3.6416,14.3645,0.5879,0.7581
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,65,40,25,3.6416,14.3645,0.5899,0.7572
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,65,45,30,3.6416,14.3645,0.5927,0.758
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,65,50,35,3.6416,14.3645,0.5951,0.7594
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,70,20,5,3.6416,16.1097,0.5758,0.7346
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,70,25,10,3.6416,16.1097,0.588,0.7458
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,70,30,15,3.6416,16.1097,0.5943,0.7505
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,70,35,20,3.6416,16.1097,0.5969,0.7492
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,70,40,25,3.6416,16.1097,0.5999,0.7495
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,70,45,30,3.6416,16.1097,0.6037,0.7514
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,70,50,35,3.6416,16.1097,0.6072,0.7541
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,75,20,5,3.6416,18.0105,0.5792,0.7238
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,75,25,10,3.6416,18.0105,0.5927,0.7348
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,75,30,15,3.6416,18.0105,0.5998,0.74
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,75,35,20,3.6416,18.0105,0.6037,0.7402
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,75,40,25,3.6416,18.0105,0.608,0.742
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,75,45,30,3.6416,18.0105,0.613,0.7453
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,75,50,35,3.6416,18.0105,0.6178,0.7493
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,80,20,5,3.6416,20.0772,0.5816,0.7136
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,80,25,10,3.6416,20.0772,0.5956,0.7232
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,80,30,15,3.6416,20.0772,0.6035,0.7286
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,80,35,20,3.6416,20.0772,0.6089,0.7309
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,80,40,25,3.6416,20.0772,0.615,0.7347
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,80,45,30,3.6416,20.0772,0.6212,0.7395
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,80,50,35,3.6416,20.0772,0.6274,0.7449
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,85,20,5,3.6416,22.3211,0.5835,0.7038
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,85,25,10,3.6416,22.3211,0.5974,0.7109
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,85,30,15,3.6416,22.3211,0.6057,0.7162
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,85,35,20,3.6416,22.3211,0.6133,0.7212
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,85,40,25,3.6416,22.3211,0.6213,0.7275
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,85,45,30,3.6416,22.3211,0.6292,0.734
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,85,50,35,3.6416,22.3211,0.6368,0.7409
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,90,20,5,3.6416,24.7553,0.5855,0.6944
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,90,25,10,3.6416,24.7553,0.5983,0.6977
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,90,30,15,3.6416,24.7553,0.6068,0.7026
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,90,35,20,3.6416,24.7553,0.6171,0.711
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,90,40,25,3.6416,24.7553,0.6276,0.7202
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,90,45,30,3.6416,24.7553,0.6373,0.7288
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,90,50,35,3.6416,24.7553,0.6466,0.7372
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,95,20,5,3.6416,27.395,0.588,0.6854
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,95,25,10,3.6416,27.395,0.5988,0.6834
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,95,30,15,3.6416,27.395,0.6073,0.6877
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,95,35,20,3.6416,27.395,0.6208,0.7002
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,95,40,25,3.6416,27.395,0.6342,0.7128
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,95,45,30,3.6416,27.395,0.6461,0.7238
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,15,95,50,35,3.6416,27.395,0.6573,0.7339
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,20,25,5,4.2734,4.2734,0,0.8949
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,20,30,10,4.2734,4.2734,0,0.8608
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,20,35,15,4.2734,4.2734,0,0.8512
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,20,40,20,4.2734,4.2734,0,0.8508
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,20,45,25,4.2734,4.2734,0,0.8548
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,20,50,30,4.2734,4.2734,0,0.8483
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,25,25,5,4.2734,4.9852,0.1481,0.8772
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,25,30,10,4.2734,4.9852,0.1442,0.8502
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,25,35,15,4.2734,4.9852,0.143,0.8425
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,25,40,20,4.2734,4.9852,0.1419,0.8413
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,25,45,25,4.2734,4.9852,0.1419,0.8436
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,25,50,30,4.2734,4.9852,0.1406,0.838
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,30,25,5,4.2734,5.7833,0.2629,0.8606
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,30,30,10,4.2734,5.7833,0.2578,0.8403
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,30,35,15,4.2734,5.7833,0.2561,0.8345
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,30,40,20,4.2734,5.7833,0.2547,0.8324
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,30,45,25,4.2734,5.7833,0.2549,0.8333
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,30,50,30,4.2734,5.7833,0.2533,0.8285
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,35,25,5,4.2734,6.6741,0.3507,0.845
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,35,30,10,4.2734,6.6741,0.3463,0.831
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,35,35,15,4.2734,6.6741,0.3449,0.8269
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,35,40,20,4.2734,6.6741,0.3436,0.8241
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,35,45,25,4.2734,6.6741,0.3438,0.8238
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,35,50,30,4.2734,6.6741,0.3425,0.8198
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,40,25,5,4.2734,7.6645,0.4172,0.8304
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,40,30,10,4.2734,7.6645,0.4147,0.822
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,40,35,15,4.2734,7.6645,0.4141,0.8196
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,40,40,20,4.2734,7.6645,0.413,0.8161
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,40,45,25,4.2734,7.6645,0.4134,0.815
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,40,50,30,4.2734,7.6645,0.4125,0.8118
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,45,25,5,4.2734,8.7615,0.4671,0.8166
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,45,30,10,4.2734,8.7615,0.4674,0.8133
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,45,35,15,4.2734,8.7615,0.4676,0.8124
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,45,40,20,4.2734,8.7615,0.4669,0.8086
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,45,45,25,4.2734,8.7615,0.4674,0.8069
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,45,50,30,4.2734,8.7615,0.4673,0.8044
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,50,25,5,4.2734,9.9722,0.5041,0.8037
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,50,30,10,4.2734,9.9722,0.5076,0.8047
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,50,35,15,4.2734,9.9722,0.509,0.8051
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,50,40,20,4.2734,9.9722,0.5087,0.8012
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,50,45,25,4.2734,9.9722,0.5094,0.7993
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,50,50,30,4.2734,9.9722,0.5099,0.7976
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,55,25,5,4.2734,11.3043,0.5315,0.7915
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,55,30,10,4.2734,11.3043,0.5382,0.7961
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,55,35,15,4.2734,11.3043,0.5407,0.7978
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,55,40,20,4.2734,11.3043,0.5409,0.7941
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,55,45,25,4.2734,11.3043,0.542,0.7922
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,55,50,30,4.2734,11.3043,0.5433,0.7914
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,60,25,5,4.2734,12.7657,0.5514,0.7801
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,60,30,10,4.2734,12.7657,0.5613,0.7874
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,60,35,15,4.2734,12.7657,0.565,0.7901
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,60,40,20,4.2734,12.7657,0.5658,0.7869
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,60,45,25,4.2734,12.7657,0.5674,0.7856
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,60,50,30,4.2734,12.7657,0.5695,0.7857
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,65,25,5,4.2734,14.3645,0.5659,0.7694
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,65,30,10,4.2734,14.3645,0.5786,0.7785
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,65,35,15,4.2734,14.3645,0.5834,0.782
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,65,40,20,4.2734,14.3645,0.5851,0.7797
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,65,45,25,4.2734,14.3645,0.5873,0.7792
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,65,50,30,4.2734,14.3645,0.5903,0.7804
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,70,25,5,4.2734,16.1097,0.5765,0.7592
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,70,30,10,4.2734,16.1097,0.5915,0.7692
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,70,35,15,4.2734,16.1097,0.5972,0.7733
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,70,40,20,4.2734,16.1097,0.6,0.7724
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,70,45,25,4.2734,16.1097,0.6032,0.7731
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,70,50,30,4.2734,16.1097,0.6072,0.7755
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,75,25,5,4.2734,18.0105,0.5841,0.7496
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,75,30,10,4.2734,18.0105,0.601,0.7594
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,75,35,15,4.2734,18.0105,0.6075,0.7638
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,75,40,20,4.2734,18.0105,0.6116,0.7648
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,75,45,25,4.2734,18.0105,0.6162,0.7672
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,75,50,30,4.2734,18.0105,0.6212,0.771
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,80,25,5,4.2734,20.0772,0.5899,0.7406
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,80,30,10,4.2734,20.0772,0.6078,0.7489
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,80,35,15,4.2734,20.0772,0.6149,0.7534
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,80,40,20,4.2734,20.0772,0.6208,0.7568
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,80,45,25,4.2734,20.0772,0.627,0.7613
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,80,50,30,4.2734,20.0772,0.6333,0.7668
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,85,25,5,4.2734,22.3211,0.5944,0.732
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,85,30,10,4.2734,22.3211,0.6126,0.7377
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,85,35,15,4.2734,22.3211,0.6202,0.742
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,85,40,20,4.2734,22.3211,0.6283,0.7484
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,85,45,25,4.2734,22.3211,0.6365,0.7555
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,85,50,30,4.2734,22.3211,0.6443,0.7628
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,90,25,5,4.2734,24.7553,0.5983,0.7238
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,90,30,10,4.2734,24.7553,0.6159,0.7256
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,90,35,15,4.2734,24.7553,0.6237,0.7295
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,90,40,20,4.2734,24.7553,0.6345,0.7395
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,90,45,25,4.2734,24.7553,0.6451,0.7496
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,90,50,30,4.2734,24.7553,0.6547,0.759
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,95,25,5,4.2734,27.395,0.6022,0.7159
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,95,30,10,4.2734,27.395,0.6182,0.7124
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,95,35,15,4.2734,27.395,0.6259,0.7156
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,95,40,20,4.2734,27.395,0.64,0.7299
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,95,45,25,4.2734,27.395,0.6536,0.7436
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),30,33,2,50,20,95,50,30,4.2734,27.395,0.6652,0.7553
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,20,-20,5,1.064,5.7171,0.4456,0.5983
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,20,-15,10,1.064,5.7171,0.4343,0.5898
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,20,-10,15,1.064,5.7171,0.4337,0.5889
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,20,-5,20,1.064,5.7171,0.4335,0.5887
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,20,0,25,1.064,5.7171,0.4345,0.5903
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,20,5,30,1.064,5.7171,0.4408,0.5947
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,20,10,35,1.064,5.7171,0.4459,0.5985
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,20,15,40,1.064,5.7171,0.4493,0.6014
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,25,-20,5,1.064,6.6538,0.4369,0.5523
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,25,-15,10,1.064,6.6538,0.4303,0.5456
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,25,-10,15,1.064,6.6538,0.4295,0.5443
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,25,-5,20,1.064,6.6538,0.4284,0.5432
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,25,0,25,1.064,6.6538,0.4291,0.5443
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,25,5,30,1.064,6.6538,0.4335,0.5485
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,25,10,35,1.064,6.6538,0.4373,0.5518
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,25,15,40,1.064,6.6538,0.4403,0.5544
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,30,-20,5,1.064,7.702,0.4252,0.5099
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,30,-15,10,1.064,7.702,0.4225,0.5053
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,30,-10,15,1.064,7.702,0.4217,0.504
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,30,-5,20,1.064,7.702,0.4201,0.5024
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,30,0,25,1.064,7.702,0.4204,0.503
