source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,30,5,30,1.064,7.702,0.4233,0.5066
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,30,10,35,1.064,7.702,0.4261,0.5093
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,30,15,40,1.064,7.702,0.4287,0.5115
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,35,-20,5,1.064,8.8698,0.412,0.4706
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,35,-15,10,1.064,8.8698,0.4127,0.4684
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,35,-10,15,1.064,8.8698,0.4122,0.4674
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,35,-5,20,1.064,8.8698,0.4104,0.4656
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,35,0,25,1.064,8.8698,0.4102,0.4656
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,35,5,30,1.064,8.8698,0.412,0.4686
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,35,10,35,1.064,8.8698,0.4139,0.4707
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,35,15,40,1.064,8.8698,0.4161,0.4725
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,40,-20,5,1.064,10.1659,0.3984,0.4339
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,40,-15,10,1.064,10.1659,0.402,0.4343
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,40,-10,15,1.064,10.1659,0.4021,0.434
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,40,-5,20,1.064,10.1659,0.4005,0.4323
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,40,0,25,1.064,10.1659,0.4,0.4319
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,40,5,30,1.064,10.1659,0.4008,0.4341
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,40,10,35,1.064,10.1659,0.402,0.4356
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,40,15,40,1.064,10.1659,0.4039,0.4371
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,45,-20,5,1.064,11.5992,0.3849,0.3991
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,45,-15,10,1.064,11.5992,0.3914,0.4023
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,45,-10,15,1.064,11.5992,0.3925,0.403
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,45,-5,20,1.064,11.5992,0.3915,0.4019
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,45,0,25,1.064,11.5992,0.3909,0.4013
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,45,5,30,1.064,11.5992,0.3909,0.4027
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,45,10,35,1.064,11.5992,0.3916,0.4037
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,45,15,40,1.064,11.5992,0.3932,0.4049
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,50,-20,5,1.064,13.179,0.372,0.3658
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,50,-15,10,1.064,13.179,0.3814,0.372
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,50,-10,15,1.064,13.179,0.3839,0.374
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,50,-5,20,1.064,13.179,0.384,0.3737
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,50,0,25,1.064,13.179,0.3838,0.3733
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,50,5,30,1.064,13.179,0.3831,0.374
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,50,10,35,1.064,13.179,0.3834,0.3746
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,50,15,40,1.064,13.179,0.3848,0.3758
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,55,-20,5,1.064,14.9151,0.3598,0.3335
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,55,-15,10,1.064,14.9151,0.3724,0.3427
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,55,-10,15,1.064,14.9151,0.3769,0.3462
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,55,-5,20,1.064,14.9151,0.3787,0.3473
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,55,0,25,1.064,14.9151,0.3793,0.3475
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,55,5,30,1.064,14.9151,0.3781,0.3475
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,55,10,35,1.064,14.9151,0.3781,0.348
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,55,15,40,1.064,14.9151,0.3796,0.3493
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,60,-20,5,1.064,16.8178,0.3484,0.3016
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,60,-15,10,1.064,16.8178,0.3647,0.3138
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,60,-10,15,1.064,16.8178,0.3716,0.3192
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,60,-5,20,1.064,16.8178,0.3759,0.3221
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,60,0,25,1.064,16.8178,0.3783,0.3234
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,60,5,30,1.064,16.8178,0.3766,0.323
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,60,10,35,1.064,16.8178,0.3765,0.3235
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,60,15,40,1.064,16.8178,0.3783,0.3252
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,65,-20,5,1.064,18.8982,0.3376,0.2694
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,65,-15,10,1.064,18.8982,0.3584,0.2847
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,65,-10,15,1.064,18.8982,0.3685,0.2922
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,65,-5,20,1.064,18.8982,0.3763,0.2973
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,65,0,25,1.064,18.8982,0.3816,0.3004
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,65,5,30,1.064,18.8982,0.3796,0.2999
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,65,10,35,1.064,18.8982,0.3797,0.3007
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,65,15,40,1.064,18.8982,0.3823,0.3032
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,70,-20,5,1.064,21.1682,0.327,0.2367
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,70,-15,10,1.064,21.1682,0.3535,0.2549
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,70,-10,15,1.064,21.1682,0.3678,0.2647
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,70,-5,20,1.064,21.1682,0.3806,0.2725
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,70,0,25,1.064,21.1682,0.3906,0.2782
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,70,5,30,1.064,21.1682,0.3886,0.2779
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,70,10,35,1.064,21.1682,0.3892,0.2793
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,70,15,40,1.064,21.1682,0.393,0.283
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,75,-20,5,1.064,23.6412,0.316,0.2026
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,75,-15,10,1.064,23.6412,0.35,0.2238
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,75,-10,15,1.064,23.6412,0.3701,0.236
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,75,-5,20,1.064,23.6412,0.3901,0.2471
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,75,0,25,1.064,23.6412,0.4077,0.2562
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,75,5,30,1.064,23.6412,0.406,0.2566
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,75,10,35,1.064,23.6412,0.4075,0.2589
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,75,15,40,1.064,23.6412,0.4133,0.2642
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,80,-20,5,1.064,26.332,0.3036,0.1668
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,80,-15,10,1.064,26.332,0.3481,0.1907
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,80,-10,15,1.064,26.332,0.3764,0.2056
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,80,-5,20,1.064,26.332,0.4074,0.2204
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,80,0,25,1.064,26.332,0.4374,0.234
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,80,5,30,1.064,26.332,0.4364,0.2355
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,80,10,35,1.064,26.332,0.4394,0.2392
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,80,15,40,1.064,26.332,0.4485,0.2467
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,85,-20,5,1.064,29.2583,0.2873,0.1287
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,85,-15,10,1.064,29.2583,0.3482,0.1551
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,85,-10,15,1.064,29.2583,0.3893,0.1729
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,85,-5,20,1.064,29.2583,0.4382,0.1919
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,85,0,25,1.064,29.2583,0.49,0.211
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,85,5,30,1.064,29.2583,0.49,0.2144
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,85,10,35,1.064,29.2583,0.4954,0.2197
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,85,15,40,1.064,29.2583,0.5095,0.23
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,90,-20,5,1.064,32.4418,0.2613,0.0878
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,90,-15,10,1.064,32.4418,0.351,0.1164
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,90,-10,15,1.064,32.4418,0.4152,0.1372
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,90,-5,20,1.064,32.4418,0.4978,0.161
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,90,0,25,1.064,32.4418,0.5935,0.1869
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,90,5,30,1.064,32.4418,0.594,0.1927
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,90,10,35,1.064,32.4418,0.6024,0.2002
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-25,90,15,40,1.064,32.4418,0.6239,0.2139
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,20,-15,5,1.3273,5.7171,0.4786,0.6685
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,20,-10,10,1.3273,5.7171,0.4802,0.6687
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,20,-5,15,1.3273,5.7171,0.4807,0.669
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,20,0,20,1.3273,5.7171,0.482,0.6705
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,20,5,25,1.3273,5.7171,0.4835,0.6721
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,20,10,30,1.3273,5.7171,0.484,0.6729
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,20,15,35,1.3273,5.7171,0.4834,0.6728
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,20,20,40,1.3273,5.7171,0.4816,0.6719
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,20,25,45,1.3273,5.7171,0.4794,0.6694
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,25,-15,5,1.3273,6.6538,0.4769,0.6296
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,25,-10,10,1.3273,6.6538,0.4803,0.6295
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,25,-5,15,1.3273,6.6538,0.4804,0.6293
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,25,0,20,1.3273,6.6538,0.4813,0.6302
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,25,5,25,1.3273,6.6538,0.4828,0.6319
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,25,10,30,1.3273,6.6538,0.4827,0.6332
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,25,15,35,1.3273,6.6538,0.4821,0.6335
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,25,20,40,1.3273,6.6538,0.4809,0.6332
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,25,25,45,1.3273,6.6538,0.479,0.6318
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,30,-15,5,1.3273,7.702,0.4711,0.5939
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,30,-10,10,1.3273,7.702,0.4755,0.5939
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,30,-5,15,1.3273,7.702,0.4755,0.5934
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,30,0,20,1.3273,7.702,0.476,0.5939
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,30,5,25,1.3273,7.702,0.4774,0.5955
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,30,10,30,1.3273,7.702,0.4772,0.597
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,30,15,35,1.3273,7.702,0.4768,0.5976
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,30,20,40,1.3273,7.702,0.4761,0.5978
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,30,25,45,1.3273,7.702,0.4749,0.5972
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,35,-15,5,1.3273,8.8698,0.4629,0.5609
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,35,-10,10,1.3273,8.8698,0.4678,0.5612
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,35,-5,15,1.3273,8.8698,0.4679,0.5607
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,35,0,20,1.3273,8.8698,0.4682,0.561
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,35,5,25,1.3273,8.8698,0.4695,0.5624
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,35,10,30,1.3273,8.8698,0.4694,0.564
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,35,15,35,1.3273,8.8698,0.4694,0.5649
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,35,20,40,1.3273,8.8698,0.4692,0.5654
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,35,25,45,1.3273,8.8698,0.4687,0.5655
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,40,-15,5,1.3273,10.1659,0.4537,0.53
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,40,-10,10,1.3273,10.1659,0.4588,0.5309
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,40,-5,15,1.3273,10.1659,0.4592,0.5308
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,40,0,20,1.3273,10.1659,0.4596,0.5311
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,40,5,25,1.3273,10.1659,0.4607,0.5322
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,40,10,30,1.3273,10.1659,0.461,0.5339
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,40,15,35,1.3273,10.1659,0.4614,0.535
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,40,20,40,1.3273,10.1659,0.4618,0.5358
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,40,25,45,1.3273,10.1659,0.4619,0.5365
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,45,-15,5,1.3273,11.5992,0.4443,0.501
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,45,-10,10,1.3273,11.5992,0.4495,0.5027
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,45,-5,15,1.3273,11.5992,0.4505,0.5031
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,45,0,20,1.3273,11.5992,0.4512,0.5036
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,45,5,25,1.3273,11.5992,0.4523,0.5047
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,45,10,30,1.3273,11.5992,0.453,0.5063
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,45,15,35,1.3273,11.5992,0.454,0.5077
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,45,20,40,1.3273,11.5992,0.4549,0.5088
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,45,25,45,1.3273,11.5992,0.4558,0.51
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,50,-15,5,1.3273,13.179,0.4353,0.4733
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,50,-10,10,1.3273,13.179,0.4408,0.476
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,50,-5,15,1.3273,13.179,0.4425,0.4771
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,50,0,20,1.3273,13.179,0.4439,0.4782
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,50,5,25,1.3273,13.179,0.4452,0.4793
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,50,10,30,1.3273,13.179,0.4463,0.4809
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,50,15,35,1.3273,13.179,0.4479,0.4826
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,50,20,40,1.3273,13.179,0.4495,0.4841
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,50,25,45,1.3273,13.179,0.4511,0.4858
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,55,-15,5,1.3273,14.9151,0.4271,0.4465
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,55,-10,10,1.3273,14.9151,0.433,0.4504
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,55,-5,15,1.3273,14.9151,0.4357,0.4524
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,55,0,20,1.3273,14.9151,0.4381,0.4543
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,55,5,25,1.3273,14.9151,0.4399,0.4558
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,55,10,30,1.3273,14.9151,0.4417,0.4574
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,55,15,35,1.3273,14.9151,0.4439,0.4595
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,55,20,40,1.3273,14.9151,0.4462,0.4615
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,55,25,45,1.3273,14.9151,0.4486,0.4638
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,60,-15,5,1.3273,16.8178,0.42,0.4202
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,60,-10,10,1.3273,16.8178,0.4266,0.4253
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,60,-5,15,1.3273,16.8178,0.4307,0.4285
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,60,0,20,1.3273,16.8178,0.4344,0.4314
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,60,5,25,1.3273,16.8178,0.4372,0.4336
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,60,10,30,1.3273,16.8178,0.4396,0.4355
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,60,15,35,1.3273,16.8178,0.4426,0.4381
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,60,20,40,1.3273,16.8178,0.4457,0.4407
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,60,25,45,1.3273,16.8178,0.449,0.4436
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,65,-15,5,1.3273,18.8982,0.4142,0.3939
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,65,-10,10,1.3273,18.8982,0.4218,0.4003
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,65,-5,15,1.3273,18.8982,0.4275,0.4048
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,65,0,20,1.3273,18.8982,0.433,0.4091
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,65,5,25,1.3273,18.8982,0.4374,0.4125
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,65,10,30,1.3273,18.8982,0.4407,0.4148
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,65,15,35,1.3273,18.8982,0.4447,0.418
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,65,20,40,1.3273,18.8982,0.4488,0.4215
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,65,25,45,1.3273,18.8982,0.4532,0.4253
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,70,-15,5,1.3273,21.1682,0.4096,0.3672
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,70,-10,10,1.3273,21.1682,0.4187,0.375
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,70,-5,15,1.3273,21.1682,0.4265,0.381
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,70,0,20,1.3273,21.1682,0.4345,0.387
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,70,5,25,1.3273,21.1682,0.4414,0.392
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,70,10,30,1.3273,21.1682,0.4458,0.395
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,70,15,35,1.3273,21.1682,0.451,0.3991
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,70,20,40,1.3273,21.1682,0.4564,0.4036
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,70,25,45,1.3273,21.1682,0.4621,0.4085
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,75,-15,5,1.3273,23.6412,0.4066,0.3397
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,75,-10,10,1.3273,23.6412,0.4177,0.3487
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,75,-5,15,1.3273,23.6412,0.4281,0.3564
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,75,0,20,1.3273,23.6412,0.4394,0.3644
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,75,5,25,1.3273,23.6412,0.45,0.3718
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,75,10,30,1.3273,23.6412,0.4558,0.3758
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,75,15,35,1.3273,23.6412,0.4625,0.3809
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,75,20,40,1.3273,23.6412,0.4697,0.3869
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,75,25,45,1.3273,23.6412,0.477,0.393
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,80,-15,5,1.3273,26.332,0.4051,0.3108
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,80,-10,10,1.3273,26.332,0.4191,0.3211
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,80,-5,15,1.3273,26.332,0.4328,0.3306
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,80,0,20,1.3273,26.332,0.4486,0.341
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,80,5,25,1.3273,26.332,0.4646,0.3514
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,80,10,30,1.3273,26.332,0.4722,0.3569
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,80,15,35,1.3273,26.332,0.4809,0.3633
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,80,20,40,1.3273,26.332,0.4906,0.3709
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,80,25,45,1.3273,26.332,0.5,0.3788
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,85,-15,5,1.3273,29.2583,0.4054,0.2803
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,85,-10,10,1.3273,29.2583,0.4235,0.2918
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,85,-5,15,1.3273,29.2583,0.4415,0.3031
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,85,0,20,1.3273,29.2583,0.4635,0.3162
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,85,5,25,1.3273,29.2583,0.4876,0.3305
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,85,10,30,1.3273,29.2583,0.4978,0.3378
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,85,15,35,1.3273,29.2583,0.5091,0.3459
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,85,20,40,1.3273,29.2583,0.5221,0.3556
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,85,25,45,1.3273,29.2583,0.5342,0.3655
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,90,-15,5,1.3273,32.4418,0.408,0.2476
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,90,-10,10,1.3273,32.4418,0.432,0.2601
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,90,-5,15,1.3273,32.4418,0.456,0.2734
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,90,0,20,1.3273,32.4418,0.487,0.2897
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,90,5,25,1.3273,32.4418,0.5235,0.3086
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,90,10,30,1.3273,32.4418,0.5372,0.3184
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,90,15,35,1.3273,32.4418,0.552,0.3284
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,90,20,40,1.3273,32.4418,0.5695,0.3407
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-20,90,25,45,1.3273,32.4418,0.5852,0.3531
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,20,-5,10,1.6394,5.7171,0.5034,0.7258
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,20,0,15,1.6394,5.7171,0.5043,0.7268
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,20,5,20,1.6394,5.7171,0.5059,0.7282
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,20,10,25,1.6394,5.7171,0.5069,0.7287
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,20,15,30,1.6394,5.7171,0.5033,0.7268
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,20,20,35,1.6394,5.7171,0.499,0.7238
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,20,25,40,1.6394,5.7171,0.4946,0.72
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,20,30,45,1.6394,5.7171,0.4912,0.7139
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,25,-5,10,1.6394,6.6538,0.5096,0.6914
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,25,0,15,1.6394,6.6538,0.5103,0.6918
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,25,5,20,1.6394,6.6538,0.5116,0.693
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,25,10,25,1.6394,6.6538,0.5129,0.694
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,25,15,30,1.6394,6.6538,0.5099,0.693
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,25,20,35,1.6394,6.6538,0.5063,0.691
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,25,25,40,1.6394,6.6538,0.5028,0.6884
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,25,30,45,1.6394,6.6538,0.4998,0.6841
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,30,-5,10,1.6394,7.702,0.5094,0.6599
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,30,0,15,1.6394,7.702,0.5099,0.6601
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,30,5,20,1.6394,7.702,0.5112,0.6611
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,30,10,25,1.6394,7.702,0.5127,0.6624
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,30,15,30,1.6394,7.702,0.5104,0.6622
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,30,20,35,1.6394,7.702,0.5078,0.661
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,30,25,40,1.6394,7.702,0.5053,0.6595
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,30,30,45,1.6394,7.702,0.5029,0.6567
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,35,-5,10,1.6394,8.8698,0.5052,0.6311
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,35,0,15,1.6394,8.8698,0.5058,0.6311
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,35,5,20,1.6394,8.8698,0.507,0.6321
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,35,10,25,1.6394,8.8698,0.5086,0.6336
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,35,15,30,1.6394,8.8698,0.5073,0.6339
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,35,20,35,1.6394,8.8698,0.5058,0.6336
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,35,25,40,1.6394,8.8698,0.5043,0.6329
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,35,30,45,1.6394,8.8698,0.5027,0.6314
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,40,-5,10,1.6394,10.1659,0.4988,0.6045
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,40,0,15,1.6394,10.1659,0.4996,0.6046
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,40,5,20,1.6394,10.1659,0.5009,0.6057
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,40,10,25,1.6394,10.1659,0.5026,0.6072
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,40,15,30,1.6394,10.1659,0.5023,0.6081
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,40,20,35,1.6394,10.1659,0.502,0.6084
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,40,25,40,1.6394,10.1659,0.5016,0.6086
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,40,30,45,1.6394,10.1659,0.5009,0.6082
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,45,-5,10,1.6394,11.5992,0.4915,0.5797
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,45,0,15,1.6394,11.5992,0.4927,0.5802
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,45,5,20,1.6394,11.5992,0.4942,0.5814
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,45,10,25,1.6394,11.5992,0.496,0.583
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,45,15,30,1.6394,11.5992,0.4969,0.5843
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,45,20,35,1.6394,11.5992,0.4977,0.5854
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,45,25,40,1.6394,11.5992,0.4983,0.5862
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,45,30,45,1.6394,11.5992,0.4986,0.5868
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,50,-5,10,1.6394,13.179,0.4843,0.5563
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,50,0,15,1.6394,13.179,0.4859,0.5573
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,50,5,20,1.6394,13.179,0.488,0.5589
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,50,10,25,1.6394,13.179,0.49,0.5607
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,50,15,30,1.6394,13.179,0.4919,0.5624
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,50,20,35,1.6394,13.179,0.4938,0.5641
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,50,25,40,1.6394,13.179,0.4954,0.5657
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,50,30,45,1.6394,13.179,0.4967,0.5672
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,55,-5,10,1.6394,14.9151,0.4777,0.534
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,55,0,15,1.6394,14.9151,0.48,0.5356
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,55,5,20,1.6394,14.9151,0.4827,0.5378
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,55,10,25,1.6394,14.9151,0.4851,0.5398
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,55,15,30,1.6394,14.9151,0.4881,0.5421
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,55,20,35,1.6394,14.9151,0.4912,0.5445
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,55,25,40,1.6394,14.9151,0.4938,0.5468
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,55,30,45,1.6394,14.9151,0.4961,0.5491
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,60,-5,10,1.6394,16.8178,0.4721,0.5124
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,60,0,15,1.6394,16.8178,0.4754,0.5147
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,60,5,20,1.6394,16.8178,0.4789,0.5177
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,60,10,25,1.6394,16.8178,0.4819,0.5202
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,60,15,30,1.6394,16.8178,0.4861,0.523
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,60,20,35,1.6394,16.8178,0.4903,0.5262
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,60,25,40,1.6394,16.8178,0.494,0.5293
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,60,30,45,1.6394,16.8178,0.4974,0.5324
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,65,-5,10,1.6394,18.8982,0.468,0.491
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,65,0,15,1.6394,18.8982,0.4723,0.4943
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,65,5,20,1.6394,18.8982,0.477,0.4981
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,65,10,25,1.6394,18.8982,0.481,0.5014
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,65,15,30,1.6394,18.8982,0.4864,0.505
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,65,20,35,1.6394,18.8982,0.4918,0.5091
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,65,25,40,1.6394,18.8982,0.4966,0.513
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,65,30,45,1.6394,18.8982,0.5012,0.517
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,70,-5,10,1.6394,21.1682,0.4655,0.4694
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,70,0,15,1.6394,21.1682,0.4711,0.4738
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,70,5,20,1.6394,21.1682,0.4772,0.4787
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,70,10,25,1.6394,21.1682,0.4827,0.4833
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,70,15,30,1.6394,21.1682,0.4895,0.4877
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,70,20,35,1.6394,21.1682,0.4962,0.4928
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,70,25,40,1.6394,21.1682,0.5023,0.4977
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,70,30,45,1.6394,21.1682,0.5082,0.5027
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,75,-5,10,1.6394,23.6412,0.4649,0.4474
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,75,0,15,1.6394,23.6412,0.4721,0.4529
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,75,5,20,1.6394,23.6412,0.48,0.4592
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,75,10,25,1.6394,23.6412,0.4877,0.4653
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,75,15,30,1.6394,23.6412,0.4959,0.471
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,75,20,35,1.6394,23.6412,0.5041,0.4771
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,75,25,40,1.6394,23.6412,0.5118,0.4832
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,75,30,45,1.6394,23.6412,0.5191,0.4893
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,80,-5,10,1.6394,26.332,0.4664,0.4244
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,80,0,15,1.6394,26.332,0.4755,0.4312
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,80,5,20,1.6394,26.332,0.4858,0.439
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,80,10,25,1.6394,26.332,0.4965,0.4473
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,80,15,30,1.6394,26.332,0.5065,0.4545
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,80,20,35,1.6394,26.332,0.5164,0.4619
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,80,25,40,1.6394,26.332,0.526,0.4693
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,80,30,45,1.6394,26.332,0.535,0.4767
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,85,-5,10,1.6394,29.2583,0.4705,0.4001
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,85,0,15,1.6394,29.2583,0.482,0.4083
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,85,5,20,1.6394,29.2583,0.4954,0.4179
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,85,10,25,1.6394,29.2583,0.5103,0.4289
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,85,15,30,1.6394,29.2583,0.5225,0.4379
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,85,20,35,1.6394,29.2583,0.5344,0.4468
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,85,25,40,1.6394,29.2583,0.5462,0.4559
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,85,30,45,1.6394,29.2583,0.5573,0.4648
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,90,-5,10,1.6394,32.4418,0.4779,0.3742
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,90,0,15,1.6394,32.4418,0.4923,0.3838
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,90,5,20,1.6394,32.4418,0.5097,0.3954
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,90,10,25,1.6394,32.4418,0.5307,0.4098
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,90,15,30,1.6394,32.4418,0.5454,0.421
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,90,20,35,1.6394,32.4418,0.5598,0.4316
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,90,25,40,1.6394,32.4418,0.5745,0.4426
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-15,90,30,45,1.6394,32.4418,0.5881,0.4534
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,20,-5,5,2.006,5.7171,0.4958,0.7628
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,20,0,10,2.006,5.7171,0.5047,0.7679
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,20,5,15,2.006,5.7171,0.5056,0.7688
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,20,10,20,2.006,5.7171,0.5064,0.7692
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,20,15,25,2.006,5.7171,0.5063,0.7681
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,20,20,30,2.006,5.7171,0.5005,0.7644
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,20,25,35,2.006,5.7171,0.4944,0.7592
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,20,30,40,2.006,5.7171,0.4895,0.7531
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,25,-5,5,2.006,6.6538,0.5121,0.7341
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,25,0,10,2.006,6.6538,0.52,0.7377
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,25,5,15,2.006,6.6538,0.5208,0.7382
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,25,10,20,2.006,6.6538,0.5218,0.7386
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,25,15,25,2.006,6.6538,0.5223,0.7384
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,25,20,30,2.006,6.6538,0.5175,0.7359
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,25,25,35,2.006,6.6538,0.5125,0.732
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,25,30,40,2.006,6.6538,0.5083,0.7276
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,30,-5,5,2.006,7.702,0.5205,0.7076
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,30,0,10,2.006,7.702,0.5269,0.71
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,30,5,15,2.006,7.702,0.5276,0.7103
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,30,10,20,2.006,7.702,0.5287,0.7109
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,30,15,25,2.006,7.702,0.5297,0.7113
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,30,20,30,2.006,7.702,0.5262,0.7098
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,30,25,35,2.006,7.702,0.5226,0.7072
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,30,30,40,2.006,7.702,0.5195,0.7042
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,35,-5,5,2.006,8.8698,0.5234,0.6832
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,35,0,10,2.006,8.8698,0.5282,0.6847
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,35,5,15,2.006,8.8698,0.529,0.6849
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,35,10,20,2.006,8.8698,0.5303,0.6857
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,35,15,25,2.006,8.8698,0.5317,0.6866
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,35,20,30,2.006,8.8698,0.5296,0.6859
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,35,25,35,2.006,8.8698,0.5273,0.6844
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,35,30,40,2.006,8.8698,0.5254,0.6826
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,40,-5,5,2.006,10.1659,0.5229,0.6605
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,40,0,10,2.006,10.1659,0.526,0.6613
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,40,5,15,2.006,10.1659,0.5271,0.6617
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,40,10,20,2.006,10.1659,0.5286,0.6627
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,40,15,25,2.006,10.1659,0.5303,0.6639
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,40,20,30,2.006,10.1659,0.5297,0.664
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,40,25,35,2.006,10.1659,0.5289,0.6635
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,40,30,40,2.006,10.1659,0.5281,0.6629
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,45,-5,5,2.006,11.5992,0.5203,0.6391
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,45,0,10,2.006,11.5992,0.5221,0.6396
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,45,5,15,2.006,11.5992,0.5234,0.6403
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,45,10,20,2.006,11.5992,0.5253,0.6416
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,45,15,25,2.006,11.5992,0.5272,0.6431
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,45,20,30,2.006,11.5992,0.5281,0.6439
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,45,25,35,2.006,11.5992,0.5287,0.6443
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,45,30,40,2.006,11.5992,0.5291,0.6447
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,50,-5,5,2.006,13.179,0.5167,0.619
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,50,0,10,2.006,13.179,0.5173,0.6193
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,50,5,15,2.006,13.179,0.5192,0.6203
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,50,10,20,2.006,13.179,0.5215,0.6221
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,50,15,25,2.006,13.179,0.5237,0.6238
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,50,20,30,2.006,13.179,0.526,0.6253
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,50,25,35,2.006,13.179,0.5279,0.6267
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,50,30,40,2.006,13.179,0.5294,0.6279
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,55,-5,5,2.006,14.9151,0.5128,0.5996
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,55,0,10,2.006,14.9151,0.5127,0.5999
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,55,5,15,2.006,14.9151,0.5151,0.6015
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,55,10,20,2.006,14.9151,0.5179,0.6037
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,55,15,25,2.006,14.9151,0.5205,0.6058
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,55,20,30,2.006,14.9151,0.5242,0.608
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,55,25,35,2.006,14.9151,0.5274,0.6103
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,55,30,40,2.006,14.9151,0.53,0.6124
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,60,-5,5,2.006,16.8178,0.5091,0.5807
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,60,0,10,2.006,16.8178,0.5087,0.5813
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,60,5,15,2.006,16.8178,0.5118,0.5835
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,60,10,20,2.006,16.8178,0.5153,0.5863
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,60,15,25,2.006,16.8178,0.5184,0.5889
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,60,20,30,2.006,16.8178,0.5233,0.5918
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,60,25,35,2.006,16.8178,0.5278,0.595
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,60,30,40,2.006,16.8178,0.5315,0.598
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,65,-5,5,2.006,18.8982,0.506,0.5621
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,65,0,10,2.006,18.8982,0.5056,0.563
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,65,5,15,2.006,18.8982,0.5097,0.566
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,65,10,20,2.006,18.8982,0.514,0.5695
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,65,15,25,2.006,18.8982,0.5178,0.5727
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,65,20,30,2.006,18.8982,0.524,0.5765
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,65,25,35,2.006,18.8982,0.5297,0.5806
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,65,30,40,2.006,18.8982,0.5346,0.5845
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,70,-5,5,2.006,21.1682,0.5037,0.5435
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,70,0,10,2.006,21.1682,0.5039,0.5448
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,70,5,15,2.006,21.1682,0.509,0.5486
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,70,10,20,2.006,21.1682,0.5143,0.5529
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,70,15,25,2.006,21.1682,0.5191,0.557
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,70,20,30,2.006,21.1682,0.5266,0.5619
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,70,25,35,2.006,21.1682,0.5335,0.567
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,70,30,40,2.006,21.1682,0.5397,0.5718
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,75,-5,5,2.006,23.6412,0.5026,0.5244
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,75,0,10,2.006,23.6412,0.5038,0.5263
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,75,5,15,2.006,23.6412,0.5101,0.531
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,75,10,20,2.006,23.6412,0.5166,0.5362
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,75,15,25,2.006,23.6412,0.5229,0.5415
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,75,20,30,2.006,23.6412,0.5317,0.5476
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,75,25,35,2.006,23.6412,0.5399,0.5538
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,75,30,40,2.006,23.6412,0.5473,0.5597
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,80,-5,5,2.006,26.332,0.5027,0.5047
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,80,0,10,2.006,26.332,0.5056,0.5072
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,80,5,15,2.006,26.332,0.5133,0.5129
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,80,10,20,2.006,26.332,0.5212,0.5192
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,80,15,25,2.006,26.332,0.5295,0.526
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,80,20,30,2.006,26.332,0.5397,0.5336
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,80,25,35,2.006,26.332,0.5493,0.541
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,80,30,40,2.006,26.332,0.5582,0.548
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,85,-5,5,2.006,29.2583,0.5044,0.4841
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,85,0,10,2.006,29.2583,0.5096,0.4871
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,85,5,15,2.006,29.2583,0.5189,0.4939
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,85,10,20,2.006,29.2583,0.5287,0.5015
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,85,15,25,2.006,29.2583,0.5396,0.5103
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,85,20,30,2.006,29.2583,0.5514,0.5196
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,85,25,35,2.006,29.2583,0.5625,0.5283
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,85,30,40,2.006,29.2583,0.5732,0.5365
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,90,-5,5,2.006,32.4418,0.5079,0.4622
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,90,0,10,2.006,32.4418,0.5163,0.4658
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,90,5,15,2.006,32.4418,0.5275,0.4737
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,90,10,20,2.006,32.4418,0.5396,0.4827
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,90,15,25,2.006,32.4418,0.5541,0.4939
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,90,20,30,2.006,32.4418,0.5677,0.5053
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,90,25,35,2.006,32.4418,0.5805,0.5155
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-10,90,30,40,2.006,32.4418,0.5931,0.5252
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,20,0,5,2.4334,5.7171,0.4759,0.7952
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,20,5,10,2.4334,5.7171,0.4832,0.7993
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,20,10,15,2.4334,5.7171,0.4837,0.7996
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,20,15,20,2.4334,5.7171,0.4834,0.7983
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,20,20,25,2.4334,5.7171,0.482,0.7955
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,20,25,30,2.4334,5.7171,0.4755,0.7905
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,20,30,35,2.4334,5.7171,0.4693,0.7838
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,20,35,40,2.4334,5.7171,0.4654,0.776
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,25,0,5,2.4334,6.6538,0.5053,0.77
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,25,5,10,2.4334,6.6538,0.5113,0.7727
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,25,10,15,2.4334,6.6538,0.5118,0.7728
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,25,15,20,2.4334,6.6538,0.5118,0.772
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,25,20,25,2.4334,6.6538,0.5112,0.7703
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,25,25,30,2.4334,6.6538,0.5059,0.7667
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,25,30,35,2.4334,6.6538,0.5007,0.7615
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,25,35,40,2.4334,6.6538,0.4973,0.7556
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,30,0,5,2.4334,7.702,0.5239,0.7468
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,30,5,10,2.4334,7.702,0.5282,0.7484
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,30,10,15,2.4334,7.702,0.5288,0.7485
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,30,15,20,2.4334,7.702,0.5292,0.7482
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,30,20,25,2.4334,7.702,0.5294,0.7474
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,30,25,30,2.4334,7.702,0.5255,0.7449
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,30,30,35,2.4334,7.702,0.5216,0.7411
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,30,35,40,2.4334,7.702,0.519,0.7369
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,35,0,5,2.4334,8.8698,0.5348,0.7254
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,35,5,10,2.4334,8.8698,0.5374,0.7262
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,35,10,15,2.4334,8.8698,0.5381,0.7264
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,35,15,20,2.4334,8.8698,0.539,0.7265
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,35,20,25,2.4334,8.8698,0.5398,0.7264
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,35,25,30,2.4334,8.8698,0.5375,0.7249
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,35,30,35,2.4334,8.8698,0.5351,0.7224
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,35,35,40,2.4334,8.8698,0.5334,0.7197
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,40,0,5,2.4334,10.1659,0.5404,0.7055
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,40,5,10,2.4334,10.1659,0.5415,0.7058
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,40,10,15,2.4334,10.1659,0.5425,0.7062
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,40,15,20,2.4334,10.1659,0.5438,0.7067
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,40,20,25,2.4334,10.1659,0.5452,0.7072
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,40,25,30,2.4334,10.1659,0.5445,0.7066
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,40,30,35,2.4334,10.1659,0.5435,0.7053
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,40,35,40,2.4334,10.1659,0.5428,0.7039
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,45,0,5,2.4334,11.5992,0.5426,0.6869
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,45,5,10,2.4334,11.5992,0.5424,0.6869
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,45,10,15,2.4334,11.5992,0.5439,0.6875
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,45,15,20,2.4334,11.5992,0.5456,0.6886
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,45,20,25,2.4334,11.5992,0.5474,0.6896
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,45,25,30,2.4334,11.5992,0.5483,0.6898
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,45,30,35,2.4334,11.5992,0.5487,0.6896
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,45,35,40,2.4334,11.5992,0.5491,0.6893
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,50,0,5,2.4334,13.179,0.5426,0.6692
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,50,5,10,2.4334,13.179,0.5416,0.6692
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,50,10,15,2.4334,13.179,0.5436,0.6703
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,50,15,20,2.4334,13.179,0.5458,0.6718
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,50,20,25,2.4334,13.179,0.548,0.6733
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,50,25,30,2.4334,13.179,0.5504,0.6743
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,50,30,35,2.4334,13.179,0.5522,0.6751
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,50,35,40,2.4334,13.179,0.5536,0.6759
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,55,0,5,2.4334,14.9151,0.5415,0.6524
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,55,5,10,2.4334,14.9151,0.54,0.6525
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,55,10,15,2.4334,14.9151,0.5426,0.6541
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,55,15,20,2.4334,14.9151,0.5454,0.6561
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,55,20,25,2.4334,14.9151,0.5481,0.6581
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,55,25,30,2.4334,14.9151,0.5518,0.6599
