source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,55,30,35,2.4334,14.9151,0.5548,0.6617
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,55,35,40,2.4334,14.9151,0.5574,0.6635
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,60,0,5,2.4334,16.8178,0.5398,0.6361
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,60,5,10,2.4334,16.8178,0.5384,0.6365
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,60,10,15,2.4334,16.8178,0.5417,0.6387
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,60,15,20,2.4334,16.8178,0.5451,0.6413
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,60,20,25,2.4334,16.8178,0.5483,0.6437
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,60,25,30,2.4334,16.8178,0.5532,0.6464
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,60,30,35,2.4334,16.8178,0.5575,0.6492
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,60,35,40,2.4334,16.8178,0.5611,0.6519
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,65,0,5,2.4334,18.8982,0.5381,0.62
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,65,5,10,2.4334,18.8982,0.5372,0.6209
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,65,10,15,2.4334,18.8982,0.5413,0.6238
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,65,15,20,2.4334,18.8982,0.5455,0.6271
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,65,20,25,2.4334,18.8982,0.5493,0.6301
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,65,25,30,2.4334,18.8982,0.5555,0.6337
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,65,30,35,2.4334,18.8982,0.5609,0.6374
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,65,35,40,2.4334,18.8982,0.5655,0.641
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,70,0,5,2.4334,21.1682,0.5368,0.604
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,70,5,10,2.4334,21.1682,0.537,0.6055
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,70,10,15,2.4334,21.1682,0.542,0.6092
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,70,15,20,2.4334,21.1682,0.547,0.6131
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,70,20,25,2.4334,21.1682,0.5516,0.6168
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,70,25,30,2.4334,21.1682,0.5589,0.6215
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,70,30,35,2.4334,21.1682,0.5654,0.6262
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,70,35,40,2.4334,21.1682,0.5711,0.6307
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,75,0,5,2.4334,23.6412,0.5361,0.5878
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,75,5,10,2.4334,23.6412,0.538,0.59
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,75,10,15,2.4334,23.6412,0.544,0.5945
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,75,15,20,2.4334,23.6412,0.55,0.5992
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,75,20,25,2.4334,23.6412,0.5556,0.6038
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,75,25,30,2.4334,23.6412,0.564,0.6097
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,75,30,35,2.4334,23.6412,0.5716,0.6155
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,75,35,40,2.4334,23.6412,0.5784,0.6208
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,80,0,5,2.4334,26.332,0.5364,0.5711
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,80,5,10,2.4334,26.332,0.5405,0.5741
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,80,10,15,2.4334,26.332,0.5478,0.5794
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,80,15,20,2.4334,26.332,0.5548,0.585
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,80,20,25,2.4334,26.332,0.5618,0.5909
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,80,25,30,2.4334,26.332,0.5713,0.5981
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,80,30,35,2.4334,26.332,0.58,0.6049
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,80,35,40,2.4334,26.332,0.5879,0.6113
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,85,0,5,2.4334,29.2583,0.5378,0.5537
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,85,5,10,2.4334,29.2583,0.5449,0.5575
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,85,10,15,2.4334,29.2583,0.5535,0.5638
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,85,15,20,2.4334,29.2583,0.5618,0.5703
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,85,20,25,2.4334,29.2583,0.5707,0.5777
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,85,25,30,2.4334,29.2583,0.5813,0.5865
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,85,30,35,2.4334,29.2583,0.591,0.5945
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,85,35,40,2.4334,29.2583,0.6002,0.6019
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,90,0,5,2.4334,32.4418,0.5406,0.5354
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,90,5,10,2.4334,32.4418,0.5515,0.5401
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,90,10,15,2.4334,32.4418,0.5617,0.5474
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,90,15,20,2.4334,32.4418,0.5715,0.5548
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,90,20,25,2.4334,32.4418,0.5828,0.564
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,90,25,30,2.4334,32.4418,0.5946,0.5748
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,90,30,35,2.4334,32.4418,0.6054,0.584
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,-5,90,35,40,2.4334,32.4418,0.616,0.5925
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,20,10,10,2.928,5.7171,0.4376,0.8226
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,20,15,15,2.928,5.7171,0.4375,0.822
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,20,20,20,2.928,5.7171,0.436,0.8189
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,20,25,25,2.928,5.7171,0.4332,0.8143
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,20,30,30,2.928,5.7171,0.4276,0.8086
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,20,35,35,2.928,5.7171,0.4225,0.801
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,20,40,40,2.928,5.7171,0.4207,0.7918
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,20,45,45,2.928,5.7171,0.4232,0.7795
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,25,10,10,2.928,6.6538,0.4822,0.7993
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,25,15,15,2.928,6.6538,0.4822,0.7987
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,25,20,20,2.928,6.6538,0.4811,0.7964
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,25,25,25,2.928,6.6538,0.4793,0.7932
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,25,30,30,2.928,6.6538,0.4745,0.7888
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,25,35,35,2.928,6.6538,0.4701,0.7828
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,25,40,40,2.928,6.6538,0.4684,0.7757
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,25,45,45,2.928,6.6538,0.4697,0.7661
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,30,10,10,2.928,7.702,0.5123,0.778
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,30,15,15,2.928,7.702,0.5125,0.7776
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,30,20,20,2.928,7.702,0.512,0.776
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,30,25,25,2.928,7.702,0.5111,0.774
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,30,30,30,2.928,7.702,0.5076,0.7708
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,30,35,35,2.928,7.702,0.5043,0.7662
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,30,40,40,2.928,7.702,0.5029,0.761
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,30,45,45,2.928,7.702,0.5033,0.7537
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,35,10,10,2.928,8.8698,0.5321,0.7586
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,35,15,15,2.928,8.8698,0.5326,0.7584
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,35,20,20,2.928,8.8698,0.5327,0.7575
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,35,25,25,2.928,8.8698,0.5327,0.7565
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,35,30,30,2.928,8.8698,0.5306,0.7543
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,35,35,35,2.928,8.8698,0.5285,0.7511
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,35,40,40,2.928,8.8698,0.5277,0.7474
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,35,45,45,2.928,8.8698,0.5277,0.7423
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,40,10,10,2.928,10.1659,0.5446,0.7408
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,40,15,15,2.928,10.1659,0.5455,0.7409
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,40,20,20,2.928,10.1659,0.5463,0.7407
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,40,25,25,2.928,10.1659,0.547,0.7404
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,40,30,30,2.928,10.1659,0.5465,0.7392
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,40,35,35,2.928,10.1659,0.5457,0.7373
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,40,40,40,2.928,10.1659,0.5455,0.735
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,40,45,45,2.928,10.1659,0.5456,0.7317
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,45,10,10,2.928,11.5992,0.5524,0.7243
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,45,15,15,2.928,11.5992,0.5537,0.7248
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,45,20,20,2.928,11.5992,0.5552,0.7253
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,45,25,25,2.928,11.5992,0.5565,0.7257
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,45,30,30,2.928,11.5992,0.5575,0.7254
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,45,35,35,2.928,11.5992,0.558,0.7246
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,45,40,40,2.928,11.5992,0.5586,0.7236
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,45,45,45,2.928,11.5992,0.559,0.722
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,50,10,10,2.928,13.179,0.557,0.709
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,50,15,15,2.928,13.179,0.5589,0.71
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,50,20,20,2.928,13.179,0.561,0.7111
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,50,25,25,2.928,13.179,0.563,0.7122
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,50,30,30,2.928,13.179,0.5653,0.7127
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,50,35,35,2.928,13.179,0.567,0.713
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,50,40,40,2.928,13.179,0.5684,0.7132
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,50,45,45,2.928,13.179,0.5694,0.7129
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,55,10,10,2.928,14.9151,0.5597,0.6946
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,55,15,15,2.928,14.9151,0.5623,0.6962
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,55,20,20,2.928,14.9151,0.5651,0.6979
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,55,25,25,2.928,14.9151,0.5677,0.6995
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,55,30,30,2.928,14.9151,0.5712,0.7009
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,55,35,35,2.928,14.9151,0.574,0.7022
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,55,40,40,2.928,14.9151,0.5764,0.7034
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,55,45,45,2.928,14.9151,0.578,0.7044
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,60,10,10,2.928,16.8178,0.5616,0.6809
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,60,15,15,2.928,16.8178,0.565,0.6831
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,60,20,20,2.928,16.8178,0.5684,0.6855
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,60,25,25,2.928,16.8178,0.5716,0.6877
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,60,30,30,2.928,16.8178,0.5762,0.6899
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,60,35,35,2.928,16.8178,0.5801,0.6922
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,60,40,40,2.928,16.8178,0.5833,0.6944
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,60,45,45,2.928,16.8178,0.5858,0.6964
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,65,10,10,2.928,18.8982,0.5632,0.6676
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,65,15,15,2.928,18.8982,0.5674,0.6706
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,65,20,20,2.928,18.8982,0.5716,0.6736
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,65,25,25,2.928,18.8982,0.5754,0.6764
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,65,30,30,2.928,18.8982,0.5811,0.6796
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,65,35,35,2.928,18.8982,0.586,0.6828
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,65,40,40,2.928,18.8982,0.59,0.6859
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,65,45,45,2.928,18.8982,0.5933,0.6888
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,70,10,10,2.928,21.1682,0.5652,0.6546
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,70,15,15,2.928,21.1682,0.5704,0.6584
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,70,20,20,2.928,21.1682,0.5753,0.6621
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,70,25,25,2.928,21.1682,0.5799,0.6656
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,70,30,30,2.928,21.1682,0.5865,0.6698
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,70,35,35,2.928,21.1682,0.5922,0.6739
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,70,40,40,2.928,21.1682,0.5971,0.6778
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,70,45,45,2.928,21.1682,0.6013,0.6816
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,75,10,10,2.928,23.6412,0.5679,0.6417
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,75,15,15,2.928,23.6412,0.5741,0.6462
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,75,20,20,2.928,23.6412,0.5799,0.6506
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,75,25,25,2.928,23.6412,0.5854,0.6549
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,75,30,30,2.928,23.6412,0.5929,0.6602
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,75,35,35,2.928,23.6412,0.5993,0.6653
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,75,40,40,2.928,23.6412,0.6051,0.67
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,75,45,45,2.928,23.6412,0.6103,0.6746
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,80,10,10,2.928,26.332,0.5718,0.6285
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,80,15,15,2.928,26.332,0.5792,0.6338
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,80,20,20,2.928,26.332,0.5859,0.639
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,80,25,25,2.928,26.332,0.5925,0.6443
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,80,30,30,2.928,26.332,0.6007,0.6509
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,80,35,35,2.928,26.332,0.6079,0.6569
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,80,40,40,2.928,26.332,0.6145,0.6625
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,80,45,45,2.928,26.332,0.6207,0.6677
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,85,10,10,2.928,29.2583,0.5772,0.6149
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,85,15,15,2.928,29.2583,0.5858,0.6211
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,85,20,20,2.928,29.2583,0.5936,0.627
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,85,25,25,2.928,29.2583,0.6016,0.6335
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,85,30,30,2.928,29.2583,0.6104,0.6415
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,85,35,35,2.928,29.2583,0.6183,0.6485
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,85,40,40,2.928,29.2583,0.6259,0.655
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,85,45,45,2.928,29.2583,0.6331,0.661
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,90,10,10,2.928,32.4418,0.5844,0.6006
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,90,15,15,2.928,32.4418,0.5945,0.6077
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,90,20,20,2.928,32.4418,0.6034,0.6145
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,90,25,25,2.928,32.4418,0.6133,0.6224
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,90,30,30,2.928,32.4418,0.6227,0.6321
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,90,35,35,2.928,32.4418,0.6312,0.6401
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,90,40,40,2.928,32.4418,0.6397,0.6475
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,0,90,45,45,2.928,32.4418,0.648,0.6542
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,20,10,5,3.4966,5.7171,0.3652,0.8409
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,20,15,10,3.4966,5.7171,0.3666,0.8399
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,20,20,15,3.4966,5.7171,0.366,0.8381
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,20,25,20,3.4966,5.7171,0.3634,0.8332
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,20,30,25,3.4966,5.7171,0.3598,0.827
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,20,35,30,3.4966,5.7171,0.3558,0.8209
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,20,40,35,3.4966,5.7171,0.3526,0.8128
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,20,45,40,3.4966,5.7171,0.3532,0.8025
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,20,50,45,3.4966,5.7171,0.3581,0.7892
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,25,10,5,3.4966,6.6538,0.4312,0.8211
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,25,15,10,3.4966,6.6538,0.4314,0.8195
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,25,20,15,3.4966,6.6538,0.4309,0.8179
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,25,25,20,3.4966,6.6538,0.4287,0.8141
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,25,30,25,3.4966,6.6538,0.4258,0.8094
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,25,35,30,3.4966,6.6538,0.4223,0.8047
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,25,40,35,3.4966,6.6538,0.4194,0.7982
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,25,45,40,3.4966,6.6538,0.4198,0.7901
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,25,50,45,3.4966,6.6538,0.4232,0.7795
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,30,10,5,3.4966,7.702,0.479,0.8027
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,30,15,10,3.4966,7.702,0.478,0.8009
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,30,20,15,3.4966,7.702,0.4777,0.7996
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,30,25,20,3.4966,7.702,0.4762,0.7967
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,30,30,25,3.4966,7.702,0.4742,0.7935
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,30,35,30,3.4966,7.702,0.4716,0.7899
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,30,40,35,3.4966,7.702,0.4695,0.7849
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,30,45,40,3.4966,7.702,0.4697,0.7787
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,30,50,45,3.4966,7.702,0.4718,0.7705
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,35,10,5,3.4966,8.8698,0.5131,0.7858
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,35,15,10,3.4966,8.8698,0.5111,0.7839
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,35,20,15,3.4966,8.8698,0.5112,0.783
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,35,25,20,3.4966,8.8698,0.5104,0.7811
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,35,30,25,3.4966,8.8698,0.5094,0.7791
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,35,35,30,3.4966,8.8698,0.508,0.7765
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,35,40,35,3.4966,8.8698,0.5067,0.7728
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,35,45,40,3.4966,8.8698,0.5071,0.7683
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,35,50,45,3.4966,8.8698,0.5082,0.7623
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,40,10,5,3.4966,10.1659,0.5372,0.77
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,40,15,10,3.4966,10.1659,0.5345,0.7683
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,40,20,15,3.4966,10.1659,0.535,0.768
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,40,25,20,3.4966,10.1659,0.5351,0.7669
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,40,30,25,3.4966,10.1659,0.535,0.7659
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,40,35,30,3.4966,10.1659,0.5349,0.7642
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,40,40,35,3.4966,10.1659,0.5346,0.7618
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,40,45,40,3.4966,10.1659,0.5352,0.7588
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,40,50,45,3.4966,10.1659,0.5359,0.7548
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,45,10,5,3.4966,11.5992,0.5539,0.7553
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,45,15,10,3.4966,11.5992,0.551,0.754
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,45,20,15,3.4966,11.5992,0.5521,0.7542
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,45,25,20,3.4966,11.5992,0.5529,0.754
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,45,30,25,3.4966,11.5992,0.5538,0.7538
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,45,35,30,3.4966,11.5992,0.5549,0.7531
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,45,40,35,3.4966,11.5992,0.5556,0.7518
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,45,45,40,3.4966,11.5992,0.5566,0.7501
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,45,50,45,3.4966,11.5992,0.5571,0.7478
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,50,10,5,3.4966,13.179,0.5653,0.7413
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,50,15,10,3.4966,13.179,0.5627,0.7408
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,50,20,15,3.4966,13.179,0.5644,0.7416
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,50,25,20,3.4966,13.179,0.5661,0.7421
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,50,30,25,3.4966,13.179,0.5678,0.7428
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,50,35,30,3.4966,13.179,0.57,0.7429
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,50,40,35,3.4966,13.179,0.5717,0.7426
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,50,45,40,3.4966,13.179,0.5732,0.7422
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,50,50,45,3.4966,13.179,0.5739,0.7413
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,55,10,5,3.4966,14.9151,0.573,0.7281
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,55,15,10,3.4966,14.9151,0.5712,0.7284
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,55,20,15,3.4966,14.9151,0.5737,0.7298
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,55,25,20,3.4966,14.9151,0.5762,0.7312
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,55,30,25,3.4966,14.9151,0.5786,0.7325
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,55,35,30,3.4966,14.9151,0.5819,0.7334
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,55,40,35,3.4966,14.9151,0.5845,0.7342
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,55,45,40,3.4966,14.9151,0.5865,0.7349
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,55,50,45,3.4966,14.9151,0.5876,0.7352
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,60,10,5,3.4966,16.8178,0.5781,0.7154
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,60,15,10,3.4966,16.8178,0.5777,0.7167
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,60,20,15,3.4966,16.8178,0.5811,0.7189
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,60,25,20,3.4966,16.8178,0.5844,0.721
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,60,30,25,3.4966,16.8178,0.5876,0.7229
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,60,35,30,3.4966,16.8178,0.5918,0.7247
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,60,40,35,3.4966,16.8178,0.5951,0.7264
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,60,45,40,3.4966,16.8178,0.5977,0.728
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,60,50,45,3.4966,16.8178,0.5993,0.7295
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,65,10,5,3.4966,18.8982,0.5815,0.7029
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,65,15,10,3.4966,18.8982,0.5832,0.7055
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,65,20,15,3.4966,18.8982,0.5875,0.7084
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,65,25,20,3.4966,18.8982,0.5917,0.7112
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,65,30,25,3.4966,18.8982,0.5955,0.7139
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,65,35,30,3.4966,18.8982,0.6005,0.7165
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,65,40,35,3.4966,18.8982,0.6045,0.7191
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,65,45,40,3.4966,18.8982,0.6077,0.7216
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,65,50,45,3.4966,18.8982,0.61,0.724
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,70,10,5,3.4966,21.1682,0.584,0.6906
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,70,15,10,3.4966,21.1682,0.5883,0.6945
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,70,20,15,3.4966,21.1682,0.5936,0.6983
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,70,25,20,3.4966,21.1682,0.5986,0.7018
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,70,30,25,3.4966,21.1682,0.6032,0.7052
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,70,35,30,3.4966,21.1682,0.6089,0.7088
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,70,40,35,3.4966,21.1682,0.6135,0.7122
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,70,45,40,3.4966,21.1682,0.6173,0.7155
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,70,50,45,3.4966,21.1682,0.6202,0.7187
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,75,10,5,3.4966,23.6412,0.586,0.6783
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,75,15,10,3.4966,23.6412,0.5935,0.6837
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,75,20,15,3.4966,23.6412,0.5999,0.6883
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,75,25,20,3.4966,23.6412,0.6058,0.6926
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,75,30,25,3.4966,23.6412,0.6114,0.6967
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,75,35,30,3.4966,23.6412,0.6175,0.7013
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,75,40,35,3.4966,23.6412,0.6226,0.7056
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,75,45,40,3.4966,23.6412,0.627,0.7097
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,75,50,45,3.4966,23.6412,0.6307,0.7136
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,80,10,5,3.4966,26.332,0.5879,0.6658
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,80,15,10,3.4966,26.332,0.5995,0.6728
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,80,20,15,3.4966,26.332,0.607,0.6783
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,80,25,20,3.4966,26.332,0.6138,0.6832
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,80,30,25,3.4966,26.332,0.6204,0.6882
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,80,35,30,3.4966,26.332,0.6269,0.694
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,80,40,35,3.4966,26.332,0.6324,0.6991
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,80,45,40,3.4966,26.332,0.6374,0.7039
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,80,50,45,3.4966,26.332,0.6418,0.7085
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,85,10,5,3.4966,29.2583,0.5901,0.6529
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,85,15,10,3.4966,29.2583,0.6064,0.6616
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,85,20,15,3.4966,29.2583,0.6153,0.668
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,85,25,20,3.4966,29.2583,0.6231,0.6737
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,85,30,25,3.4966,29.2583,0.6308,0.6796
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,85,35,30,3.4966,29.2583,0.6376,0.6867
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,85,40,35,3.4966,29.2583,0.6434,0.6927
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,85,45,40,3.4966,29.2583,0.649,0.6982
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,85,50,45,3.4966,29.2583,0.6542,0.7033
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,90,10,5,3.4966,32.4418,0.5929,0.6395
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,90,15,10,3.4966,32.4418,0.6149,0.65
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,90,20,15,3.4966,32.4418,0.6252,0.6572
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,90,25,20,3.4966,32.4418,0.6341,0.6637
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,90,30,25,3.4966,32.4418,0.6433,0.6708
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,90,35,30,3.4966,32.4418,0.6501,0.6793
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,90,40,35,3.4966,32.4418,0.6561,0.6862
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,90,45,40,3.4966,32.4418,0.6622,0.6925
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,5,90,50,45,3.4966,32.4418,0.6683,0.6981
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,20,15,5,4.1461,5.7171,0.2701,0.8567
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,20,20,10,4.1461,5.7171,0.2696,0.8525
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,20,25,15,4.1461,5.7171,0.2687,0.8493
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,20,30,20,4.1461,5.7171,0.2658,0.8427
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,20,35,25,4.1461,5.7171,0.262,0.835
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,20,40,30,4.1461,5.7171,0.26,0.829
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,20,45,35,4.1461,5.7171,0.2589,0.8206
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,20,50,40,4.1461,5.7171,0.2612,0.8096
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,25,15,5,4.1461,6.6538,0.3594,0.8388
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,25,20,10,4.1461,6.6538,0.3578,0.8346
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,25,25,15,4.1461,6.6538,0.3569,0.8319
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,25,30,20,4.1461,6.6538,0.354,0.8265
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,25,35,25,4.1461,6.6538,0.3504,0.8206
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,25,40,30,4.1461,6.6538,0.3485,0.8158
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,25,45,35,4.1461,6.6538,0.3474,0.809
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,25,50,40,4.1461,6.6538,0.3497,0.8001
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,30,15,5,4.1461,7.702,0.4264,0.8223
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,30,20,10,4.1461,7.702,0.4239,0.8183
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,30,25,15,4.1461,7.702,0.4231,0.8161
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,30,30,20,4.1461,7.702,0.4207,0.8119
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,30,35,25,4.1461,7.702,0.4178,0.8076
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,30,40,30,4.1461,7.702,0.4165,0.8039
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,30,45,35,4.1461,7.702,0.4158,0.7986
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,30,50,40,4.1461,7.702,0.4177,0.7916
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,35,15,5,4.1461,8.8698,0.4762,0.807
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,35,20,10,4.1461,8.8698,0.4731,0.8034
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,35,25,15,4.1461,8.8698,0.4727,0.8018
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,35,30,20,4.1461,8.8698,0.471,0.7988
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,35,35,25,4.1461,8.8698,0.4691,0.7959
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,35,40,30,4.1461,8.8698,0.4686,0.7931
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,35,45,35,4.1461,8.8698,0.4684,0.7891
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,35,50,40,4.1461,8.8698,0.47,0.7839
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,40,15,5,4.1461,10.1659,0.513,0.7928
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,40,20,10,4.1461,10.1659,0.5096,0.7899
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,40,25,15,4.1461,10.1659,0.5097,0.7889
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,40,30,20,4.1461,10.1659,0.5089,0.7869
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,40,35,25,4.1461,10.1659,0.5081,0.7852
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,40,40,30,4.1461,10.1659,0.5085,0.7833
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,40,45,35,4.1461,10.1659,0.509,0.7806
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,40,50,40,4.1461,10.1659,0.5105,0.7769
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,45,15,5,4.1461,11.5992,0.54,0.7795
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,45,20,10,4.1461,11.5992,0.5369,0.7775
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,45,25,15,4.1461,11.5992,0.5376,0.7772
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,45,30,20,4.1461,11.5992,0.5378,0.7762
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,45,35,25,4.1461,11.5992,0.538,0.7755
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,45,40,30,4.1461,11.5992,0.5394,0.7745
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,45,45,35,4.1461,11.5992,0.5405,0.7729
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,45,50,40,4.1461,11.5992,0.5419,0.7706
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,50,15,5,4.1461,13.179,0.5596,0.7669
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,50,20,10,4.1461,13.179,0.5575,0.7661
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,50,25,15,4.1461,13.179,0.559,0.7664
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,50,30,20,4.1461,13.179,0.5601,0.7665
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,50,35,25,4.1461,13.179,0.5613,0.7667
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,50,40,30,4.1461,13.179,0.5636,0.7665
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,50,45,35,4.1461,13.179,0.5653,0.7659
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,50,50,40,4.1461,13.179,0.5668,0.7648
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,55,15,5,4.1461,14.9151,0.5739,0.755
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,55,20,10,4.1461,14.9151,0.5733,0.7554
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,55,25,15,4.1461,14.9151,0.5756,0.7566
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,55,30,20,4.1461,14.9151,0.5778,0.7576
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,55,35,25,4.1461,14.9151,0.5799,0.7586
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,55,40,30,4.1461,14.9151,0.5829,0.7591
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,55,45,35,4.1461,14.9151,0.5852,0.7595
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,55,50,40,4.1461,14.9151,0.5869,0.7595
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,60,15,5,4.1461,16.8178,0.5842,0.7435
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,60,20,10,4.1461,16.8178,0.5859,0.7455
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,60,25,15,4.1461,16.8178,0.5891,0.7474
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,60,30,20,4.1461,16.8178,0.5923,0.7493
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,60,35,25,4.1461,16.8178,0.5953,0.7511
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,60,40,30,4.1461,16.8178,0.5989,0.7524
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,60,45,35,4.1461,16.8178,0.6017,0.7537
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,60,50,40,4.1461,16.8178,0.6036,0.7547
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,65,15,5,4.1461,18.8982,0.5918,0.7324
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,65,20,10,4.1461,18.8982,0.5963,0.736
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,65,25,15,4.1461,18.8982,0.6006,0.7388
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,65,30,20,4.1461,18.8982,0.6047,0.7415
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,65,35,25,4.1461,18.8982,0.6086,0.744
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,65,40,30,4.1461,18.8982,0.6126,0.7462
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,65,45,35,4.1461,18.8982,0.6158,0.7482
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,65,50,40,4.1461,18.8982,0.618,0.7501
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,70,15,5,4.1461,21.1682,0.5975,0.7214
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,70,20,10,4.1461,21.1682,0.6055,0.7268
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,70,25,15,4.1461,21.1682,0.6109,0.7305
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,70,30,20,4.1461,21.1682,0.6159,0.734
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,70,35,25,4.1461,21.1682,0.6207,0.7373
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,70,40,30,4.1461,21.1682,0.6251,0.7403
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,70,45,35,4.1461,21.1682,0.6286,0.7431
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,70,50,40,4.1461,21.1682,0.6311,0.7458
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,75,15,5,4.1461,23.6412,0.602,0.7105
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,75,20,10,4.1461,23.6412,0.6142,0.7178
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,75,25,15,4.1461,23.6412,0.6207,0.7224
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,75,30,20,4.1461,23.6412,0.6267,0.7267
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,75,35,25,4.1461,23.6412,0.6324,0.7307
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,75,40,30,4.1461,23.6412,0.637,0.7346
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,75,45,35,4.1461,23.6412,0.6406,0.7383
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,75,50,40,4.1461,23.6412,0.6434,0.7416
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,80,15,5,4.1461,26.332,0.6058,0.6995
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,80,20,10,4.1461,26.332,0.6229,0.7088
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,80,25,15,4.1461,26.332,0.6307,0.7143
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,80,30,20,4.1461,26.332,0.6377,0.7193
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,80,35,25,4.1461,26.332,0.6444,0.7242
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,80,40,30,4.1461,26.332,0.6489,0.7291
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,80,45,35,4.1461,26.332,0.6527,0.7335
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,80,50,40,4.1461,26.332,0.6557,0.7375
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,85,15,5,4.1461,29.2583,0.6093,0.6881
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,85,20,10,4.1461,29.2583,0.6322,0.6997
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,85,25,15,4.1461,29.2583,0.6413,0.7061
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,85,30,20,4.1461,29.2583,0.6494,0.7119
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,85,35,25,4.1461,29.2583,0.6572,0.7176
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,85,40,30,4.1461,29.2583,0.6615,0.7237
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,85,45,35,4.1461,29.2583,0.6652,0.7288
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,85,50,40,4.1461,29.2583,0.6685,0.7334
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,90,15,5,4.1461,32.4418,0.613,0.6764
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,90,20,10,4.1461,32.4418,0.6425,0.6902
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,90,25,15,4.1461,32.4418,0.6531,0.6976
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,90,30,20,4.1461,32.4418,0.6623,0.7041
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,90,35,25,4.1461,32.4418,0.6714,0.7108
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,90,40,30,4.1461,32.4418,0.6753,0.7181
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,90,45,35,4.1461,32.4418,0.6787,0.7239
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,10,90,50,40,4.1461,32.4418,0.6823,0.7292
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,20,20,5,4.8837,5.7171,0.1478,0.8686
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,20,25,10,4.8837,5.7171,0.1469,0.8611
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,20,30,15,4.8837,5.7171,0.1462,0.8566
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,20,35,20,4.8837,5.7171,0.144,0.8484
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,20,40,25,4.8837,5.7171,0.1413,0.8396
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,20,45,30,4.8837,5.7171,0.1408,0.8337
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,20,50,35,4.8837,5.7171,0.141,0.8255
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,25,20,5,4.8837,6.6538,0.2629,0.8524
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,25,25,10,4.8837,6.6538,0.261,0.8454
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,25,30,15,4.8837,6.6538,0.26,0.8415
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,25,35,20,4.8837,6.6538,0.2569,0.8348
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,25,40,25,4.8837,6.6538,0.2534,0.8279
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,25,45,30,4.8837,6.6538,0.253,0.8232
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,25,50,35,4.8837,6.6538,0.2533,0.8165
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,30,20,5,4.8837,7.702,0.3518,0.8375
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,30,25,10,4.8837,7.702,0.3491,0.8312
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,30,30,15,4.8837,7.702,0.348,0.828
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,30,35,20,4.8837,7.702,0.345,0.8226
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,30,40,25,4.8837,7.702,0.3416,0.8175
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,30,45,30,4.8837,7.702,0.3415,0.8137
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,30,50,35,4.8837,7.702,0.3422,0.8085
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,35,20,5,4.8837,8.8698,0.4199,0.8236
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,35,25,10,4.8837,8.8698,0.4167,0.8183
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,35,30,15,4.8837,8.8698,0.4159,0.8157
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,35,35,20,4.8837,8.8698,0.4134,0.8117
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,35,40,25,4.8837,8.8698,0.4108,0.8081
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,35,45,30,4.8837,8.8698,0.4113,0.8053
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,35,50,35,4.8837,8.8698,0.4122,0.8013
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,40,20,5,4.8837,10.1659,0.4717,0.8107
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,40,25,10,4.8837,10.1659,0.4687,0.8065
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,40,30,15,4.8837,10.1659,0.4684,0.8047
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,40,35,20,4.8837,10.1659,0.4668,0.802
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,40,40,25,4.8837,10.1659,0.4651,0.7997
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,40,45,30,4.8837,10.1659,0.4663,0.7977
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,40,50,35,4.8837,10.1659,0.4675,0.7948
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,45,20,5,4.8837,11.5992,0.511,0.7986
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,45,25,10,4.8837,11.5992,0.5089,0.7957
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,45,30,15,4.8837,11.5992,0.5092,0.7948
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,45,35,20,4.8837,11.5992,0.5086,0.7932
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,45,40,25,4.8837,11.5992,0.5081,0.7921
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,45,45,30,4.8837,11.5992,0.5098,0.7909
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,45,50,35,4.8837,11.5992,0.5114,0.7891
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,50,20,5,4.8837,13.179,0.5408,0.7871
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,50,25,10,4.8837,13.179,0.5402,0.7859
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,50,30,15,4.8837,13.179,0.5412,0.7858
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,50,35,20,4.8837,13.179,0.5418,0.7853
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,50,40,25,4.8837,13.179,0.5424,0.7852
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,50,45,30,4.8837,13.179,0.5447,0.7848
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,50,50,35,4.8837,13.179,0.5465,0.784
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,55,20,5,4.8837,14.9151,0.5633,0.7763
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,55,25,10,4.8837,14.9151,0.5649,0.7768
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,55,30,15,4.8837,14.9151,0.5669,0.7776
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,55,35,20,4.8837,14.9151,0.5686,0.7782
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,55,40,25,4.8837,14.9151,0.5703,0.779
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,55,45,30,4.8837,14.9151,0.573,0.7793
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,55,50,35,4.8837,14.9151,0.5751,0.7794
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,60,20,5,4.8837,16.8178,0.5803,0.7659
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,60,25,10,4.8837,16.8178,0.5849,0.7683
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,60,30,15,4.8837,16.8178,0.5879,0.77
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,60,35,20,4.8837,16.8178,0.5907,0.7716
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,60,40,25,4.8837,16.8178,0.5935,0.7733
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,60,45,30,4.8837,16.8178,0.5965,0.7743
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,60,50,35,4.8837,16.8178,0.5987,0.7752
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,65,20,5,4.8837,18.8982,0.5933,0.7558
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,65,25,10,4.8837,18.8982,0.6015,0.7604
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,65,30,15,4.8837,18.8982,0.6056,0.763
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,65,35,20,4.8837,18.8982,0.6096,0.7655
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,65,40,25,4.8837,18.8982,0.6134,0.768
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,65,45,30,4.8837,18.8982,0.6165,0.7698
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,65,50,35,4.8837,18.8982,0.6188,0.7714
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,70,20,5,4.8837,21.1682,0.6033,0.746
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,70,25,10,4.8837,21.1682,0.6159,0.7527
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,70,30,15,4.8837,21.1682,0.6212,0.7563
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,70,35,20,4.8837,21.1682,0.6263,0.7597
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,70,40,25,4.8837,21.1682,0.6311,0.763
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,70,45,30,4.8837,21.1682,0.6342,0.7655
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,70,50,35,4.8837,21.1682,0.6364,0.7679
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,75,20,5,4.8837,23.6412,0.6111,0.7361
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,75,25,10,4.8837,23.6412,0.6289,0.7453
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,75,30,15,4.8837,23.6412,0.6354,0.7498
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,75,35,20,4.8837,23.6412,0.6416,0.7541
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,75,40,25,4.8837,23.6412,0.6475,0.7582
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,75,45,30,4.8837,23.6412,0.6504,0.7615
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,75,50,35,4.8837,23.6412,0.6524,0.7646
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,80,20,5,4.8837,26.332,0.6176,0.7263
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,80,25,10,4.8837,26.332,0.6412,0.7379
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,80,30,15,4.8837,26.332,0.6491,0.7434
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,80,35,20,4.8837,26.332,0.6565,0.7485
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,80,40,25,4.8837,26.332,0.6634,0.7535
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,80,45,30,4.8837,26.332,0.6659,0.7576
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,80,50,35,4.8837,26.332,0.6676,0.7613
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,85,20,5,4.8837,29.2583,0.6232,0.7162
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,85,25,10,4.8837,29.2583,0.6536,0.7305
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,85,30,15,4.8837,29.2583,0.6629,0.737
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,85,35,20,4.8837,29.2583,0.6714,0.7429
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,85,40,25,4.8837,29.2583,0.6795,0.7486
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,85,45,30,4.8837,29.2583,0.6813,0.7538
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,85,50,35,4.8837,29.2583,0.6826,0.7581
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,90,20,5,4.8837,32.4418,0.6284,0.7058
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,90,25,10,4.8837,32.4418,0.6665,0.7228
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,90,30,15,4.8837,32.4418,0.6774,0.7303
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,90,35,20,4.8837,32.4418,0.687,0.737
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,90,40,25,4.8837,32.4418,0.6964,0.7437
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,90,45,30,4.8837,32.4418,0.6973,0.7499
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,30,33,2,50,15,90,50,35,4.8837,32.4418,0.6979,0.7548
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,20,-5,10,1.2008,4.2734,0.5858,0.8403
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,20,0,15,1.2008,4.2734,0.5901,0.8457
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,20,5,20,1.2008,4.2734,0.5793,0.8297
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,20,10,25,1.2008,4.2734,0.5732,0.8203
