source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,20,15,30,1.2008,4.2734,0.571,0.8168
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,20,20,35,1.2008,4.2734,0.5698,0.8146
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,20,25,40,1.2008,4.2734,0.5691,0.8133
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,20,30,45,1.2008,4.2734,0.5798,0.8283
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,25,-5,10,1.2008,4.9852,0.5963,0.8134
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,25,0,15,1.2008,4.9852,0.5984,0.8153
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,25,5,20,1.2008,4.9852,0.5926,0.8068
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,25,10,25,1.2008,4.9852,0.5896,0.802
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,25,15,30,1.2008,4.9852,0.5892,0.8009
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,25,20,35,1.2008,4.9852,0.5889,0.8
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,25,25,40,1.2008,4.9852,0.5885,0.799
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,25,30,45,1.2008,4.9852,0.5996,0.8138
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,30,-5,10,1.2008,5.7833,0.6027,0.7875
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,30,0,15,1.2008,5.7833,0.603,0.787
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,30,5,20,1.2008,5.7833,0.6018,0.7845
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,30,10,25,1.2008,5.7833,0.6017,0.7836
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,30,15,30,1.2008,5.7833,0.6029,0.7845
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,30,20,35,1.2008,5.7833,0.6035,0.7847
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,30,25,40,1.2008,5.7833,0.6036,0.7843
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,30,30,45,1.2008,5.7833,0.6151,0.7988
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,35,-5,10,1.2008,6.6741,0.6062,0.7623
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,35,0,15,1.2008,6.6741,0.6053,0.7601
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,35,5,20,1.2008,6.6741,0.6081,0.7625
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,35,10,25,1.2008,6.6741,0.6105,0.7647
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,35,15,30,1.2008,6.6741,0.6132,0.7673
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,35,20,35,1.2008,6.6741,0.6147,0.7685
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,35,25,40,1.2008,6.6741,0.6154,0.7688
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,35,30,45,1.2008,6.6741,0.6272,0.783
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,40,-5,10,1.2008,7.6645,0.6075,0.7373
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,40,0,15,1.2008,7.6645,0.606,0.7343
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,40,5,20,1.2008,7.6645,0.612,0.7404
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,40,10,25,1.2008,7.6645,0.6168,0.7452
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,40,15,30,1.2008,7.6645,0.6207,0.749
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,40,20,35,1.2008,7.6645,0.623,0.751
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,40,25,40,1.2008,7.6645,0.6246,0.7522
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,40,30,45,1.2008,7.6645,0.6366,0.7661
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,45,-5,10,1.2008,8.7615,0.607,0.7121
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,45,0,15,1.2008,8.7615,0.6055,0.7089
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,45,5,20,1.2008,8.7615,0.6141,0.7177
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,45,10,25,1.2008,8.7615,0.6208,0.7244
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,45,15,30,1.2008,8.7615,0.6258,0.7292
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,45,20,35,1.2008,8.7615,0.629,0.732
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,45,25,40,1.2008,8.7615,0.6314,0.734
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,45,30,45,1.2008,8.7615,0.6437,0.7476
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,50,-5,10,1.2008,9.9722,0.605,0.6862
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,50,0,15,1.2008,9.9722,0.6041,0.6836
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,50,5,20,1.2008,9.9722,0.6146,0.694
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,50,10,25,1.2008,9.9722,0.6229,0.7022
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,50,15,30,1.2008,9.9722,0.6287,0.7075
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,50,20,35,1.2008,9.9722,0.6328,0.7111
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,50,25,40,1.2008,9.9722,0.6362,0.714
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,50,30,45,1.2008,9.9722,0.6486,0.7272
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,55,-5,10,1.2008,11.3043,0.6016,0.6593
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,55,0,15,1.2008,11.3043,0.6017,0.6577
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,55,5,20,1.2008,11.3043,0.6135,0.669
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,55,10,25,1.2008,11.3043,0.6231,0.678
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,55,15,30,1.2008,11.3043,0.6295,0.6838
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,55,20,35,1.2008,11.3043,0.6345,0.688
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,55,25,40,1.2008,11.3043,0.6389,0.6918
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,55,30,45,1.2008,11.3043,0.6515,0.7046
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,60,-5,10,1.2008,12.7657,0.5966,0.6308
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,60,0,15,1.2008,12.7657,0.5983,0.6308
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,60,5,20,1.2008,12.7657,0.6108,0.6423
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,60,10,25,1.2008,12.7657,0.6212,0.6516
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,60,15,30,1.2008,12.7657,0.6282,0.6576
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,60,20,35,1.2008,12.7657,0.6341,0.6625
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,60,25,40,1.2008,12.7657,0.6396,0.6671
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,60,30,45,1.2008,12.7657,0.6523,0.6794
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,65,-5,10,1.2008,14.3645,0.5898,0.6004
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,65,0,15,1.2008,14.3645,0.5936,0.6023
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,65,5,20,1.2008,14.3645,0.6064,0.6134
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,65,10,25,1.2008,14.3645,0.6171,0.6226
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,65,15,30,1.2008,14.3645,0.6246,0.6287
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,65,20,35,1.2008,14.3645,0.6314,0.6341
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,65,25,40,1.2008,14.3645,0.638,0.6395
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,65,30,45,1.2008,14.3645,0.6508,0.6513
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,70,-5,10,1.2008,16.1097,0.5809,0.5677
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,70,0,15,1.2008,16.1097,0.5874,0.5719
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,70,5,20,1.2008,16.1097,0.5999,0.582
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,70,10,25,1.2008,16.1097,0.6105,0.5906
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,70,15,30,1.2008,16.1097,0.6184,0.5966
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,70,20,35,1.2008,16.1097,0.6262,0.6027
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,70,25,40,1.2008,16.1097,0.6338,0.6087
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,70,30,45,1.2008,16.1097,0.6468,0.62
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,75,-5,10,1.2008,18.0105,0.5694,0.5321
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,75,0,15,1.2008,18.0105,0.579,0.5388
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,75,5,20,1.2008,18.0105,0.5908,0.5477
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,75,10,25,1.2008,18.0105,0.6009,0.5552
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,75,15,30,1.2008,18.0105,0.6092,0.5612
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,75,20,35,1.2008,18.0105,0.6181,0.5678
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,75,25,40,1.2008,18.0105,0.6267,0.5744
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,75,30,45,1.2008,18.0105,0.6397,0.585
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,80,-5,10,1.2008,20.0772,0.5546,0.4933
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,80,0,15,1.2008,20.0772,0.5679,0.5028
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,80,5,20,1.2008,20.0772,0.5787,0.5101
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,80,10,25,1.2008,20.0772,0.5876,0.5161
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,80,15,30,1.2008,20.0772,0.5963,0.522
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,80,20,35,1.2008,20.0772,0.6065,0.5293
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,80,25,40,1.2008,20.0772,0.616,0.5362
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,80,30,45,1.2008,20.0772,0.6289,0.5461
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,85,-5,10,1.2008,22.3211,0.5356,0.4508
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,85,0,15,1.2008,22.3211,0.5532,0.4631
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,85,5,20,1.2008,22.3211,0.5625,0.4688
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,85,10,25,1.2008,22.3211,0.5697,0.4728
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,85,15,30,1.2008,22.3211,0.579,0.4787
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,85,20,35,1.2008,22.3211,0.5905,0.4866
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,85,25,40,1.2008,22.3211,0.6009,0.4937
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,85,30,45,1.2008,22.3211,0.6136,0.5028
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,90,-5,10,1.2008,24.7553,0.5112,0.4043
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,90,0,15,1.2008,24.7553,0.5335,0.4194
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,90,5,20,1.2008,24.7553,0.5412,0.4233
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,90,10,25,1.2008,24.7553,0.546,0.4251
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,90,15,30,1.2008,24.7553,0.5559,0.431
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,90,20,35,1.2008,24.7553,0.5691,0.4397
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,90,25,40,1.2008,24.7553,0.58,0.4467
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,90,30,45,1.2008,24.7553,0.5925,0.4549
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,95,-5,10,1.2008,27.395,0.4795,0.3532
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,95,0,15,1.2008,27.395,0.5072,0.3712
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,95,5,20,1.2008,27.395,0.5131,0.3734
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,95,10,25,1.2008,27.395,0.5145,0.3725
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,95,15,30,1.2008,27.395,0.5254,0.3787
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,95,20,35,1.2008,27.395,0.5406,0.3881
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,95,25,40,1.2008,27.395,0.5518,0.3947
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-15,95,30,45,1.2008,27.395,0.5638,0.402
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,20,0,10,1.4744,4.2734,0.5785,0.8562
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,20,5,15,1.4744,4.2734,0.5796,0.8571
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,20,10,20,1.4744,4.2734,0.5773,0.8531
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,20,15,25,1.4744,4.2734,0.5761,0.8507
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,20,20,30,1.4744,4.2734,0.575,0.8486
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,20,25,35,1.4744,4.2734,0.5743,0.8472
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,20,30,40,1.4744,4.2734,0.5737,0.8459
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,20,35,45,1.4744,4.2734,0.5845,0.8615
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,25,0,10,1.4744,4.9852,0.5973,0.8367
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,25,5,15,1.4744,4.9852,0.5973,0.8359
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,25,10,20,1.4744,4.9852,0.5977,0.8356
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,25,15,25,1.4744,4.9852,0.5978,0.8351
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,25,20,30,1.4744,4.9852,0.5978,0.8344
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,25,25,35,1.4744,4.9852,0.5976,0.8337
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,25,30,40,1.4744,4.9852,0.597,0.8324
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,25,35,45,1.4744,4.9852,0.6083,0.8477
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,30,0,10,1.4744,5.7833,0.6105,0.8175
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,30,5,15,1.4744,5.7833,0.6099,0.8155
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,30,10,20,1.4744,5.7833,0.6125,0.8182
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,30,15,25,1.4744,5.7833,0.6139,0.8193
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,30,20,30,1.4744,5.7833,0.6149,0.8198
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,30,25,35,1.4744,5.7833,0.6153,0.8197
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,30,30,40,1.4744,5.7833,0.6148,0.8185
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,30,35,45,1.4744,5.7833,0.6266,0.8336
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,35,0,10,1.4744,6.6741,0.6199,0.7982
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,35,5,15,1.4744,6.6741,0.6188,0.7957
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,35,10,20,1.4744,6.6741,0.6234,0.8005
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,35,15,25,1.4744,6.6741,0.626,0.8029
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,35,20,30,1.4744,6.6741,0.6279,0.8044
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,35,25,35,1.4744,6.6741,0.6288,0.8048
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,35,30,40,1.4744,6.6741,0.6287,0.8041
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,35,35,45,1.4744,6.6741,0.6408,0.8189
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,40,0,10,1.4744,7.6645,0.6262,0.7786
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,40,5,15,1.4744,7.6645,0.6252,0.776
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,40,10,20,1.4744,7.6645,0.6313,0.7823
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,40,15,25,1.4744,7.6645,0.635,0.7857
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,40,20,30,1.4744,7.6645,0.6376,0.788
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,40,25,35,1.4744,7.6645,0.639,0.7889
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,40,30,40,1.4744,7.6645,0.6395,0.7887
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,40,35,45,1.4744,7.6645,0.6519,0.8032
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,45,0,10,1.4744,8.7615,0.6301,0.7582
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,45,5,15,1.4744,8.7615,0.6296,0.756
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,45,10,20,1.4744,8.7615,0.6368,0.7632
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,45,15,25,1.4744,8.7615,0.6414,0.7674
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,45,20,30,1.4744,8.7615,0.6447,0.7702
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,45,25,35,1.4744,8.7615,0.6467,0.7717
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,45,30,40,1.4744,8.7615,0.6479,0.7721
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,45,35,45,1.4744,8.7615,0.6605,0.7864
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,50,0,10,1.4744,9.9722,0.632,0.7366
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,50,5,15,1.4744,9.9722,0.6324,0.7353
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,50,10,20,1.4744,9.9722,0.6402,0.7428
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,50,15,25,1.4744,9.9722,0.6456,0.7477
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,50,20,30,1.4744,9.9722,0.6495,0.7509
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,50,25,35,1.4744,9.9722,0.6523,0.7529
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,50,30,40,1.4744,9.9722,0.6542,0.7541
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,50,35,45,1.4744,9.9722,0.667,0.768
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,55,0,10,1.4744,11.3043,0.6321,0.7136
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,55,5,15,1.4744,11.3043,0.6336,0.7134
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,55,10,20,1.4744,11.3043,0.6419,0.7209
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,55,15,25,1.4744,11.3043,0.6479,0.7262
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,55,20,30,1.4744,11.3043,0.6524,0.7298
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,55,25,35,1.4744,11.3043,0.6558,0.7323
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,55,30,40,1.4744,11.3043,0.6587,0.7344
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,55,35,45,1.4744,11.3043,0.6717,0.7479
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,60,0,10,1.4744,12.7657,0.6302,0.6888
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,60,5,15,1.4744,12.7657,0.6333,0.69
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,60,10,20,1.4744,12.7657,0.6417,0.6972
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,60,15,25,1.4744,12.7657,0.6483,0.7026
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,60,20,30,1.4744,12.7657,0.6533,0.7065
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,60,25,35,1.4744,12.7657,0.6575,0.7096
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,60,30,40,1.4744,12.7657,0.6614,0.7126
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,60,35,45,1.4744,12.7657,0.6747,0.7257
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,65,0,10,1.4744,14.3645,0.6265,0.6618
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,65,5,15,1.4744,14.3645,0.6313,0.6646
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,65,10,20,1.4744,14.3645,0.6397,0.6712
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,65,15,25,1.4744,14.3645,0.6467,0.6767
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,65,20,30,1.4744,14.3645,0.6523,0.6809
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,65,25,35,1.4744,14.3645,0.6574,0.6846
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,65,30,40,1.4744,14.3645,0.6624,0.6885
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,65,35,45,1.4744,14.3645,0.6758,0.7012
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,70,0,10,1.4744,16.1097,0.6206,0.6323
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,70,5,15,1.4744,16.1097,0.6275,0.6368
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,70,10,20,1.4744,16.1097,0.6356,0.6428
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,70,15,25,1.4744,16.1097,0.6429,0.6481
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,70,20,30,1.4744,16.1097,0.6492,0.6526
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,70,25,35,1.4744,16.1097,0.6553,0.657
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,70,30,40,1.4744,16.1097,0.6615,0.6618
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,70,35,45,1.4744,16.1097,0.6751,0.674
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,75,0,10,1.4744,18.0105,0.6122,0.5999
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,75,5,15,1.4744,18.0105,0.6214,0.6062
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,75,10,20,1.4744,18.0105,0.6293,0.6115
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,75,15,25,1.4744,18.0105,0.6368,0.6166
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,75,20,30,1.4744,18.0105,0.6439,0.6215
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,75,25,35,1.4744,18.0105,0.651,0.6266
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,75,30,40,1.4744,18.0105,0.6585,0.6322
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,75,35,45,1.4744,18.0105,0.6722,0.6439
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,80,0,10,1.4744,20.0772,0.6008,0.5642
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,80,5,15,1.4744,20.0772,0.6125,0.5724
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,80,10,20,1.4744,20.0772,0.6202,0.577
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,80,15,25,1.4744,20.0772,0.6278,0.5818
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,80,20,30,1.4744,20.0772,0.6359,0.5872
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,80,25,35,1.4744,20.0772,0.6443,0.5931
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,80,30,40,1.4744,20.0772,0.6531,0.5995
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,80,35,45,1.4744,20.0772,0.6669,0.6106
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,85,0,10,1.4744,22.3211,0.5859,0.525
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,85,5,15,1.4744,22.3211,0.6003,0.5349
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,85,10,20,1.4744,22.3211,0.6079,0.539
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,85,15,25,1.4744,22.3211,0.6155,0.5434
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,85,20,30,1.4744,22.3211,0.6247,0.5494
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,85,25,35,1.4744,22.3211,0.6347,0.5562
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,85,30,40,1.4744,22.3211,0.6449,0.5634
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,85,35,45,1.4744,22.3211,0.6586,0.5738
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,90,0,10,1.4744,24.7553,0.5666,0.4818
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,90,5,15,1.4744,24.7553,0.5838,0.4934
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,90,10,20,1.4744,24.7553,0.5915,0.4972
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,90,15,25,1.4744,24.7553,0.599,0.5011
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,90,20,30,1.4744,24.7553,0.6098,0.5079
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,90,25,35,1.4744,24.7553,0.6216,0.5157
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,90,30,40,1.4744,24.7553,0.6331,0.5235
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,90,35,45,1.4744,24.7553,0.6468,0.5332
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,95,0,10,1.4744,27.395,0.5417,0.4343
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,95,5,15,1.4744,27.395,0.5618,0.4474
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,95,10,20,1.4744,27.395,0.57,0.4512
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,95,15,25,1.4744,27.395,0.5774,0.4546
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,95,20,30,1.4744,27.395,0.5902,0.4625
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,95,25,35,1.4744,27.395,0.6041,0.4714
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,95,30,40,1.4744,27.395,0.617,0.4796
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-10,95,35,45,1.4744,27.395,0.6305,0.4885
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,20,10,15,1.7942,4.2734,0.5627,0.8717
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,20,15,20,1.7942,4.2734,0.5646,0.874
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,20,20,25,1.7942,4.2734,0.5662,0.8758
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,20,25,30,1.7942,4.2734,0.5654,0.874
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,20,30,35,1.7942,4.2734,0.5648,0.8728
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,20,35,40,1.7942,4.2734,0.5646,0.8721
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,20,40,45,1.7942,4.2734,0.5752,0.8882
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,25,10,15,1.7942,4.9852,0.5903,0.8568
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,25,15,20,1.7942,4.9852,0.5933,0.8605
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,25,20,25,1.7942,4.9852,0.5951,0.8624
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,25,25,30,1.7942,4.9852,0.5949,0.8615
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,25,30,35,1.7942,4.9852,0.5946,0.8605
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,25,35,40,1.7942,4.9852,0.5942,0.8594
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,25,40,45,1.7942,4.9852,0.6055,0.8753
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,30,10,15,1.7942,5.7833,0.6105,0.8422
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,30,15,20,1.7942,5.7833,0.6144,0.8467
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,30,20,25,1.7942,5.7833,0.6165,0.8487
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,30,25,30,1.7942,5.7833,0.6168,0.8484
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,30,30,35,1.7942,5.7833,0.6168,0.8477
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,30,35,40,1.7942,5.7833,0.6164,0.8465
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,30,40,45,1.7942,5.7833,0.6281,0.8621
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,35,10,15,1.7942,6.6741,0.6256,0.8274
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,35,15,20,1.7942,6.6741,0.6302,0.8323
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,35,20,25,1.7942,6.6741,0.6325,0.8344
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,35,25,30,1.7942,6.6741,0.6333,0.8346
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,35,30,35,1.7942,6.6741,0.6336,0.8342
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,35,35,40,1.7942,6.6741,0.6333,0.8331
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,35,40,45,1.7942,6.6741,0.6455,0.8485
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,40,10,15,1.7942,7.6645,0.637,0.8121
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,40,15,20,1.7942,7.6645,0.6419,0.8171
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,40,20,25,1.7942,7.6645,0.6445,0.8192
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,40,25,30,1.7942,7.6645,0.6458,0.8198
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,40,30,35,1.7942,7.6645,0.6465,0.8198
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,40,35,40,1.7942,7.6645,0.6466,0.819
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,40,40,45,1.7942,7.6645,0.6591,0.8342
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,45,10,15,1.7942,8.7615,0.6454,0.796
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,45,15,20,1.7942,8.7615,0.6506,0.8008
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,45,20,25,1.7942,8.7615,0.6534,0.8029
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,45,25,30,1.7942,8.7615,0.6552,0.8039
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,45,30,35,1.7942,8.7615,0.6564,0.8044
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,45,35,40,1.7942,8.7615,0.6569,0.804
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,45,40,45,1.7942,8.7615,0.6698,0.8189
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,50,10,15,1.7942,9.9722,0.6515,0.7786
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,50,15,20,1.7942,9.9722,0.6567,0.7831
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,50,20,25,1.7942,9.9722,0.6598,0.7853
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,50,25,30,1.7942,9.9722,0.6621,0.7867
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,50,30,35,1.7942,9.9722,0.6639,0.7875
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,50,35,40,1.7942,9.9722,0.665,0.7878
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,50,40,45,1.7942,9.9722,0.6782,0.8024
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,55,10,15,1.7942,11.3043,0.6554,0.7598
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,55,15,20,1.7942,11.3043,0.6606,0.7638
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,55,20,25,1.7942,11.3043,0.664,0.7661
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,55,25,30,1.7942,11.3043,0.6669,0.7678
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,55,30,35,1.7942,11.3043,0.6693,0.7692
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,55,35,40,1.7942,11.3043,0.6713,0.7703
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,55,40,45,1.7942,11.3043,0.6847,0.7845
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,60,10,15,1.7942,12.7657,0.6574,0.739
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,60,15,20,1.7942,12.7657,0.6625,0.7426
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,60,20,25,1.7942,12.7657,0.6663,0.745
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,60,25,30,1.7942,12.7657,0.6697,0.7471
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,60,30,35,1.7942,12.7657,0.6729,0.7491
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,60,35,40,1.7942,12.7657,0.6759,0.751
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,60,40,45,1.7942,12.7657,0.6895,0.7649
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,65,10,15,1.7942,14.3645,0.6573,0.716
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,65,15,20,1.7942,14.3645,0.6623,0.7191
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,65,20,25,1.7942,14.3645,0.6667,0.7218
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,65,25,30,1.7942,14.3645,0.6708,0.7244
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,65,30,35,1.7942,14.3645,0.6749,0.7271
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,65,35,40,1.7942,14.3645,0.6789,0.7299
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,65,40,45,1.7942,14.3645,0.6928,0.7434
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,70,10,15,1.7942,16.1097,0.6551,0.6905
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,70,15,20,1.7942,16.1097,0.6601,0.6932
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,70,20,25,1.7942,16.1097,0.6651,0.6962
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,70,25,30,1.7942,16.1097,0.6701,0.6994
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,70,30,35,1.7942,16.1097,0.6751,0.7028
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,70,35,40,1.7942,16.1097,0.6805,0.7067
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,70,40,45,1.7942,16.1097,0.6945,0.7198
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,75,10,15,1.7942,18.0105,0.6504,0.662
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,75,15,20,1.7942,18.0105,0.6557,0.6646
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,75,20,25,1.7942,18.0105,0.6614,0.668
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,75,25,30,1.7942,18.0105,0.6675,0.6719
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,75,30,35,1.7942,18.0105,0.6737,0.6762
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,75,35,40,1.7942,18.0105,0.6805,0.6812
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,75,40,45,1.7942,18.0105,0.6947,0.6938
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,80,10,15,1.7942,20.0772,0.643,0.6302
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,80,15,20,1.7942,20.0772,0.6488,0.633
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,80,20,25,1.7942,20.0772,0.6554,0.6369
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,80,25,30,1.7942,20.0772,0.6628,0.6417
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,80,30,35,1.7942,20.0772,0.6705,0.647
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,80,35,40,1.7942,20.0772,0.6787,0.6531
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,80,40,45,1.7942,20.0772,0.6931,0.6651
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,85,10,15,1.7942,22.3211,0.6323,0.5949
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,85,15,20,1.7942,22.3211,0.639,0.5981
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,85,20,25,1.7942,22.3211,0.6468,0.6027
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,85,25,30,1.7942,22.3211,0.6558,0.6086
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,85,30,35,1.7942,22.3211,0.6652,0.615
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,85,35,40,1.7942,22.3211,0.675,0.6221
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,85,40,45,1.7942,22.3211,0.6895,0.6336
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,90,10,15,1.7942,24.7553,0.6178,0.5555
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,90,15,20,1.7942,24.7553,0.6259,0.5597
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,90,20,25,1.7942,24.7553,0.6351,0.5651
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,90,25,30,1.7942,24.7553,0.6462,0.5724
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,90,30,35,1.7942,24.7553,0.6574,0.58
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,90,35,40,1.7942,24.7553,0.6691,0.5882
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,90,40,45,1.7942,24.7553,0.6836,0.599
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,95,10,15,1.7942,27.395,0.5985,0.5119
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,95,15,20,1.7942,27.395,0.6087,0.5174
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,95,20,25,1.7942,27.395,0.6197,0.5238
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,95,25,30,1.7942,27.395,0.6333,0.5327
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,95,30,35,1.7942,27.395,0.6469,0.5418
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,95,35,40,1.7942,27.395,0.6604,0.5509
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,-5,95,40,45,1.7942,27.395,0.675,0.5611
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,20,15,15,2.1655,4.2734,0.5336,0.8872
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,20,20,20,2.1655,4.2734,0.5371,0.8924
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,20,25,25,2.1655,4.2734,0.5401,0.8968
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,20,30,30,2.1655,4.2734,0.5392,0.895
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,20,35,35,2.1655,4.2734,0.5386,0.8935
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,20,40,40,2.1655,4.2734,0.5388,0.8936
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,25,15,15,2.1655,4.9852,0.5736,0.877
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,25,20,20,2.1655,4.9852,0.5773,0.8819
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,25,25,25,2.1655,4.9852,0.5799,0.8853
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,25,30,30,2.1655,4.9852,0.5794,0.8838
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,25,35,35,2.1655,4.9852,0.5788,0.8824
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,25,40,40,2.1655,4.9852,0.5787,0.8818
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,30,15,15,2.1655,5.7833,0.6027,0.8664
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,30,20,20,2.1655,5.7833,0.6065,0.8709
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,30,25,25,2.1655,5.7833,0.6087,0.8733
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,30,30,30,2.1655,5.7833,0.6084,0.8721
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,30,35,35,2.1655,5.7833,0.608,0.8708
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,30,40,40,2.1655,5.7833,0.6078,0.8699
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,35,15,15,2.1655,6.6741,0.6244,0.8552
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,35,20,20,2.1655,6.6741,0.6281,0.8591
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,35,25,25,2.1655,6.6741,0.63,0.8607
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,35,30,30,2.1655,6.6741,0.63,0.8597
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,35,35,35,2.1655,6.6741,0.6298,0.8586
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,35,40,40,2.1655,6.6741,0.6296,0.8576
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,40,15,15,2.1655,7.6645,0.6409,0.8431
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,40,20,20,2.1655,7.6645,0.6443,0.8463
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,40,25,25,2.1655,7.6645,0.646,0.8472
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,40,30,30,2.1655,7.6645,0.6463,0.8465
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,40,35,35,2.1655,7.6645,0.6464,0.8457
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,40,40,40,2.1655,7.6645,0.6464,0.8448
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,45,15,15,2.1655,8.7615,0.6533,0.8298
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,45,20,20,2.1655,8.7615,0.6565,0.8322
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,45,25,25,2.1655,8.7615,0.658,0.8327
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,45,30,30,2.1655,8.7615,0.6586,0.8322
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,45,35,35,2.1655,8.7615,0.6592,0.8318
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,45,40,40,2.1655,8.7615,0.6595,0.8313
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,50,15,15,2.1655,9.9722,0.6625,0.815
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,50,20,20,2.1655,9.9722,0.6654,0.8167
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,50,25,25,2.1655,9.9722,0.6669,0.8169
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,50,30,30,2.1655,9.9722,0.668,0.8168
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,50,35,35,2.1655,9.9722,0.6691,0.8168
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,50,40,40,2.1655,9.9722,0.67,0.8167
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,55,15,15,2.1655,11.3043,0.669,0.7984
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,55,20,20,2.1655,11.3043,0.6716,0.7995
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,55,25,25,2.1655,11.3043,0.6733,0.7996
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,55,30,30,2.1655,11.3043,0.6749,0.7999
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,55,35,35,2.1655,11.3043,0.6766,0.8005
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,55,40,40,2.1655,11.3043,0.6782,0.8011
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,60,15,15,2.1655,12.7657,0.6729,0.7797
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,60,20,20,2.1655,12.7657,0.6754,0.7804
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,60,25,25,2.1655,12.7657,0.6774,0.7807
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,60,30,30,2.1655,12.7657,0.6797,0.7815
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,60,35,35,2.1655,12.7657,0.6823,0.7827
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,60,40,40,2.1655,12.7657,0.6848,0.7841
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,65,15,15,2.1655,14.3645,0.6744,0.7587
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,65,20,20,2.1655,14.3645,0.677,0.7591
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,65,25,25,2.1655,14.3645,0.6796,0.7598
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,65,30,30,2.1655,14.3645,0.6827,0.7612
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,65,35,35,2.1655,14.3645,0.6862,0.7633
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,65,40,40,2.1655,14.3645,0.6898,0.7656
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,70,15,15,2.1655,16.1097,0.6734,0.735
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,70,20,20,2.1655,16.1097,0.6764,0.7355
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,70,25,25,2.1655,16.1097,0.6799,0.7368
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,70,30,30,2.1655,16.1097,0.684,0.7391
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,70,35,35,2.1655,16.1097,0.6886,0.742
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,70,40,40,2.1655,16.1097,0.6934,0.7454
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,75,15,15,2.1655,18.0105,0.6699,0.7084
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,75,20,20,2.1655,18.0105,0.6736,0.7093
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,75,25,25,2.1655,18.0105,0.6782,0.7115
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,75,30,30,2.1655,18.0105,0.6836,0.7148
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,75,35,35,2.1655,18.0105,0.6895,0.7187
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,75,40,40,2.1655,18.0105,0.6957,0.7232
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,80,15,15,2.1655,20.0772,0.6636,0.6786
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,80,20,20,2.1655,20.0772,0.6684,0.6803
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,80,25,25,2.1655,20.0772,0.6746,0.6836
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,80,30,30,2.1655,20.0772,0.6815,0.6881
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,80,35,35,2.1655,20.0772,0.6889,0.6932
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,80,40,40,2.1655,20.0772,0.6967,0.6989
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,85,15,15,2.1655,22.3211,0.6541,0.6452
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,85,20,20,2.1655,22.3211,0.6606,0.6482
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,85,25,25,2.1655,22.3211,0.6687,0.653
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,85,30,30,2.1655,22.3211,0.6775,0.659
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,85,35,35,2.1655,22.3211,0.6867,0.6654
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,85,40,40,2.1655,22.3211,0.6962,0.6723
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,90,15,15,2.1655,24.7553,0.641,0.608
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,90,20,20,2.1655,24.7553,0.6499,0.6129
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,90,25,25,2.1655,24.7553,0.6603,0.6195
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,90,30,30,2.1655,24.7553,0.6715,0.6271
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,90,35,35,2.1655,24.7553,0.6827,0.6349
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,90,40,40,2.1655,24.7553,0.6942,0.6432
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,95,15,15,2.1655,27.395,0.6236,0.5668
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,95,20,20,2.1655,27.395,0.6358,0.5741
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,95,25,25,2.1655,27.395,0.649,0.5827
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,95,30,30,2.1655,27.395,0.6631,0.5924
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,95,35,35,2.1655,27.395,0.6768,0.6018
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,0,95,40,40,2.1655,27.395,0.6904,0.6114
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,20,20,15,2.5934,4.2734,0.4841,0.9024
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,20,25,20,2.5934,4.2734,0.4876,0.9086
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,20,30,25,2.5934,4.2734,0.4911,0.9146
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,20,35,30,2.5934,4.2734,0.4903,0.9127
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,20,40,35,2.5934,4.2734,0.4894,0.9106
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,25,20,15,2.5934,4.9852,0.5422,0.8954
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,25,25,20,2.5934,4.9852,0.5456,0.9004
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,25,30,25,2.5934,4.9852,0.5485,0.9045
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,25,35,30,2.5934,4.9852,0.5476,0.9026
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,25,40,35,2.5934,4.9852,0.5467,0.9006
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,30,20,15,2.5934,5.7833,0.5833,0.8878
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,30,25,20,2.5934,5.7833,0.5863,0.8914
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,30,30,25,2.5934,5.7833,0.5885,0.894
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,30,35,30,2.5934,5.7833,0.5878,0.8921
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,30,40,35,2.5934,5.7833,0.5869,0.8902
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,35,20,15,2.5934,6.6741,0.6135,0.8791
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,35,25,20,2.5934,6.6741,0.616,0.8816
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,35,30,25,2.5934,6.6741,0.6176,0.8828
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,35,35,30,2.5934,6.6741,0.6169,0.881
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,35,40,35,2.5934,6.6741,0.6163,0.8793
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,40,20,15,2.5934,7.6645,0.6361,0.8693
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,40,25,20,2.5934,7.6645,0.6381,0.8706
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,40,30,25,2.5934,7.6645,0.6391,0.8708
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,40,35,30,2.5934,7.6645,0.6387,0.8691
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,40,40,35,2.5934,7.6645,0.6383,0.8677
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,45,20,15,2.5934,8.7615,0.6532,0.8581
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,45,25,20,2.5934,8.7615,0.6546,0.8584
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,45,30,25,2.5934,8.7615,0.6552,0.8577
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,45,35,30,2.5934,8.7615,0.6551,0.8563
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,45,40,35,2.5934,8.7615,0.6552,0.8553
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,50,20,15,2.5934,9.9722,0.6659,0.8452
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,50,25,20,2.5934,9.9722,0.6669,0.8446
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,50,30,25,2.5934,9.9722,0.6674,0.8435
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,50,35,30,2.5934,9.9722,0.6677,0.8425
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,50,40,35,2.5934,9.9722,0.6683,0.8419
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,55,20,15,2.5934,11.3043,0.675,0.8304
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,55,25,20,2.5934,11.3043,0.6758,0.8292
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,55,30,25,2.5934,11.3043,0.6764,0.828
