source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,55,35,30,2.5934,11.3043,0.6772,0.8274
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,55,40,35,2.5934,11.3043,0.6785,0.8274
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,60,20,15,2.5934,12.7657,0.681,0.8134
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,60,25,20,2.5934,12.7657,0.6818,0.8119
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,60,30,25,2.5934,12.7657,0.6827,0.8109
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,60,35,30,2.5934,12.7657,0.6843,0.8109
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,60,40,35,2.5934,12.7657,0.6865,0.8117
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,65,20,15,2.5934,14.3645,0.6842,0.794
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,65,25,20,2.5934,14.3645,0.6853,0.7926
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,65,30,25,2.5934,14.3645,0.6869,0.7921
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,65,35,30,2.5934,14.3645,0.6894,0.7928
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,65,40,35,2.5934,14.3645,0.6926,0.7945
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,70,20,15,2.5934,16.1097,0.6846,0.7719
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,70,25,20,2.5934,16.1097,0.6864,0.771
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,70,30,25,2.5934,16.1097,0.689,0.7714
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,70,35,30,2.5934,16.1097,0.6927,0.7731
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,70,40,35,2.5934,16.1097,0.697,0.7758
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,75,20,15,2.5934,18.0105,0.6822,0.747
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,75,25,20,2.5934,18.0105,0.6851,0.747
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,75,30,25,2.5934,18.0105,0.6892,0.7486
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,75,35,30,2.5934,18.0105,0.6943,0.7515
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,75,40,35,2.5934,18.0105,0.7,0.7554
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,80,20,15,2.5934,20.0772,0.6769,0.7189
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,80,25,20,2.5934,20.0772,0.6815,0.7203
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,80,30,25,2.5934,20.0772,0.6875,0.7235
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,80,35,30,2.5934,20.0772,0.6943,0.7279
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,80,40,35,2.5934,20.0772,0.7016,0.7331
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,85,20,15,2.5934,22.3211,0.6685,0.6875
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,85,25,20,2.5934,22.3211,0.6754,0.6909
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,85,30,25,2.5934,22.3211,0.6838,0.6961
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,85,35,30,2.5934,22.3211,0.6927,0.7022
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,85,40,35,2.5934,22.3211,0.7019,0.7087
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,90,20,15,2.5934,24.7553,0.6566,0.6524
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,90,25,20,2.5934,24.7553,0.6666,0.6584
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,90,30,25,2.5934,24.7553,0.6779,0.666
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,90,35,30,2.5934,24.7553,0.6894,0.6741
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,90,40,35,2.5934,24.7553,0.7007,0.6823
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,95,20,15,2.5934,27.395,0.6409,0.6134
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,95,25,20,2.5934,27.395,0.6548,0.6227
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,95,30,25,2.5934,27.395,0.6697,0.6331
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,95,35,30,2.5934,27.395,0.6843,0.6435
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,5,95,40,35,2.5934,27.395,0.6981,0.6535
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,20,20,10,3.0836,4.2734,0.4039,0.9241
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,20,25,15,3.0836,4.2734,0.4007,0.9165
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,20,30,20,3.0836,4.2734,0.4035,0.9225
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,20,35,25,3.0836,4.2734,0.4068,0.9297
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,20,40,30,3.0836,4.2734,0.406,0.9276
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,25,20,10,3.0836,4.9852,0.4916,0.918
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,25,25,15,3.0836,4.9852,0.4886,0.9118
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,25,30,20,3.0836,4.9852,0.4912,0.916
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,25,35,25,3.0836,4.9852,0.4941,0.9208
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,25,40,30,3.0836,4.9852,0.4931,0.9186
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,30,20,10,3.0836,5.7833,0.5503,0.9108
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,30,25,15,3.0836,5.7833,0.548,0.9062
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,30,30,20,3.0836,5.7833,0.55,0.9087
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,30,35,25,3.0836,5.7833,0.5521,0.9114
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,30,40,30,3.0836,5.7833,0.5511,0.9092
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,35,20,10,3.0836,6.6741,0.5914,0.9025
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,35,25,15,3.0836,6.6741,0.5902,0.8994
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,35,30,20,3.0836,6.6741,0.5915,0.9004
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,35,35,25,3.0836,6.6741,0.5928,0.9014
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,35,40,30,3.0836,6.6741,0.5919,0.8992
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,40,20,10,3.0836,7.6645,0.6212,0.8929
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,40,25,15,3.0836,7.6645,0.6211,0.8913
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,40,30,20,3.0836,7.6645,0.6218,0.8909
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,40,35,25,3.0836,7.6645,0.6224,0.8907
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,40,40,30,3.0836,7.6645,0.6216,0.8885
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,45,20,10,3.0836,8.7615,0.6429,0.8817
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,45,25,15,3.0836,8.7615,0.6441,0.8816
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,45,30,20,3.0836,8.7615,0.6442,0.8801
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,45,35,25,3.0836,8.7615,0.6444,0.8789
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,45,40,30,3.0836,8.7615,0.6439,0.877
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,50,20,10,3.0836,9.9722,0.6587,0.8688
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,50,25,15,3.0836,9.9722,0.6613,0.8701
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,50,30,20,3.0836,9.9722,0.661,0.8679
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,50,35,25,3.0836,9.9722,0.6609,0.8661
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,50,40,30,3.0836,9.9722,0.6608,0.8645
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,55,20,10,3.0836,11.3043,0.6698,0.8541
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,55,25,15,3.0836,11.3043,0.6737,0.8567
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,55,30,20,3.0836,11.3043,0.6733,0.854
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,55,35,25,3.0836,11.3043,0.6733,0.852
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,55,40,30,3.0836,11.3043,0.6738,0.851
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,60,20,10,3.0836,12.7657,0.677,0.8373
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,60,25,15,3.0836,12.7657,0.6823,0.841
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,60,30,20,3.0836,12.7657,0.6821,0.8383
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,60,35,25,3.0836,12.7657,0.6825,0.8366
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,60,40,30,3.0836,12.7657,0.6838,0.8362
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,65,20,10,3.0836,14.3645,0.6809,0.8183
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,65,25,15,3.0836,14.3645,0.6875,0.823
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,65,30,20,3.0836,14.3645,0.6878,0.8206
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,65,35,25,3.0836,14.3645,0.689,0.8196
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,65,40,30,3.0836,14.3645,0.6913,0.8201
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,70,20,10,3.0836,16.1097,0.6817,0.7969
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,70,25,15,3.0836,16.1097,0.6895,0.8024
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,70,30,20,3.0836,16.1097,0.6908,0.8008
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,70,35,25,3.0836,16.1097,0.6932,0.8008
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,70,40,30,3.0836,16.1097,0.6967,0.8025
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,75,20,10,3.0836,18.0105,0.6797,0.7729
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,75,25,15,3.0836,18.0105,0.6884,0.779
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,75,30,20,3.0836,18.0105,0.6912,0.7788
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,75,35,25,3.0836,18.0105,0.6953,0.7803
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,75,40,30,3.0836,18.0105,0.7004,0.7833
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,80,20,10,3.0836,20.0772,0.6747,0.7462
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,80,25,15,3.0836,20.0772,0.6843,0.7526
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,80,30,20,3.0836,20.0772,0.6892,0.7542
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,80,35,25,3.0836,20.0772,0.6954,0.7577
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,80,40,30,3.0836,20.0772,0.7024,0.7623
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,85,20,10,3.0836,22.3211,0.6669,0.7165
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,85,25,15,3.0836,22.3211,0.6771,0.7229
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,85,30,20,3.0836,22.3211,0.6848,0.7271
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,85,35,25,3.0836,22.3211,0.6937,0.7329
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,85,40,30,3.0836,22.3211,0.7028,0.7394
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,90,20,10,3.0836,24.7553,0.6561,0.6838
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,90,25,15,3.0836,24.7553,0.6665,0.6898
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,90,30,20,3.0836,24.7553,0.6778,0.6972
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,90,35,25,3.0836,24.7553,0.69,0.7059
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,90,40,30,3.0836,24.7553,0.7018,0.7145
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,95,20,10,3.0836,27.395,0.642,0.6477
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,95,25,15,3.0836,27.395,0.6523,0.6531
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,95,30,20,3.0836,27.395,0.6681,0.6644
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,95,35,25,3.0836,27.395,0.6842,0.6764
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,10,95,40,30,3.0836,27.395,0.6992,0.6875
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,20,25,10,3.6416,4.2734,0.2607,0.9379
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,20,30,15,3.6416,4.2734,0.2582,0.9288
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,20,35,20,3.6416,4.2734,0.2598,0.9342
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,20,40,25,3.6416,4.2734,0.2621,0.9422
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,25,25,10,3.6416,4.9852,0.4034,0.933
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,25,30,15,3.6416,4.9852,0.4005,0.9257
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,25,35,20,3.6416,4.9852,0.4021,0.929
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,25,40,25,3.6416,4.9852,0.4046,0.9344
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,30,25,10,3.6416,5.7833,0.4922,0.9271
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,30,30,15,3.6416,5.7833,0.4897,0.9216
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,30,35,20,3.6416,5.7833,0.4908,0.923
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,30,40,25,3.6416,5.7833,0.4928,0.926
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,35,25,10,3.6416,6.6741,0.5519,0.9199
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,35,30,15,3.6416,6.6741,0.5502,0.9161
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,35,35,20,3.6416,6.6741,0.5506,0.9159
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,35,40,25,3.6416,6.6741,0.5519,0.9171
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,40,25,10,3.6416,7.6645,0.5937,0.9113
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,40,30,15,3.6416,7.6645,0.5932,0.9092
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,40,35,20,3.6416,7.6645,0.593,0.9076
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,40,40,25,3.6416,7.6645,0.5935,0.9073
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,45,25,10,3.6416,8.7615,0.6238,0.9012
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,45,30,15,3.6416,8.7615,0.6247,0.9007
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,45,35,20,3.6416,8.7615,0.6239,0.898
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,45,40,25,3.6416,8.7615,0.6239,0.8967
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,50,25,10,3.6416,9.9722,0.6456,0.8894
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,50,30,15,3.6416,9.9722,0.6478,0.8903
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,50,35,20,3.6416,9.9722,0.6468,0.887
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,50,40,25,3.6416,9.9722,0.6466,0.8851
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,55,25,10,3.6416,11.3043,0.6612,0.8757
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,55,30,15,3.6416,11.3043,0.6648,0.878
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,55,35,20,3.6416,11.3043,0.6637,0.8744
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,55,40,25,3.6416,11.3043,0.6636,0.8723
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,60,25,10,3.6416,12.7657,0.6719,0.8601
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,60,30,15,3.6416,12.7657,0.6768,0.8635
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,60,35,20,3.6416,12.7657,0.676,0.8601
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,60,40,25,3.6416,12.7657,0.6764,0.8583
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,65,25,10,3.6416,14.3645,0.6784,0.8423
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,65,30,15,3.6416,14.3645,0.6846,0.8467
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,65,35,20,3.6416,14.3645,0.6846,0.8439
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,65,40,25,3.6416,14.3645,0.6858,0.8429
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,70,25,10,3.6416,16.1097,0.6814,0.8222
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,70,30,15,3.6416,16.1097,0.6887,0.8273
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,70,35,20,3.6416,16.1097,0.69,0.8257
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,70,40,25,3.6416,16.1097,0.6925,0.8259
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,75,25,10,3.6416,18.0105,0.6812,0.7997
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,75,30,15,3.6416,18.0105,0.6893,0.8053
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,75,35,20,3.6416,18.0105,0.6925,0.8054
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,75,40,25,3.6416,18.0105,0.6968,0.8073
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,80,25,10,3.6416,20.0772,0.6779,0.7747
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,80,30,15,3.6416,20.0772,0.6868,0.7804
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,80,35,20,3.6416,20.0772,0.6923,0.7828
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,80,40,25,3.6416,20.0772,0.699,0.7868
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,85,25,10,3.6416,22.3211,0.6716,0.7469
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,85,30,15,3.6416,22.3211,0.6809,0.7524
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,85,35,20,3.6416,22.3211,0.6896,0.7578
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,85,40,25,3.6416,22.3211,0.6992,0.7645
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,90,25,10,3.6416,24.7553,0.6623,0.7162
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,90,30,15,3.6416,24.7553,0.6718,0.7212
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,90,35,20,3.6416,24.7553,0.6844,0.7303
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,90,40,25,3.6416,24.7553,0.6975,0.7401
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,95,25,10,3.6416,27.395,0.6499,0.6824
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,95,30,15,3.6416,27.395,0.6591,0.6867
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,95,35,20,3.6416,27.395,0.6766,0.7001
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),55,39.3,4,50,15,95,40,25,3.6416,27.395,0.6939,0.7135
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,20,-5,10,1.2008,4.2734,0.5698,0.8023
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,20,0,15,1.2008,4.2734,0.5739,0.8074
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,20,5,20,1.2008,4.2734,0.564,0.7921
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,20,10,25,1.2008,4.2734,0.5583,0.7832
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,20,15,30,1.2008,4.2734,0.5565,0.7797
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,20,20,35,1.2008,4.2734,0.5555,0.7777
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,20,25,40,1.2008,4.2734,0.5548,0.7763
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,20,30,45,1.2008,4.2734,0.5653,0.7906
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,25,-5,10,1.2008,4.9852,0.5813,0.7741
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,25,0,15,1.2008,4.9852,0.5833,0.7759
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,25,5,20,1.2008,4.9852,0.5781,0.7677
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,25,10,25,1.2008,4.9852,0.5753,0.7631
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,25,15,30,1.2008,4.9852,0.5751,0.7621
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,25,20,35,1.2008,4.9852,0.5749,0.7612
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,25,25,40,1.2008,4.9852,0.5747,0.7602
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,25,30,45,1.2008,4.9852,0.5855,0.7743
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,30,-5,10,1.2008,5.7833,0.5886,0.7468
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,30,0,15,1.2008,5.7833,0.5889,0.7463
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,30,5,20,1.2008,5.7833,0.5879,0.7439
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,30,10,25,1.2008,5.7833,0.5878,0.743
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,30,15,30,1.2008,5.7833,0.5892,0.7438
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,30,20,35,1.2008,5.7833,0.5899,0.744
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,30,25,40,1.2008,5.7833,0.5901,0.7436
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,30,30,45,1.2008,5.7833,0.6013,0.7574
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,35,-5,10,1.2008,6.6741,0.5927,0.72
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,35,0,15,1.2008,6.6741,0.5919,0.7179
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,35,5,20,1.2008,6.6741,0.5946,0.7202
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,35,10,25,1.2008,6.6741,0.5971,0.7223
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,35,15,30,1.2008,6.6741,0.5998,0.7247
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,35,20,35,1.2008,6.6741,0.6013,0.7258
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,35,25,40,1.2008,6.6741,0.6022,0.7261
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,35,30,45,1.2008,6.6741,0.6137,0.7395
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,40,-5,10,1.2008,7.6645,0.5946,0.6932
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,40,0,15,1.2008,7.6645,0.5931,0.6903
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,40,5,20,1.2008,7.6645,0.599,0.6962
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,40,10,25,1.2008,7.6645,0.6037,0.7007
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,40,15,30,1.2008,7.6645,0.6075,0.7043
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,40,20,35,1.2008,7.6645,0.6099,0.7063
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,40,25,40,1.2008,7.6645,0.6115,0.7074
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,40,30,45,1.2008,7.6645,0.6233,0.7204
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,45,-5,10,1.2008,8.7615,0.5945,0.6661
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,45,0,15,1.2008,8.7615,0.593,0.6631
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,45,5,20,1.2008,8.7615,0.6014,0.6714
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,45,10,25,1.2008,8.7615,0.608,0.6778
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,45,15,30,1.2008,8.7615,0.6129,0.6823
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,45,20,35,1.2008,8.7615,0.616,0.685
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,45,25,40,1.2008,8.7615,0.6185,0.687
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,45,30,45,1.2008,8.7615,0.6305,0.6996
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,50,-5,10,1.2008,9.9722,0.5929,0.6381
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,50,0,15,1.2008,9.9722,0.5919,0.6356
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,50,5,20,1.2008,9.9722,0.6022,0.6455
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,50,10,25,1.2008,9.9722,0.6104,0.6533
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,50,15,30,1.2008,9.9722,0.616,0.6584
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,50,20,35,1.2008,9.9722,0.62,0.6617
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,50,25,40,1.2008,9.9722,0.6234,0.6645
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,50,30,45,1.2008,9.9722,0.6356,0.6768
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,55,-5,10,1.2008,11.3043,0.5897,0.6089
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,55,0,15,1.2008,11.3043,0.5897,0.6073
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,55,5,20,1.2008,11.3043,0.6013,0.6181
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,55,10,25,1.2008,11.3043,0.6107,0.6267
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,55,15,30,1.2008,11.3043,0.6171,0.6321
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,55,20,35,1.2008,11.3043,0.6219,0.6361
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,55,25,40,1.2008,11.3043,0.6263,0.6397
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,55,30,45,1.2008,11.3043,0.6386,0.6515
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,60,-5,10,1.2008,12.7657,0.5849,0.578
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,60,0,15,1.2008,12.7657,0.5865,0.5779
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,60,5,20,1.2008,12.7657,0.5988,0.5888
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,60,10,25,1.2008,12.7657,0.609,0.5976
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,60,15,30,1.2008,12.7657,0.6159,0.6032
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,60,20,35,1.2008,12.7657,0.6216,0.6077
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,60,25,40,1.2008,12.7657,0.627,0.6121
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,60,30,45,1.2008,12.7657,0.6395,0.6234
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,65,-5,10,1.2008,14.3645,0.5782,0.545
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,65,0,15,1.2008,14.3645,0.5819,0.5467
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,65,5,20,1.2008,14.3645,0.5945,0.5571
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,65,10,25,1.2008,14.3645,0.605,0.5657
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,65,15,30,1.2008,14.3645,0.6123,0.5713
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,65,20,35,1.2008,14.3645,0.6189,0.5763
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,65,25,40,1.2008,14.3645,0.6253,0.5813
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,65,30,45,1.2008,14.3645,0.6379,0.592
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,70,-5,10,1.2008,16.1097,0.5692,0.5095
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,70,0,15,1.2008,16.1097,0.5755,0.5132
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,70,5,20,1.2008,16.1097,0.5878,0.5227
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,70,10,25,1.2008,16.1097,0.5983,0.5306
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,70,15,30,1.2008,16.1097,0.6059,0.536
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,70,20,35,1.2008,16.1097,0.6135,0.5415
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,70,25,40,1.2008,16.1097,0.6209,0.547
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,70,30,45,1.2008,16.1097,0.6336,0.5571
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,75,-5,10,1.2008,18.0105,0.5573,0.471
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,75,0,15,1.2008,18.0105,0.5668,0.477
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,75,5,20,1.2008,18.0105,0.5784,0.4851
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,75,10,25,1.2008,18.0105,0.5882,0.4918
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,75,15,30,1.2008,18.0105,0.5961,0.4971
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,75,20,35,1.2008,18.0105,0.6047,0.503
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,75,25,40,1.2008,18.0105,0.6131,0.5088
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,75,30,45,1.2008,18.0105,0.6258,0.5182
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,80,-5,10,1.2008,20.0772,0.5416,0.4291
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,80,0,15,1.2008,20.0772,0.5549,0.4376
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,80,5,20,1.2008,20.0772,0.5653,0.444
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,80,10,25,1.2008,20.0772,0.5738,0.449
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,80,15,30,1.2008,20.0772,0.582,0.4541
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,80,20,35,1.2008,20.0772,0.5919,0.4604
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,80,25,40,1.2008,20.0772,0.6011,0.4664
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,80,30,45,1.2008,20.0772,0.6137,0.475
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,85,-5,10,1.2008,22.3211,0.5209,0.3834
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,85,0,15,1.2008,22.3211,0.5385,0.3943
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,85,5,20,1.2008,22.3211,0.5473,0.3989
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,85,10,25,1.2008,22.3211,0.5538,0.4019
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,85,15,30,1.2008,22.3211,0.5624,0.4067
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,85,20,35,1.2008,22.3211,0.5736,0.4134
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,85,25,40,1.2008,22.3211,0.5836,0.4192
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,85,30,45,1.2008,22.3211,0.5959,0.427
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,90,-5,10,1.2008,24.7553,0.4931,0.3335
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,90,0,15,1.2008,24.7553,0.5159,0.3469
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,90,5,20,1.2008,24.7553,0.5227,0.3494
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,90,10,25,1.2008,24.7553,0.5261,0.3499
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,90,15,30,1.2008,24.7553,0.5352,0.3545
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,90,20,35,1.2008,24.7553,0.5481,0.3616
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,90,25,40,1.2008,24.7553,0.5584,0.3671
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,90,30,45,1.2008,24.7553,0.5704,0.3739
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,95,-5,10,1.2008,27.395,0.4554,0.2788
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,95,0,15,1.2008,27.395,0.4843,0.2946
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,95,5,20,1.2008,27.395,0.4886,0.2952
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,95,10,25,1.2008,27.395,0.4875,0.2928
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,95,15,30,1.2008,27.395,0.4973,0.2973
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,95,20,35,1.2008,27.395,0.5123,0.3048
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,95,25,40,1.2008,27.395,0.5226,0.3096
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-15,95,30,45,1.2008,27.395,0.534,0.3153
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,20,0,10,1.4744,4.2734,0.5653,0.8197
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,20,5,15,1.4744,4.2734,0.5664,0.8206
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,20,10,20,1.4744,4.2734,0.5642,0.8167
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,20,15,25,1.4744,4.2734,0.563,0.8145
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,20,20,30,1.4744,4.2734,0.5619,0.8124
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,20,25,35,1.4744,4.2734,0.561,0.8111
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,20,30,40,1.4744,4.2734,0.5599,0.8097
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,20,35,45,1.4744,4.2734,0.5705,0.8246
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,25,0,10,1.4744,4.9852,0.5849,0.7991
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,25,5,15,1.4744,4.9852,0.5849,0.7983
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,25,10,20,1.4744,4.9852,0.5853,0.798
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,25,15,25,1.4744,4.9852,0.5855,0.7975
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,25,20,30,1.4744,4.9852,0.5854,0.7969
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,25,25,35,1.4744,4.9852,0.5851,0.7961
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,25,30,40,1.4744,4.9852,0.5842,0.7947
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,25,35,45,1.4744,4.9852,0.5952,0.8094
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,30,0,10,1.4744,5.7833,0.5988,0.7786
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,30,5,15,1.4744,5.7833,0.5981,0.7767
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,30,10,20,1.4744,5.7833,0.6008,0.7792
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,30,15,25,1.4744,5.7833,0.6022,0.7802
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,30,20,30,1.4744,5.7833,0.6031,0.7807
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,30,25,35,1.4744,5.7833,0.6034,0.7805
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,30,30,40,1.4744,5.7833,0.6028,0.7794
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,30,35,45,1.4744,5.7833,0.6143,0.7937
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,35,0,10,1.4744,6.6741,0.6087,0.7579
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,35,5,15,1.4744,6.6741,0.6077,0.7555
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,35,10,20,1.4744,6.6741,0.6122,0.7601
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,35,15,25,1.4744,6.6741,0.6148,0.7623
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,35,20,30,1.4744,6.6741,0.6165,0.7637
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,35,25,35,1.4744,6.6741,0.6174,0.7641
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,35,30,40,1.4744,6.6741,0.6172,0.7633
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,35,35,45,1.4744,6.6741,0.6291,0.7774
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,40,0,10,1.4744,7.6645,0.6155,0.7367
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,40,5,15,1.4744,7.6645,0.6145,0.7342
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,40,10,20,1.4744,7.6645,0.6205,0.7402
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,40,15,25,1.4744,7.6645,0.6241,0.7435
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,40,20,30,1.4744,7.6645,0.6267,0.7456
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,40,25,35,1.4744,7.6645,0.6281,0.7464
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,40,30,40,1.4744,7.6645,0.6285,0.7462
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,40,35,45,1.4744,7.6645,0.6406,0.7599
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,45,0,10,1.4744,8.7615,0.6198,0.7145
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,45,5,15,1.4744,8.7615,0.6193,0.7125
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,45,10,20,1.4744,8.7615,0.6264,0.7193
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,45,15,25,1.4744,8.7615,0.6309,0.7233
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,45,20,30,1.4744,8.7615,0.6341,0.726
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,45,25,35,1.4744,8.7615,0.6362,0.7274
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,45,30,40,1.4744,8.7615,0.6372,0.7277
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,45,35,45,1.4744,8.7615,0.6497,0.7412
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,50,0,10,1.4744,9.9722,0.6221,0.6911
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,50,5,15,1.4744,9.9722,0.6224,0.6898
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,50,10,20,1.4744,9.9722,0.6302,0.697
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,50,15,25,1.4744,9.9722,0.6355,0.7016
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,50,20,30,1.4744,9.9722,0.6393,0.7047
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,50,25,35,1.4744,9.9722,0.642,0.7066
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,50,30,40,1.4744,9.9722,0.6439,0.7077
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,50,35,45,1.4744,9.9722,0.6566,0.7207
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,55,0,10,1.4744,11.3043,0.6224,0.6661
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,55,5,15,1.4744,11.3043,0.6239,0.6659
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,55,10,20,1.4744,11.3043,0.6321,0.673
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,55,15,25,1.4744,11.3043,0.6381,0.678
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,55,20,30,1.4744,11.3043,0.6425,0.6814
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,55,25,35,1.4744,11.3043,0.6459,0.6838
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,55,30,40,1.4744,11.3043,0.6487,0.6857
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,55,35,45,1.4744,11.3043,0.6615,0.6983
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,60,0,10,1.4744,12.7657,0.6209,0.6391
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,60,5,15,1.4744,12.7657,0.6239,0.6402
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,60,10,20,1.4744,12.7657,0.6322,0.647
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,60,15,25,1.4744,12.7657,0.6387,0.6521
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,60,20,30,1.4744,12.7657,0.6437,0.6558
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,60,25,35,1.4744,12.7657,0.6478,0.6587
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,60,30,40,1.4744,12.7657,0.6516,0.6614
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,60,35,45,1.4744,12.7657,0.6647,0.6736
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,65,0,10,1.4744,14.3645,0.6174,0.6098
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,65,5,15,1.4744,14.3645,0.6222,0.6124
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,65,10,20,1.4744,14.3645,0.6304,0.6186
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,65,15,25,1.4744,14.3645,0.6373,0.6237
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,65,20,30,1.4744,14.3645,0.6429,0.6276
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,65,25,35,1.4744,14.3645,0.6478,0.631
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,65,30,40,1.4744,14.3645,0.6527,0.6345
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,65,35,45,1.4744,14.3645,0.666,0.6463
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,70,0,10,1.4744,16.1097,0.6117,0.5779
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,70,5,15,1.4744,16.1097,0.6185,0.582
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,70,10,20,1.4744,16.1097,0.6265,0.5875
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,70,15,25,1.4744,16.1097,0.6337,0.5924
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,70,20,30,1.4744,16.1097,0.6399,0.5965
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,70,25,35,1.4744,16.1097,0.6458,0.6005
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,70,30,40,1.4744,16.1097,0.6519,0.6048
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,70,35,45,1.4744,16.1097,0.6652,0.616
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,75,0,10,1.4744,18.0105,0.6034,0.5429
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,75,5,15,1.4744,18.0105,0.6125,0.5486
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,75,10,20,1.4744,18.0105,0.6202,0.5533
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,75,15,25,1.4744,18.0105,0.6275,0.5579
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,75,20,30,1.4744,18.0105,0.6344,0.5623
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,75,25,35,1.4744,18.0105,0.6414,0.5669
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,75,30,40,1.4744,18.0105,0.6487,0.5719
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,75,35,45,1.4744,18.0105,0.6622,0.5825
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,80,0,10,1.4744,20.0772,0.5919,0.5045
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,80,5,15,1.4744,20.0772,0.6035,0.5118
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,80,10,20,1.4744,20.0772,0.6109,0.5158
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,80,15,25,1.4744,20.0772,0.6182,0.5199
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,80,20,30,1.4744,20.0772,0.626,0.5246
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,80,25,35,1.4744,20.0772,0.6343,0.5299
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,80,30,40,1.4744,20.0772,0.6429,0.5356
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,80,35,45,1.4744,20.0772,0.6564,0.5454
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,85,0,10,1.4744,22.3211,0.5763,0.4624
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,85,5,15,1.4744,22.3211,0.5907,0.4712
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,85,10,20,1.4744,22.3211,0.5978,0.4745
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,85,15,25,1.4744,22.3211,0.6051,0.4781
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,85,20,30,1.4744,22.3211,0.614,0.4833
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,85,25,35,1.4744,22.3211,0.6238,0.4891
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,85,30,40,1.4744,22.3211,0.6337,0.4954
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,85,35,45,1.4744,22.3211,0.6472,0.5045
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,90,0,10,1.4744,24.7553,0.5556,0.4162
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,90,5,15,1.4744,24.7553,0.5729,0.4264
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,90,10,20,1.4744,24.7553,0.58,0.4292
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,90,15,25,1.4744,24.7553,0.5869,0.4321
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,90,20,30,1.4744,24.7553,0.5974,0.4378
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,90,25,35,1.4744,24.7553,0.6089,0.4445
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,90,30,40,1.4744,24.7553,0.6202,0.4511
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,90,35,45,1.4744,24.7553,0.6336,0.4594
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,95,0,10,1.4744,27.395,0.5281,0.3655
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,95,5,15,1.4744,27.395,0.5483,0.3769
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,95,10,20,1.4744,27.395,0.5558,0.3795
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,95,15,25,1.4744,27.395,0.5622,0.3817
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,95,20,30,1.4744,27.395,0.5746,0.3881
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,95,25,35,1.4744,27.395,0.5883,0.3956
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,95,30,40,1.4744,27.395,0.6009,0.4023
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-10,95,35,45,1.4744,27.395,0.6141,0.4098
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,20,10,15,1.7942,4.2734,0.5515,0.8364
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,20,15,20,1.7942,4.2734,0.5529,0.8387
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,20,20,25,1.7942,4.2734,0.5541,0.8404
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,20,25,30,1.7942,4.2734,0.5529,0.8388
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,20,30,35,1.7942,4.2734,0.5518,0.8376
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,20,35,40,1.7942,4.2734,0.5506,0.8367
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,20,40,45,1.7942,4.2734,0.561,0.8522
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,25,10,15,1.7942,4.9852,0.5798,0.8206
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,25,15,20,1.7942,4.9852,0.5825,0.8241
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,25,20,25,1.7942,4.9852,0.5841,0.8259
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,25,25,30,1.7942,4.9852,0.5836,0.825
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,25,30,35,1.7942,4.9852,0.5828,0.8241
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,25,35,40,1.7942,4.9852,0.5817,0.8229
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,25,40,45,1.7942,4.9852,0.5928,0.8381
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,30,10,15,1.7942,5.7833,0.6006,0.8049
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,30,15,20,1.7942,5.7833,0.6044,0.8091
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,30,20,25,1.7942,5.7833,0.6063,0.811
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,30,25,30,1.7942,5.7833,0.6064,0.8107
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,30,30,35,1.7942,5.7833,0.6061,0.8101
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,30,35,40,1.7942,5.7833,0.6052,0.8088
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,30,40,45,1.7942,5.7833,0.6167,0.8237
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,35,10,15,1.7942,6.6741,0.6163,0.7888
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,35,15,20,1.7942,6.6741,0.6207,0.7935
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,35,20,25,1.7942,6.6741,0.6229,0.7954
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,35,25,30,1.7942,6.6741,0.6236,0.7956
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,35,30,35,1.7942,6.6741,0.6238,0.7952
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,35,35,40,1.7942,6.6741,0.6232,0.7941
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,35,40,45,1.7942,6.6741,0.6352,0.8087
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,40,10,15,1.7942,7.6645,0.6281,0.7721
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,40,15,20,1.7942,7.6645,0.633,0.7768
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,40,20,25,1.7942,7.6645,0.6355,0.7788
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,40,25,30,1.7942,7.6645,0.6367,0.7794
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,40,30,35,1.7942,7.6645,0.6374,0.7794
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,40,35,40,1.7942,7.6645,0.6372,0.7785
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,40,40,45,1.7942,7.6645,0.6496,0.7929
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,45,10,15,1.7942,8.7615,0.637,0.7544
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,45,15,20,1.7942,8.7615,0.6422,0.759
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,45,20,25,1.7942,8.7615,0.6449,0.761
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,45,25,30,1.7942,8.7615,0.6467,0.7619
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,45,30,35,1.7942,8.7615,0.6479,0.7623
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,45,35,40,1.7942,8.7615,0.6483,0.7619
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,45,40,45,1.7942,8.7615,0.661,0.776
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,50,10,15,1.7942,9.9722,0.6435,0.7353
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,50,15,20,1.7942,9.9722,0.6487,0.7396
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,50,20,25,1.7942,9.9722,0.6518,0.7416
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,50,25,30,1.7942,9.9722,0.6541,0.7429
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,50,30,35,1.7942,9.9722,0.6558,0.7438
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,50,35,40,1.7942,9.9722,0.657,0.744
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,50,40,45,1.7942,9.9722,0.6699,0.7577
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,55,10,15,1.7942,11.3043,0.6479,0.7146
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,55,15,20,1.7942,11.3043,0.653,0.7184
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,55,20,25,1.7942,11.3043,0.6564,0.7206
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,55,25,30,1.7942,11.3043,0.6593,0.7222
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,55,30,35,1.7942,11.3043,0.6617,0.7235
