source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,55,35,40,1.7942,11.3043,0.6637,0.7245
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,55,40,45,1.7942,11.3043,0.6769,0.7379
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,60,10,15,1.7942,12.7657,0.6502,0.6919
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,60,15,20,1.7942,12.7657,0.6553,0.6952
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,60,20,25,1.7942,12.7657,0.6591,0.6975
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,60,25,30,1.7942,12.7657,0.6625,0.6995
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,60,30,35,1.7942,12.7657,0.6657,0.7013
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,60,35,40,1.7942,12.7657,0.6687,0.7031
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,60,40,45,1.7942,12.7657,0.6821,0.7161
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,65,10,15,1.7942,14.3645,0.6505,0.6668
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,65,15,20,1.7942,14.3645,0.6555,0.6696
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,65,20,25,1.7942,14.3645,0.6598,0.6721
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,65,25,30,1.7942,14.3645,0.664,0.6745
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,65,30,35,1.7942,14.3645,0.668,0.6769
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,65,35,40,1.7942,14.3645,0.6721,0.6796
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,65,40,45,1.7942,14.3645,0.6857,0.6922
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,70,10,15,1.7942,16.1097,0.6486,0.6389
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,70,15,20,1.7942,16.1097,0.6536,0.6414
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,70,20,25,1.7942,16.1097,0.6585,0.6441
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,70,25,30,1.7942,16.1097,0.6635,0.647
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,70,30,35,1.7942,16.1097,0.6685,0.6502
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,70,35,40,1.7942,16.1097,0.6738,0.6538
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,70,40,45,1.7942,16.1097,0.6877,0.6659
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,75,10,15,1.7942,18.0105,0.6443,0.608
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,75,15,20,1.7942,18.0105,0.6494,0.6103
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,75,20,25,1.7942,18.0105,0.6551,0.6133
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,75,25,30,1.7942,18.0105,0.6611,0.6169
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,75,30,35,1.7942,18.0105,0.6673,0.6208
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,75,35,40,1.7942,18.0105,0.6739,0.6253
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,75,40,45,1.7942,18.0105,0.688,0.6369
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,80,10,15,1.7942,20.0772,0.637,0.5737
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,80,15,20,1.7942,20.0772,0.6426,0.576
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,80,20,25,1.7942,20.0772,0.6492,0.5794
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,80,25,30,1.7942,20.0772,0.6565,0.5837
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,80,30,35,1.7942,20.0772,0.664,0.5885
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,80,35,40,1.7942,20.0772,0.6722,0.594
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,80,40,45,1.7942,20.0772,0.6864,0.6049
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,85,10,15,1.7942,22.3211,0.6263,0.5356
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,85,15,20,1.7942,22.3211,0.6327,0.5382
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,85,20,25,1.7942,22.3211,0.6403,0.5422
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,85,25,30,1.7942,22.3211,0.6492,0.5474
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,85,30,35,1.7942,22.3211,0.6584,0.5531
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,85,35,40,1.7942,22.3211,0.6682,0.5595
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,85,40,45,1.7942,22.3211,0.6825,0.5698
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,90,10,15,1.7942,24.7553,0.6112,0.4934
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,90,15,20,1.7942,24.7553,0.619,0.4967
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,90,20,25,1.7942,24.7553,0.628,0.5013
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,90,25,30,1.7942,24.7553,0.6389,0.5077
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,90,30,35,1.7942,24.7553,0.6501,0.5144
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,90,35,40,1.7942,24.7553,0.6616,0.5216
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,90,40,45,1.7942,24.7553,0.676,0.5313
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,95,10,15,1.7942,27.395,0.5907,0.4467
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,95,15,20,1.7942,27.395,0.6006,0.4512
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,95,20,25,1.7942,27.395,0.6112,0.4566
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,95,25,30,1.7942,27.395,0.6248,0.4643
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,95,30,35,1.7942,27.395,0.6383,0.4721
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,95,35,40,1.7942,27.395,0.6517,0.4801
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,-5,95,40,45,1.7942,27.395,0.6661,0.489
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,20,15,15,2.1655,4.2734,0.5234,0.853
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,20,20,20,2.1655,4.2734,0.526,0.8581
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,20,25,25,2.1655,4.2734,0.5283,0.8623
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,20,30,30,2.1655,4.2734,0.5268,0.8606
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,20,35,35,2.1655,4.2734,0.525,0.8592
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,20,40,40,2.1655,4.2734,0.524,0.8591
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,25,15,15,2.1655,4.9852,0.5642,0.8418
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,25,20,20,2.1655,4.9852,0.5674,0.8466
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,25,25,25,2.1655,4.9852,0.5695,0.8498
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,25,30,30,2.1655,4.9852,0.5684,0.8484
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,25,35,35,2.1655,4.9852,0.5671,0.8471
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,25,40,40,2.1655,4.9852,0.566,0.8464
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,30,15,15,2.1655,5.7833,0.5941,0.8302
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,30,20,20,2.1655,5.7833,0.5975,0.8345
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,30,25,25,2.1655,5.7833,0.5994,0.8368
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,30,30,30,2.1655,5.7833,0.5988,0.8357
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,30,35,35,2.1655,5.7833,0.5978,0.8345
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,30,40,40,2.1655,5.7833,0.597,0.8335
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,35,15,15,2.1655,6.6741,0.6165,0.8179
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,35,20,20,2.1655,6.6741,0.62,0.8216
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,35,25,25,2.1655,6.6741,0.6217,0.8231
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,35,30,30,2.1655,6.6741,0.6214,0.8222
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,35,35,35,2.1655,6.6741,0.6209,0.8212
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,35,40,40,2.1655,6.6741,0.6203,0.8201
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,40,15,15,2.1655,7.6645,0.6336,0.8045
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,40,20,20,2.1655,7.6645,0.637,0.8075
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,40,25,25,2.1655,7.6645,0.6385,0.8084
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,40,30,30,2.1655,7.6645,0.6387,0.8077
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,40,35,35,2.1655,7.6645,0.6386,0.807
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,40,40,40,2.1655,7.6645,0.6383,0.8061
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,45,15,15,2.1655,8.7615,0.6466,0.7898
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,45,20,20,2.1655,8.7615,0.6498,0.7921
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,45,25,25,2.1655,8.7615,0.6512,0.7925
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,45,30,30,2.1655,8.7615,0.6518,0.7921
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,45,35,35,2.1655,8.7615,0.6523,0.7917
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,45,40,40,2.1655,8.7615,0.6525,0.7911
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,50,15,15,2.1655,9.9722,0.6564,0.7735
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,50,20,20,2.1655,9.9722,0.6593,0.7751
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,50,25,25,2.1655,9.9722,0.6608,0.7753
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,50,30,30,2.1655,9.9722,0.6619,0.7752
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,50,35,35,2.1655,9.9722,0.663,0.7752
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,50,40,40,2.1655,9.9722,0.6638,0.7751
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,55,15,15,2.1655,11.3043,0.6633,0.7552
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,55,20,20,2.1655,11.3043,0.6661,0.7563
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,55,25,25,2.1655,11.3043,0.6677,0.7564
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,55,30,30,2.1655,11.3043,0.6694,0.7567
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,55,35,35,2.1655,11.3043,0.6712,0.7572
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,55,40,40,2.1655,11.3043,0.6728,0.7578
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,60,15,15,2.1655,12.7657,0.6678,0.7348
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,60,20,20,2.1655,12.7657,0.6704,0.7354
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,60,25,25,2.1655,12.7657,0.6725,0.7356
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,60,30,30,2.1655,12.7657,0.6748,0.7364
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,60,35,35,2.1655,12.7657,0.6774,0.7376
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,60,40,40,2.1655,12.7657,0.6799,0.7389
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,65,15,15,2.1655,14.3645,0.6698,0.7119
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,65,20,20,2.1655,14.3645,0.6725,0.7123
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,65,25,25,2.1655,14.3645,0.6752,0.7129
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,65,30,30,2.1655,14.3645,0.6783,0.7142
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,65,35,35,2.1655,14.3645,0.6818,0.7161
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,65,40,40,2.1655,14.3645,0.6854,0.7183
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,70,15,15,2.1655,16.1097,0.6694,0.6862
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,70,20,20,2.1655,16.1097,0.6724,0.6866
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,70,25,25,2.1655,16.1097,0.6759,0.6878
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,70,30,30,2.1655,16.1097,0.6801,0.6899
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,70,35,35,2.1655,16.1097,0.6846,0.6926
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,70,40,40,2.1655,16.1097,0.6895,0.6957
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,75,15,15,2.1655,18.0105,0.6664,0.6575
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,75,20,20,2.1655,18.0105,0.67,0.6582
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,75,25,25,2.1655,18.0105,0.6746,0.6602
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,75,30,30,2.1655,18.0105,0.6801,0.6632
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,75,35,35,2.1655,18.0105,0.6859,0.6668
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,75,40,40,2.1655,18.0105,0.6921,0.671
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,80,15,15,2.1655,20.0772,0.6604,0.6254
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,80,20,20,2.1655,20.0772,0.6652,0.6269
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,80,25,25,2.1655,20.0772,0.6713,0.6299
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,80,30,30,2.1655,20.0772,0.6782,0.6339
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,80,35,35,2.1655,20.0772,0.6855,0.6386
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,80,40,40,2.1655,20.0772,0.6933,0.6439
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,85,15,15,2.1655,22.3211,0.6512,0.5897
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,85,20,20,2.1655,22.3211,0.6576,0.5923
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,85,25,25,2.1655,22.3211,0.6655,0.5966
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,85,30,30,2.1655,22.3211,0.6744,0.6019
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,85,35,35,2.1655,22.3211,0.6835,0.6077
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,85,40,40,2.1655,22.3211,0.693,0.6141
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,90,15,15,2.1655,24.7553,0.638,0.55
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,90,20,20,2.1655,24.7553,0.6468,0.5543
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,90,25,25,2.1655,24.7553,0.6571,0.5601
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,90,30,30,2.1655,24.7553,0.6683,0.567
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,90,35,35,2.1655,24.7553,0.6794,0.5741
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,90,40,40,2.1655,24.7553,0.6909,0.5816
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,95,15,15,2.1655,27.395,0.6201,0.5061
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,95,20,20,2.1655,27.395,0.6321,0.5126
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,95,25,25,2.1655,27.395,0.6454,0.5203
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,95,30,30,2.1655,27.395,0.6595,0.5289
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,95,35,35,2.1655,27.395,0.6732,0.5374
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,0,95,40,40,2.1655,27.395,0.6867,0.546
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,20,20,15,2.5934,4.2734,0.4743,0.869
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,20,25,20,2.5934,4.2734,0.4766,0.875
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,20,30,25,2.5934,4.2734,0.479,0.8809
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,20,35,30,2.5934,4.2734,0.4772,0.879
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,20,40,35,2.5934,4.2734,0.4749,0.8771
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,25,20,15,2.5934,4.9852,0.5333,0.8612
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,25,25,20,2.5934,4.9852,0.5358,0.866
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,25,30,25,2.5934,4.9852,0.538,0.87
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,25,35,30,2.5934,4.9852,0.5365,0.8682
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,25,40,35,2.5934,4.9852,0.5345,0.8663
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,30,20,15,2.5934,5.7833,0.5755,0.8526
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,30,25,20,2.5934,5.7833,0.5779,0.8561
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,30,30,25,2.5934,5.7833,0.5796,0.8586
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,30,35,30,2.5934,5.7833,0.5784,0.8568
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,30,40,35,2.5934,5.7833,0.5768,0.855
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,35,20,15,2.5934,6.6741,0.6066,0.8429
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,35,25,20,2.5934,6.6741,0.6087,0.8453
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,35,30,25,2.5934,6.6741,0.61,0.8464
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,35,35,30,2.5934,6.6741,0.609,0.8447
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,35,40,35,2.5934,6.6741,0.6079,0.8431
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,40,20,15,2.5934,7.6645,0.63,0.832
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,40,25,20,2.5934,7.6645,0.6318,0.8332
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,40,30,25,2.5934,7.6645,0.6327,0.8333
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,40,35,30,2.5934,7.6645,0.6321,0.8318
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,40,40,35,2.5934,7.6645,0.6315,0.8304
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,45,20,15,2.5934,8.7615,0.6479,0.8195
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,45,25,20,2.5934,8.7615,0.6493,0.8198
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,45,30,25,2.5934,8.7615,0.6498,0.8192
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,45,35,30,2.5934,8.7615,0.6497,0.8178
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,45,40,35,2.5934,8.7615,0.6496,0.8168
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,50,20,15,2.5934,9.9722,0.6613,0.8052
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,50,25,20,2.5934,9.9722,0.6624,0.8047
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,50,30,25,2.5934,9.9722,0.6629,0.8037
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,50,35,30,2.5934,9.9722,0.6632,0.8026
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,50,40,35,2.5934,9.9722,0.6638,0.8021
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,55,20,15,2.5934,11.3043,0.6712,0.789
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,55,25,20,2.5934,11.3043,0.6721,0.7879
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,55,30,25,2.5934,11.3043,0.6727,0.7867
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,55,35,30,2.5934,11.3043,0.6736,0.7861
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,55,40,35,2.5934,11.3043,0.6749,0.7862
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,60,20,15,2.5934,12.7657,0.6779,0.7704
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,60,25,20,2.5934,12.7657,0.6788,0.769
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,60,30,25,2.5934,12.7657,0.6798,0.768
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,60,35,30,2.5934,12.7657,0.6815,0.768
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,60,40,35,2.5934,12.7657,0.6837,0.7688
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,65,20,15,2.5934,14.3645,0.6818,0.7494
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,65,25,20,2.5934,14.3645,0.683,0.748
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,65,30,25,2.5934,14.3645,0.6847,0.7475
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,65,35,30,2.5934,14.3645,0.6873,0.7482
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,65,40,35,2.5934,14.3645,0.6904,0.7498
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,70,20,15,2.5934,16.1097,0.6828,0.7256
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,70,25,20,2.5934,16.1097,0.6847,0.7246
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,70,30,25,2.5934,16.1097,0.6874,0.7249
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,70,35,30,2.5934,16.1097,0.6912,0.7265
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,70,40,35,2.5934,16.1097,0.6955,0.7291
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,75,20,15,2.5934,18.0105,0.6811,0.6988
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,75,25,20,2.5934,18.0105,0.6841,0.6987
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,75,30,25,2.5934,18.0105,0.6882,0.7001
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,75,35,30,2.5934,18.0105,0.6933,0.7028
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,75,40,35,2.5934,18.0105,0.6991,0.7064
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,80,20,15,2.5934,20.0772,0.6764,0.6687
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,80,25,20,2.5934,20.0772,0.681,0.6699
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,80,30,25,2.5934,20.0772,0.687,0.6729
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,80,35,30,2.5934,20.0772,0.6939,0.6769
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,80,40,35,2.5934,20.0772,0.7012,0.6817
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,85,20,15,2.5934,22.3211,0.6685,0.6352
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,85,25,20,2.5934,22.3211,0.6753,0.6382
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,85,30,25,2.5934,22.3211,0.6837,0.643
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,85,35,30,2.5934,22.3211,0.6927,0.6486
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,85,40,35,2.5934,22.3211,0.7018,0.6547
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,90,20,15,2.5934,24.7553,0.6569,0.598
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,90,25,20,2.5934,24.7553,0.6668,0.6034
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,90,30,25,2.5934,24.7553,0.6782,0.6104
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,90,35,30,2.5934,24.7553,0.6897,0.6178
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,90,40,35,2.5934,24.7553,0.701,0.6254
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,95,20,15,2.5934,27.395,0.6411,0.5568
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,95,25,20,2.5934,27.395,0.6551,0.5652
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,95,30,25,2.5934,27.395,0.6701,0.5748
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,95,35,30,2.5934,27.395,0.6847,0.5842
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,5,95,40,35,2.5934,27.395,0.6985,0.5934
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,20,20,10,3.0836,4.2734,0.3942,0.891
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,20,25,15,3.0836,4.2734,0.3911,0.8837
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,20,30,20,3.0836,4.2734,0.3923,0.8896
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,20,35,25,3.0836,4.2734,0.3943,0.8965
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,20,40,30,3.0836,4.2734,0.3926,0.8946
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,25,20,10,3.0836,4.9852,0.4827,0.8842
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,25,25,15,3.0836,4.9852,0.4798,0.8783
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,25,30,20,3.0836,4.9852,0.4812,0.8824
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,25,35,25,3.0836,4.9852,0.4831,0.887
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,25,40,30,3.0836,4.9852,0.4814,0.885
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,30,20,10,3.0836,5.7833,0.5425,0.8763
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,30,25,15,3.0836,5.7833,0.5403,0.8718
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,30,30,20,3.0836,5.7833,0.5415,0.8743
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,30,35,25,3.0836,5.7833,0.543,0.8769
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,30,40,30,3.0836,5.7833,0.5415,0.8748
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,35,20,10,3.0836,6.6741,0.5849,0.8671
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,35,25,15,3.0836,6.6741,0.5837,0.8641
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,35,30,20,3.0836,6.6741,0.5846,0.8651
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,35,35,25,3.0836,6.6741,0.5855,0.8661
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,35,40,30,3.0836,6.6741,0.5842,0.864
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,40,20,10,3.0836,7.6645,0.6159,0.8565
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,40,25,15,3.0836,7.6645,0.6158,0.855
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,40,30,20,3.0836,7.6645,0.6162,0.8546
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,40,35,25,3.0836,7.6645,0.6166,0.8544
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,40,40,30,3.0836,7.6645,0.6157,0.8523
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,45,20,10,3.0836,8.7615,0.6387,0.8443
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,45,25,15,3.0836,8.7615,0.6399,0.8442
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,45,30,20,3.0836,8.7615,0.6399,0.8428
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,45,35,25,3.0836,8.7615,0.64,0.8417
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,45,40,30,3.0836,8.7615,0.6394,0.8398
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,50,20,10,3.0836,9.9722,0.6555,0.8303
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,50,25,15,3.0836,9.9722,0.658,0.8315
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,50,30,20,3.0836,9.9722,0.6578,0.8294
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,50,35,25,3.0836,9.9722,0.6578,0.8277
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,50,40,30,3.0836,9.9722,0.6577,0.8262
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,55,20,10,3.0836,11.3043,0.6675,0.8143
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,55,25,15,3.0836,11.3043,0.6715,0.8168
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,55,30,20,3.0836,11.3043,0.6712,0.8142
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,55,35,25,3.0836,11.3043,0.6713,0.8124
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,55,40,30,3.0836,11.3043,0.6718,0.8114
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,60,20,10,3.0836,12.7657,0.6757,0.7962
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,60,25,15,3.0836,12.7657,0.681,0.7998
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,60,30,20,3.0836,12.7657,0.6809,0.7971
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,60,35,25,3.0836,12.7657,0.6814,0.7955
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,60,40,30,3.0836,12.7657,0.6828,0.7952
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,65,20,10,3.0836,14.3645,0.6805,0.7758
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,65,25,15,3.0836,14.3645,0.6871,0.7803
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,65,30,20,3.0836,14.3645,0.6875,0.778
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,65,35,25,3.0836,14.3645,0.6888,0.777
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,65,40,30,3.0836,14.3645,0.6912,0.7775
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,70,20,10,3.0836,16.1097,0.6822,0.7529
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,70,25,15,3.0836,16.1097,0.69,0.7582
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,70,30,20,3.0836,16.1097,0.6914,0.7566
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,70,35,25,3.0836,16.1097,0.6939,0.7566
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,70,40,30,3.0836,16.1097,0.6975,0.7582
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,75,20,10,3.0836,18.0105,0.681,0.7273
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,75,25,15,3.0836,18.0105,0.6898,0.7331
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,75,30,20,3.0836,18.0105,0.6927,0.7328
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,75,35,25,3.0836,18.0105,0.6968,0.7342
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,75,40,30,3.0836,18.0105,0.7019,0.737
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,80,20,10,3.0836,20.0772,0.6768,0.6989
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,80,25,15,3.0836,20.0772,0.6865,0.705
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,80,30,20,3.0836,20.0772,0.6914,0.7065
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,80,35,25,3.0836,20.0772,0.6976,0.7097
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,80,40,30,3.0836,20.0772,0.7046,0.714
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,85,20,10,3.0836,22.3211,0.6697,0.6675
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,85,25,15,3.0836,22.3211,0.6799,0.6735
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,85,30,20,3.0836,22.3211,0.6876,0.6774
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,85,35,25,3.0836,22.3211,0.6965,0.6828
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,85,40,30,3.0836,22.3211,0.7057,0.6889
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,90,20,10,3.0836,24.7553,0.6594,0.6329
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,90,25,15,3.0836,24.7553,0.6699,0.6385
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,90,30,20,3.0836,24.7553,0.6812,0.6454
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,90,35,25,3.0836,24.7553,0.6934,0.6535
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,90,40,30,3.0836,24.7553,0.7053,0.6615
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,95,20,10,3.0836,27.395,0.6456,0.595
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,95,25,15,3.0836,27.395,0.6559,0.5998
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,95,30,20,3.0836,27.395,0.6718,0.6103
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,95,35,25,3.0836,27.395,0.6881,0.6215
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,10,95,40,30,3.0836,27.395,0.7031,0.6318
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,20,25,10,3.6416,4.2734,0.2524,0.9053
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,20,30,15,3.6416,4.2734,0.25,0.8966
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,20,35,20,3.6416,4.2734,0.2501,0.9019
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,20,40,25,3.6416,4.2734,0.2513,0.9097
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,25,25,10,3.6416,4.9852,0.3944,0.8998
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,25,30,15,3.6416,4.9852,0.3916,0.8928
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,25,35,20,3.6416,4.9852,0.3918,0.8961
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,25,40,25,3.6416,4.9852,0.3932,0.9013
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,30,25,10,3.6416,5.7833,0.4843,0.8932
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,30,30,15,3.6416,5.7833,0.4819,0.8879
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,30,35,20,3.6416,5.7833,0.482,0.8893
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,30,40,25,3.6416,5.7833,0.4832,0.8923
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,35,25,10,3.6416,6.6741,0.5454,0.8853
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,35,30,15,3.6416,6.6741,0.5438,0.8817
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,35,35,20,3.6416,6.6741,0.5436,0.8815
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,35,40,25,3.6416,6.6741,0.5443,0.8826
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,40,25,10,3.6416,7.6645,0.5888,0.8759
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,40,30,15,3.6416,7.6645,0.5883,0.8739
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,40,35,20,3.6416,7.6645,0.5877,0.8723
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,40,40,25,3.6416,7.6645,0.588,0.8721
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,45,25,10,3.6416,8.7615,0.6203,0.8648
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,45,30,15,3.6416,8.7615,0.6212,0.8643
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,45,35,20,3.6416,8.7615,0.6203,0.8618
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,45,40,25,3.6416,8.7615,0.6202,0.8606
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,50,25,10,3.6416,9.9722,0.6435,0.852
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,50,30,15,3.6416,9.9722,0.6457,0.8529
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,50,35,20,3.6416,9.9722,0.6446,0.8498
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,50,40,25,3.6416,9.9722,0.6444,0.848
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,55,25,10,3.6416,11.3043,0.6603,0.8373
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,55,30,15,3.6416,11.3043,0.6639,0.8395
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,55,35,20,3.6416,11.3043,0.6629,0.836
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,55,40,25,3.6416,11.3043,0.6629,0.8341
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,60,25,10,3.6416,12.7657,0.6722,0.8205
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,60,30,15,3.6416,12.7657,0.6771,0.8238
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,60,35,20,3.6416,12.7657,0.6765,0.8205
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,60,40,25,3.6416,12.7657,0.6769,0.8188
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,65,25,10,3.6416,14.3645,0.6799,0.8015
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,65,30,15,3.6416,14.3645,0.686,0.8057
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,65,35,20,3.6416,14.3645,0.6862,0.803
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,65,40,25,3.6416,14.3645,0.6876,0.802
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,70,25,10,3.6416,16.1097,0.684,0.7801
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,70,30,15,3.6416,16.1097,0.6912,0.785
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,70,35,20,3.6416,16.1097,0.6927,0.7834
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,70,40,25,3.6416,16.1097,0.6953,0.7836
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,75,25,10,3.6416,18.0105,0.6848,0.7562
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,75,30,15,3.6416,18.0105,0.693,0.7615
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,75,35,20,3.6416,18.0105,0.6962,0.7616
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,75,40,25,3.6416,18.0105,0.7006,0.7633
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,80,25,10,3.6416,20.0772,0.6825,0.7297
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,80,30,15,3.6416,20.0772,0.6914,0.7351
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,80,35,20,3.6416,20.0772,0.697,0.7374
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,80,40,25,3.6416,20.0772,0.7037,0.7411
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,85,25,10,3.6416,22.3211,0.6771,0.7003
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,85,30,15,3.6416,22.3211,0.6864,0.7055
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,85,35,20,3.6416,22.3211,0.6952,0.7106
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,85,40,25,3.6416,22.3211,0.7048,0.7169
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,90,25,10,3.6416,24.7553,0.6685,0.668
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,90,30,15,3.6416,24.7553,0.678,0.6727
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,90,35,20,3.6416,24.7553,0.6907,0.6812
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,90,40,25,3.6416,24.7553,0.7038,0.6904
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,95,25,10,3.6416,27.395,0.6567,0.6325
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,95,30,15,3.6416,27.395,0.6659,0.6364
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,95,35,20,3.6416,27.395,0.6836,0.649
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,15,95,40,25,3.6416,27.395,0.7009,0.6616
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,20,30,10,4.2734,4.2734,0,0.9174
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,20,35,15,4.2734,4.2734,0,0.9074
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,20,40,20,4.2734,4.2734,0,0.9119
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,25,30,10,4.2734,4.9852,0.2488,0.9129
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,25,35,15,4.2734,4.9852,0.2467,0.9048
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,25,40,20,4.2734,4.9852,0.2463,0.9072
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,30,30,10,4.2734,5.7833,0.3914,0.9072
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,30,35,15,4.2734,5.7833,0.3889,0.901
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,30,40,20,4.2734,5.7833,0.3883,0.9015
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,35,30,10,4.2734,6.6741,0.4825,0.9002
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,35,35,15,4.2734,6.6741,0.4806,0.8958
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,35,40,20,4.2734,6.6741,0.4797,0.8947
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,40,30,10,4.2734,7.6645,0.5448,0.8917
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,40,35,15,4.2734,7.6645,0.5439,0.889
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,40,40,20,4.2734,7.6645,0.5426,0.8867
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,45,30,10,4.2734,8.7615,0.589,0.8816
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,45,35,15,4.2734,8.7615,0.5893,0.8805
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,45,40,20,4.2734,8.7615,0.5879,0.8773
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,50,30,10,4.2734,9.9722,0.6212,0.8697
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,50,35,15,4.2734,9.9722,0.6228,0.8701
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,50,40,20,4.2734,9.9722,0.6213,0.8664
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,55,30,10,4.2734,11.3043,0.6446,0.856
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,55,35,15,4.2734,11.3043,0.6475,0.8577
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,55,40,20,4.2734,11.3043,0.6463,0.8539
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,60,30,10,4.2734,12.7657,0.6614,0.8404
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,60,35,15,4.2734,12.7657,0.6656,0.8431
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,60,40,20,4.2734,12.7657,0.665,0.8397
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,65,30,10,4.2734,14.3645,0.673,0.8226
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,65,35,15,4.2734,14.3645,0.6784,0.8261
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,65,40,20,4.2734,14.3645,0.6788,0.8237
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,70,30,10,4.2734,16.1097,0.6802,0.8026
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,70,35,15,4.2734,16.1097,0.6867,0.8067
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,70,40,20,4.2734,16.1097,0.6885,0.8057
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,75,30,10,4.2734,18.0105,0.6835,0.7802
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,75,35,15,4.2734,18.0105,0.6909,0.7847
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,75,40,20,4.2734,18.0105,0.6948,0.7856
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,80,30,10,4.2734,20.0772,0.6834,0.7553
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,80,35,15,4.2734,20.0772,0.6915,0.7599
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,80,40,20,4.2734,20.0772,0.698,0.7633
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,85,30,10,4.2734,22.3211,0.68,0.7278
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,85,35,15,4.2734,22.3211,0.6884,0.7321
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,85,40,20,4.2734,22.3211,0.6984,0.7387
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,90,30,10,4.2734,24.7553,0.6734,0.6975
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,90,35,15,4.2734,24.7553,0.6819,0.7013
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,90,40,20,4.2734,24.7553,0.6961,0.7116
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,95,30,10,4.2734,27.395,0.6636,0.6644
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,95,35,15,4.2734,27.395,0.6718,0.6672
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),50,39.3,4,50,20,95,40,20,4.2734,27.395,0.6911,0.682
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,-10,10,19.6963,78.773,0.673,0.7759
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,-5,15,19.6963,78.773,0.6729,0.7759
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,0,20,19.6963,78.773,0.6728,0.7759
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,5,25,19.6963,78.773,0.6727,0.7759
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,10,30,19.6963,78.773,0.6725,0.7759
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,15,35,19.6963,78.773,0.6723,0.7759
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,20,40,19.6963,78.773,0.672,0.7759
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,25,45,19.6963,78.773,0.6718,0.7759
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,30,50,19.6963,78.773,0.6715,0.7759
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,-10,10,19.6963,83.773,0.6658,0.7594
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,-5,15,19.6963,83.773,0.6658,0.7594
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,0,20,19.6963,83.773,0.6657,0.7594
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,5,25,19.6963,83.773,0.6655,0.7594
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,10,30,19.6963,83.773,0.6653,0.7594
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,15,35,19.6963,83.773,0.6651,0.7594
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,20,40,19.6963,83.773,0.6648,0.7594
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,25,45,19.6963,83.773,0.6645,0.7594
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,30,50,19.6963,83.773,0.6643,0.7594
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,-10,10,19.6963,88.773,0.6587,0.7433
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,-5,15,19.6963,88.773,0.6586,0.7433
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,0,20,19.6963,88.773,0.6585,0.7433
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,5,25,19.6963,88.773,0.6583,0.7433
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,10,30,19.6963,88.773,0.6581,0.7433
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,15,35,19.6963,88.773,0.6578,0.7433
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,20,40,19.6963,88.773,0.6576,0.7433
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,25,45,19.6963,88.773,0.6573,0.7433
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,30,50,19.6963,88.773,0.657,0.7433
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,-10,10,19.6963,93.773,0.6518,0.7275
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,-5,15,19.6963,93.773,0.6517,0.7275
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,0,20,19.6963,93.773,0.6516,0.7275
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,5,25,19.6963,93.773,0.6514,0.7275
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,10,30,19.6963,93.773,0.6511,0.7275
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,15,35,19.6963,93.773,0.6509,0.7275
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,20,40,19.6963,93.773,0.6506,0.7275
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,25,45,19.6963,93.773,0.6503,0.7275
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,30,50,19.6963,93.773,0.65,0.7275
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,-10,10,19.6963,98.773,0.6453,0.712
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,-5,15,19.6963,98.773,0.6452,0.712
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,0,20,19.6963,98.773,0.645,0.712
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,5,25,19.6963,98.773,0.6448,0.712
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,10,30,19.6963,98.773,0.6446,0.712
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,15,35,19.6963,98.773,0.6443,0.712
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,20,40,19.6963,98.773,0.644,0.712
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,25,45,19.6963,98.773,0.6437,0.7121
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,30,50,19.6963,98.773,0.6434,0.7121
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,-10,10,19.6963,103.773,0.6393,0.6967
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,-5,15,19.6963,103.773,0.6392,0.6967
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,0,20,19.6963,103.773,0.639,0.6968
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,5,25,19.6963,103.773,0.6388,0.6968
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,10,30,19.6963,103.773,0.6386,0.6968
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,15,35,19.6963,103.773,0.6383,0.6968
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,20,40,19.6963,103.773,0.638,0.6968
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,25,45,19.6963,103.773,0.6377,0.6968
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-20,,30,50,19.6963,103.773,0.6374,0.6968
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,-5,10,22.9079,78.773,0.6784,0.803
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,0,15,22.9079,78.773,0.6784,0.803
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,5,20,22.9079,78.773,0.6783,0.803
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,10,25,22.9079,78.773,0.6782,0.803
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,15,30,22.9079,78.773,0.6781,0.8029
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,20,35,22.9079,78.773,0.6779,0.8029
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,25,40,22.9079,78.773,0.6777,0.8029
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,30,45,22.9079,78.773,0.6775,0.8029
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,35,50,22.9079,78.773,0.6773,0.8029
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,-5,10,22.9079,83.773,0.6718,0.7867
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,0,15,22.9079,83.773,0.6718,0.7867
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,5,20,22.9079,83.773,0.6717,0.7867
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,10,25,22.9079,83.773,0.6715,0.7867
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,15,30,22.9079,83.773,0.6714,0.7867
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,20,35,22.9079,83.773,0.6712,0.7867
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,25,40,22.9079,83.773,0.671,0.7867
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,30,45,22.9079,83.773,0.6708,0.7867
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,35,50,22.9079,83.773,0.6705,0.7867
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,-5,10,22.9079,88.773,0.6649,0.7708
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,0,15,22.9079,88.773,0.6649,0.7708
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,5,20,22.9079,88.773,0.6647,0.7708
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,10,25,22.9079,88.773,0.6646,0.7708
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,15,30,22.9079,88.773,0.6644,0.7708
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,20,35,22.9079,88.773,0.6642,0.7708
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,25,40,22.9079,88.773,0.664,0.7708
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,30,45,22.9079,88.773,0.6637,0.7708
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,35,50,22.9079,88.773,0.6635,0.7708
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,-5,10,22.9079,93.773,0.6581,0.7551
