source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,0,15,22.9079,93.773,0.658,0.7551
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,5,20,22.9079,93.773,0.6578,0.7551
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,10,25,22.9079,93.773,0.6576,0.7551
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,15,30,22.9079,93.773,0.6574,0.7551
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,20,35,22.9079,93.773,0.6572,0.7551
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,25,40,22.9079,93.773,0.657,0.7551
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,30,45,22.9079,93.773,0.6567,0.7551
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,35,50,22.9079,93.773,0.6565,0.7551
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,-5,10,22.9079,98.773,0.6514,0.7397
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,0,15,22.9079,98.773,0.6513,0.7397
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,5,20,22.9079,98.773,0.6511,0.7397
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,10,25,22.9079,98.773,0.6509,0.7397
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,15,30,22.9079,98.773,0.6507,0.7397
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,20,35,22.9079,98.773,0.6505,0.7397
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,25,40,22.9079,98.773,0.6502,0.7397
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,30,45,22.9079,98.773,0.6499,0.7397
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,35,50,22.9079,98.773,0.6497,0.7397
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,-5,10,22.9079,103.773,0.6451,0.7245
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,0,15,22.9079,103.773,0.645,0.7245
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,5,20,22.9079,103.773,0.6448,0.7245
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,10,25,22.9079,103.773,0.6446,0.7245
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,15,30,22.9079,103.773,0.6443,0.7245
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,20,35,22.9079,103.773,0.6441,0.7245
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,25,40,22.9079,103.773,0.6438,0.7245
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,30,45,22.9079,103.773,0.6435,0.7245
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-15,,35,50,22.9079,103.773,0.6432,0.7245
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,0,10,26.4868,78.773,0.6808,0.827
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,5,15,26.4868,78.773,0.6808,0.827
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,10,20,26.4868,78.773,0.6808,0.8271
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,15,25,26.4868,78.773,0.6807,0.8271
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,20,30,26.4868,78.773,0.6806,0.8271
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,25,35,26.4868,78.773,0.6804,0.8271
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,30,40,26.4868,78.773,0.6802,0.8271
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,35,45,26.4868,78.773,0.6801,0.8271
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,40,50,26.4868,78.773,0.6799,0.8271
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,0,10,26.4868,83.773,0.6753,0.8112
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,5,15,26.4868,83.773,0.6753,0.8112
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,10,20,26.4868,83.773,0.6753,0.8112
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,15,25,26.4868,83.773,0.6751,0.8112
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,20,30,26.4868,83.773,0.675,0.8112
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,25,35,26.4868,83.773,0.6748,0.8112
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,30,40,26.4868,83.773,0.6747,0.8112
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,35,45,26.4868,83.773,0.6745,0.8112
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,40,50,26.4868,83.773,0.6743,0.8112
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,0,10,26.4868,88.773,0.6693,0.7956
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,5,15,26.4868,88.773,0.6692,0.7956
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,10,20,26.4868,88.773,0.6691,0.7956
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,15,25,26.4868,88.773,0.669,0.7956
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,20,30,26.4868,88.773,0.6688,0.7956
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,25,35,26.4868,88.773,0.6687,0.7956
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,30,40,26.4868,88.773,0.6685,0.7956
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,35,45,26.4868,88.773,0.6683,0.7956
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,40,50,26.4868,88.773,0.668,0.7956
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,0,10,26.4868,93.773,0.663,0.7802
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,5,15,26.4868,93.773,0.6629,0.7802
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,10,20,26.4868,93.773,0.6628,0.7802
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,15,25,26.4868,93.773,0.6626,0.7802
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,20,30,26.4868,93.773,0.6624,0.7802
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,25,35,26.4868,93.773,0.6622,0.7802
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,30,40,26.4868,93.773,0.662,0.7802
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,35,45,26.4868,93.773,0.6618,0.7802
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,40,50,26.4868,93.773,0.6616,0.7802
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,0,10,26.4868,98.773,0.6566,0.765
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,5,15,26.4868,98.773,0.6565,0.765
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,10,20,26.4868,98.773,0.6564,0.765
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,15,25,26.4868,98.773,0.6562,0.765
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,20,30,26.4868,98.773,0.656,0.765
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,25,35,26.4868,98.773,0.6558,0.765
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,30,40,26.4868,98.773,0.6556,0.765
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,35,45,26.4868,98.773,0.6553,0.765
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,40,50,26.4868,98.773,0.6551,0.765
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,0,10,26.4868,103.773,0.6505,0.75
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,5,15,26.4868,103.773,0.6504,0.75
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,10,20,26.4868,103.773,0.6502,0.75
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,15,25,26.4868,103.773,0.65,0.75
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,20,30,26.4868,103.773,0.6498,0.75
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,25,35,26.4868,103.773,0.6495,0.7501
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,30,40,26.4868,103.773,0.6493,0.7501
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,35,45,26.4868,103.773,0.649,0.7501
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-10,,40,50,26.4868,103.773,0.6488,0.7501
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,0,5,30.4588,78.773,0.6775,0.8487
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,5,10,30.4588,78.773,0.6776,0.8487
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,10,15,30.4588,78.773,0.6776,0.8487
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,15,20,30.4588,78.773,0.6775,0.8487
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,20,25,30.4588,78.773,0.6774,0.8487
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,25,30,30.4588,78.773,0.6773,0.8487
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,30,35,30.4588,78.773,0.6772,0.8487
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,35,40,30.4588,78.773,0.677,0.8487
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,40,45,30.4588,78.773,0.6769,0.8487
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,0,5,30.4588,83.773,0.6741,0.8333
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,5,10,30.4588,83.773,0.6741,0.8333
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,10,15,30.4588,83.773,0.6741,0.8333
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,15,20,30.4588,83.773,0.674,0.8333
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,20,25,30.4588,83.773,0.6739,0.8333
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,25,30,30.4588,83.773,0.6737,0.8333
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,30,35,30.4588,83.773,0.6736,0.8333
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,35,40,30.4588,83.773,0.6734,0.8333
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,40,45,30.4588,83.773,0.6733,0.8333
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,0,5,30.4588,88.773,0.6696,0.8182
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,5,10,30.4588,88.773,0.6696,0.8181
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,10,15,30.4588,88.773,0.6695,0.8181
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,15,20,30.4588,88.773,0.6694,0.8181
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,20,25,30.4588,88.773,0.6693,0.8181
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,25,30,30.4588,88.773,0.6691,0.8181
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,30,35,30.4588,88.773,0.6689,0.8181
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,35,40,30.4588,88.773,0.6688,0.8181
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,40,45,30.4588,88.773,0.6686,0.8181
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,0,5,30.4588,93.773,0.6646,0.8032
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,5,10,30.4588,93.773,0.6645,0.8032
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,10,15,30.4588,93.773,0.6644,0.8032
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,15,20,30.4588,93.773,0.6642,0.8032
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,20,25,30.4588,93.773,0.6641,0.8032
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,25,30,30.4588,93.773,0.6639,0.8032
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,30,35,30.4588,93.773,0.6637,0.8032
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,35,40,30.4588,93.773,0.6635,0.8032
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,40,45,30.4588,93.773,0.6633,0.8032
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,0,5,30.4588,98.773,0.6592,0.7884
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,5,10,30.4588,98.773,0.6591,0.7884
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,10,15,30.4588,98.773,0.659,0.7884
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,15,20,30.4588,98.773,0.6588,0.7884
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,20,25,30.4588,98.773,0.6586,0.7884
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,25,30,30.4588,98.773,0.6584,0.7884
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,30,35,30.4588,98.773,0.6581,0.7884
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,35,40,30.4588,98.773,0.6579,0.7884
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,40,45,30.4588,98.773,0.6577,0.7884
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,0,5,30.4588,103.773,0.6538,0.7737
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,5,10,30.4588,103.773,0.6537,0.7737
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,10,15,30.4588,103.773,0.6535,0.7737
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,15,20,30.4588,103.773,0.6533,0.7737
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,20,25,30.4588,103.773,0.653,0.7737
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,25,30,30.4588,103.773,0.6528,0.7737
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,30,35,30.4588,103.773,0.6526,0.7737
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,35,40,30.4588,103.773,0.6523,0.7737
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,-5,,40,45,30.4588,103.773,0.6521,0.7737
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,5,5,34.8514,78.773,0.6657,0.8679
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,10,10,34.8514,78.773,0.6657,0.8679
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,15,15,34.8514,78.773,0.6656,0.868
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,20,20,34.8514,78.773,0.6656,0.868
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,25,25,34.8514,78.773,0.6655,0.868
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,30,30,34.8514,78.773,0.6654,0.868
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,35,35,34.8514,78.773,0.6652,0.868
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,40,40,34.8514,78.773,0.6651,0.868
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,45,45,34.8514,78.773,0.665,0.868
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,50,50,34.8514,78.773,0.6648,0.868
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,5,5,34.8514,83.773,0.6654,0.8531
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,10,10,34.8514,83.773,0.6654,0.8531
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,15,15,34.8514,83.773,0.6653,0.8531
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,20,20,34.8514,83.773,0.6652,0.8531
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,25,25,34.8514,83.773,0.6651,0.8531
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,30,30,34.8514,83.773,0.6649,0.8531
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,35,35,34.8514,83.773,0.6648,0.8531
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,40,40,34.8514,83.773,0.6646,0.8532
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,45,45,34.8514,83.773,0.6645,0.8532
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,50,50,34.8514,83.773,0.6643,0.8532
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,5,5,34.8514,88.773,0.6634,0.8385
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,10,10,34.8514,88.773,0.6634,0.8385
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,15,15,34.8514,88.773,0.6632,0.8385
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,20,20,34.8514,88.773,0.6631,0.8385
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,25,25,34.8514,88.773,0.6629,0.8385
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,30,30,34.8514,88.773,0.6628,0.8385
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,35,35,34.8514,88.773,0.6626,0.8385
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,40,40,34.8514,88.773,0.6624,0.8385
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,45,45,34.8514,88.773,0.6622,0.8385
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,50,50,34.8514,88.773,0.662,0.8385
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,5,5,34.8514,93.773,0.6604,0.824
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,10,10,34.8514,93.773,0.6602,0.824
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,15,15,34.8514,93.773,0.6601,0.824
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,20,20,34.8514,93.773,0.6599,0.824
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,25,25,34.8514,93.773,0.6597,0.824
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,30,30,34.8514,93.773,0.6595,0.824
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,35,35,34.8514,93.773,0.6593,0.824
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,40,40,34.8514,93.773,0.6591,0.824
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,45,45,34.8514,93.773,0.6589,0.824
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,50,50,34.8514,93.773,0.6587,0.824
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,5,5,34.8514,98.773,0.6567,0.8096
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,10,10,34.8514,98.773,0.6565,0.8097
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,15,15,34.8514,98.773,0.6562,0.8097
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,20,20,34.8514,98.773,0.656,0.8097
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,25,25,34.8514,98.773,0.6558,0.8097
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,30,30,34.8514,98.773,0.6556,0.8097
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,35,35,34.8514,98.773,0.6553,0.8097
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,40,40,34.8514,98.773,0.6551,0.8097
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,45,45,34.8514,98.773,0.6549,0.8097
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,50,50,34.8514,98.773,0.6547,0.8097
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,5,5,34.8514,103.773,0.6526,0.7955
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,10,10,34.8514,103.773,0.6523,0.7955
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,15,15,34.8514,103.773,0.6521,0.7955
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,20,20,34.8514,103.773,0.6518,0.7955
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,25,25,34.8514,103.773,0.6516,0.7955
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,30,30,34.8514,103.773,0.6513,0.7955
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,35,35,34.8514,103.773,0.651,0.7955
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,40,40,34.8514,103.773,0.6508,0.7955
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,45,45,34.8514,103.773,0.6506,0.7955
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,0,,50,50,34.8514,103.773,0.6503,0.7955
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,10,5,39.6947,78.773,0.641,0.8839
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,15,10,39.6947,78.773,0.6413,0.8844
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,20,15,39.6947,78.773,0.6413,0.8846
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,25,20,39.6947,78.773,0.6413,0.8848
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,30,25,39.6947,78.773,0.6413,0.8849
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,35,30,39.6947,78.773,0.6412,0.885
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,40,35,39.6947,78.773,0.6411,0.885
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,45,40,39.6947,78.773,0.641,0.885
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,50,45,39.6947,78.773,0.6409,0.8851
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,10,5,39.6947,83.773,0.6455,0.8697
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,15,10,39.6947,83.773,0.6457,0.8702
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,20,15,39.6947,83.773,0.6457,0.8704
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,25,20,39.6947,83.773,0.6457,0.8706
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,30,25,39.6947,83.773,0.6456,0.8707
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,35,30,39.6947,83.773,0.6455,0.8707
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,40,35,39.6947,83.773,0.6453,0.8708
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,45,40,39.6947,83.773,0.6452,0.8708
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,50,45,39.6947,83.773,0.6451,0.8708
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,10,5,39.6947,88.773,0.6473,0.8557
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,15,10,39.6947,88.773,0.6474,0.8561
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,20,15,39.6947,88.773,0.6474,0.8564
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,25,20,39.6947,88.773,0.6473,0.8565
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,30,25,39.6947,88.773,0.6472,0.8566
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,35,30,39.6947,88.773,0.647,0.8566
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,40,35,39.6947,88.773,0.6469,0.8567
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,45,40,39.6947,88.773,0.6467,0.8567
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,50,45,39.6947,88.773,0.6465,0.8568
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,10,5,39.6947,93.773,0.6473,0.8418
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,15,10,39.6947,93.773,0.6474,0.8422
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,20,15,39.6947,93.773,0.6473,0.8424
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,25,20,39.6947,93.773,0.6471,0.8426
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,30,25,39.6947,93.773,0.6469,0.8427
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,35,30,39.6947,93.773,0.6468,0.8427
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,40,35,39.6947,93.773,0.6466,0.8428
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,45,40,39.6947,93.773,0.6464,0.8428
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,50,45,39.6947,93.773,0.6462,0.8428
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,10,5,39.6947,98.773,0.6461,0.828
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,15,10,39.6947,98.773,0.6461,0.8284
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,20,15,39.6947,98.773,0.6459,0.8286
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,25,20,39.6947,98.773,0.6457,0.8288
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,30,25,39.6947,98.773,0.6455,0.8288
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,35,30,39.6947,98.773,0.6453,0.8289
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,40,35,39.6947,98.773,0.6451,0.8289
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,45,40,39.6947,98.773,0.6449,0.829
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,50,45,39.6947,98.773,0.6447,0.829
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,10,5,39.6947,103.773,0.6442,0.8144
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,15,10,39.6947,103.773,0.6441,0.8147
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,20,15,39.6947,103.773,0.6438,0.8149
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,25,20,39.6947,103.773,0.6436,0.8151
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,30,25,39.6947,103.773,0.6433,0.8151
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,35,30,39.6947,103.773,0.6431,0.8152
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,40,35,39.6947,103.773,0.6428,0.8152
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,45,40,39.6947,103.773,0.6426,0.8153
Bitzer EN12900,Bitzer 2CESP-3Z,CO2,50,31,4,50,5,,50,45,39.6947,103.773,0.6423,0.8153
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,20,-5,10,1.2008,4.2734,0.5962,0.8764
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,20,0,15,1.2008,4.2734,0.6003,0.8817
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,20,5,20,1.2008,4.2734,0.5904,0.8666
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,20,10,25,1.2008,4.2734,0.5849,0.8579
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,20,15,30,1.2008,4.2734,0.5829,0.8546
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,20,20,35,1.2008,4.2734,0.5819,0.8526
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,20,25,40,1.2008,4.2734,0.5813,0.8514
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,20,30,45,1.2008,4.2734,0.5923,0.8671
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,25,-5,10,1.2008,4.9852,0.6043,0.8448
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,25,0,15,1.2008,4.9852,0.6063,0.8467
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,25,5,20,1.2008,4.9852,0.6012,0.8388
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,25,10,25,1.2008,4.9852,0.5984,0.8343
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,25,15,30,1.2008,4.9852,0.5981,0.8333
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,25,20,35,1.2008,4.9852,0.5979,0.8324
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,25,25,40,1.2008,4.9852,0.5975,0.8315
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,25,30,45,1.2008,4.9852,0.6088,0.8468
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,30,-5,10,1.2008,5.7833,0.6086,0.814
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,30,0,15,1.2008,5.7833,0.609,0.8135
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,30,5,20,1.2008,5.7833,0.608,0.8114
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,30,10,25,1.2008,5.7833,0.608,0.8105
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,30,15,30,1.2008,5.7833,0.6092,0.8114
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,30,20,35,1.2008,5.7833,0.6097,0.8115
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,30,25,40,1.2008,5.7833,0.6098,0.8111
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,30,30,45,1.2008,5.7833,0.6214,0.8261
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,35,-5,10,1.2008,6.6741,0.61,0.7839
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,35,0,15,1.2008,6.6741,0.6093,0.7818
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,35,5,20,1.2008,6.6741,0.612,0.7842
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,35,10,25,1.2008,6.6741,0.6143,0.7863
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,35,15,30,1.2008,6.6741,0.6169,0.7888
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,35,20,35,1.2008,6.6741,0.6182,0.7898
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,35,25,40,1.2008,6.6741,0.6189,0.7901
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,35,30,45,1.2008,6.6741,0.6308,0.8047
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,40,-5,10,1.2008,7.6645,0.6092,0.754
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,40,0,15,1.2008,7.6645,0.6079,0.7511
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,40,5,20,1.2008,7.6645,0.6136,0.757
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,40,10,25,1.2008,7.6645,0.6182,0.7616
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,40,15,30,1.2008,7.6645,0.6219,0.7652
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,40,20,35,1.2008,7.6645,0.6241,0.7671
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,40,25,40,1.2008,7.6645,0.6255,0.7682
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,40,30,45,1.2008,7.6645,0.6376,0.7824
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,45,-5,10,1.2008,8.7615,0.6065,0.7242
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,45,0,15,1.2008,8.7615,0.6052,0.7211
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,45,5,20,1.2008,8.7615,0.6133,0.7296
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,45,10,25,1.2008,8.7615,0.6198,0.7361
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,45,15,30,1.2008,8.7615,0.6245,0.7406
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,45,20,35,1.2008,8.7615,0.6275,0.7433
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,45,25,40,1.2008,8.7615,0.6298,0.7452
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,45,30,45,1.2008,8.7615,0.6421,0.759
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,50,-5,10,1.2008,9.9722,0.6022,0.6942
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,50,0,15,1.2008,9.9722,0.6014,0.6916
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,50,5,20,1.2008,9.9722,0.6114,0.7017
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,50,10,25,1.2008,9.9722,0.6194,0.7095
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,50,15,30,1.2008,9.9722,0.6249,0.7147
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,50,20,35,1.2008,9.9722,0.6288,0.7182
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,50,25,40,1.2008,9.9722,0.6321,0.721
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,50,30,45,1.2008,9.9722,0.6445,0.7343
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,55,-5,10,1.2008,11.3043,0.5964,0.6637
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,55,0,15,1.2008,11.3043,0.5966,0.6622
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,55,5,20,1.2008,11.3043,0.6079,0.6731
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,55,10,25,1.2008,11.3043,0.617,0.6818
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,55,15,30,1.2008,11.3043,0.6232,0.6874
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,55,20,35,1.2008,11.3043,0.628,0.6916
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,55,25,40,1.2008,11.3043,0.6324,0.6953
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,55,30,45,1.2008,11.3043,0.6449,0.7081
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,60,-5,10,1.2008,12.7657,0.589,0.6325
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,60,0,15,1.2008,12.7657,0.5908,0.6325
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,60,5,20,1.2008,12.7657,0.6027,0.6436
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,60,10,25,1.2008,12.7657,0.6127,0.6526
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,60,15,30,1.2008,12.7657,0.6195,0.6585
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,60,20,35,1.2008,12.7657,0.6252,0.6633
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,60,25,40,1.2008,12.7657,0.6306,0.6679
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,60,30,45,1.2008,12.7657,0.6432,0.6802
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,65,-5,10,1.2008,14.3645,0.5799,0.6003
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,65,0,15,1.2008,14.3645,0.5838,0.6022
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,65,5,20,1.2008,14.3645,0.5959,0.6129
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,65,10,25,1.2008,14.3645,0.6062,0.6218
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,65,15,30,1.2008,14.3645,0.6135,0.6277
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,65,20,35,1.2008,14.3645,0.6201,0.6332
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,65,25,40,1.2008,14.3645,0.6266,0.6386
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,65,30,45,1.2008,14.3645,0.6392,0.6504
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,70,-5,10,1.2008,16.1097,0.5689,0.5668
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,70,0,15,1.2008,16.1097,0.5753,0.571
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,70,5,20,1.2008,16.1097,0.5872,0.5808
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,70,10,25,1.2008,16.1097,0.5974,0.5891
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,70,15,30,1.2008,16.1097,0.6051,0.5951
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,70,20,35,1.2008,16.1097,0.6127,0.6012
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,70,25,40,1.2008,16.1097,0.6202,0.6072
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,70,30,45,1.2008,16.1097,0.6328,0.6184
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,75,-5,10,1.2008,18.0105,0.5557,0.5318
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,75,0,15,1.2008,18.0105,0.5651,0.5385
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,75,5,20,1.2008,18.0105,0.5763,0.5471
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,75,10,25,1.2008,18.0105,0.586,0.5544
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,75,15,30,1.2008,18.0105,0.594,0.5603
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,75,20,35,1.2008,18.0105,0.6027,0.567
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,75,25,40,1.2008,18.0105,0.6111,0.5735
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,75,30,45,1.2008,18.0105,0.6237,0.5841
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,80,-5,10,1.2008,20.0772,0.5398,0.495
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,80,0,15,1.2008,20.0772,0.5527,0.5044
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,80,5,20,1.2008,20.0772,0.5629,0.5115
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,80,10,25,1.2008,20.0772,0.5715,0.5174
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,80,15,30,1.2008,20.0772,0.5798,0.5232
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,80,20,35,1.2008,20.0772,0.5896,0.5305
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,80,25,40,1.2008,20.0772,0.5988,0.5373
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,80,30,45,1.2008,20.0772,0.6113,0.5472
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,85,-5,10,1.2008,22.3211,0.5207,0.4561
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,85,0,15,1.2008,22.3211,0.5375,0.4684
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,85,5,20,1.2008,22.3211,0.5464,0.4739
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,85,10,25,1.2008,22.3211,0.5533,0.4779
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,85,15,30,1.2008,22.3211,0.5621,0.4837
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,85,20,35,1.2008,22.3211,0.5731,0.4915
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,85,25,40,1.2008,22.3211,0.5828,0.4983
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,85,30,45,1.2008,22.3211,0.5951,0.5075
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,90,-5,10,1.2008,24.7553,0.4977,0.4149
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,90,0,15,1.2008,24.7553,0.5188,0.43
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,90,5,20,1.2008,24.7553,0.5262,0.4339
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,90,10,25,1.2008,24.7553,0.5308,0.4357
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,90,15,30,1.2008,24.7553,0.5401,0.4415
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,90,20,35,1.2008,24.7553,0.5524,0.4499
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,90,25,40,1.2008,24.7553,0.5623,0.4565
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,90,30,45,1.2008,24.7553,0.5743,0.4649
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,95,-5,10,1.2008,27.395,0.4698,0.3711
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,95,0,15,1.2008,27.395,0.4957,0.3891
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,95,5,20,1.2008,27.395,0.5015,0.3914
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,95,10,25,1.2008,27.395,0.503,0.3906
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,95,15,30,1.2008,27.395,0.5129,0.3965
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,95,20,35,1.2008,27.395,0.5267,0.4055
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,95,25,40,1.2008,27.395,0.5363,0.4114
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-15,95,30,45,1.2008,27.395,0.5479,0.419
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,20,0,10,1.4744,4.2734,0.586,0.8839
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,20,5,15,1.4744,4.2734,0.5871,0.8848
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,20,10,20,1.4744,4.2734,0.5849,0.8809
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,20,15,25,1.4744,4.2734,0.5837,0.8785
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,20,20,30,1.4744,4.2734,0.5827,0.8765
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,20,25,35,1.4744,4.2734,0.5822,0.8753
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,20,30,40,1.4744,4.2734,0.582,0.8746
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,20,35,45,1.4744,4.2734,0.593,0.8907
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,25,0,10,1.4744,4.9852,0.6025,0.8605
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,25,5,15,1.4744,4.9852,0.6026,0.8596
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,25,10,20,1.4744,4.9852,0.6029,0.8593
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,25,15,25,1.4744,4.9852,0.603,0.8588
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,25,20,30,1.4744,4.9852,0.6029,0.8581
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,25,25,35,1.4744,4.9852,0.6028,0.8574
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,25,30,40,1.4744,4.9852,0.6025,0.8564
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,25,35,45,1.4744,4.9852,0.6139,0.8722
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,30,0,10,1.4744,5.7833,0.6138,0.8372
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,30,5,15,1.4744,5.7833,0.6132,0.8353
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,30,10,20,1.4744,5.7833,0.6157,0.8378
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,30,15,25,1.4744,5.7833,0.617,0.8387
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,30,20,30,1.4744,5.7833,0.6179,0.8391
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,30,25,35,1.4744,5.7833,0.6182,0.8389
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,30,30,40,1.4744,5.7833,0.6179,0.838
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,30,35,45,1.4744,5.7833,0.6297,0.8534
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,35,0,10,1.4744,6.6741,0.6214,0.8139
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,35,5,15,1.4744,6.6741,0.6205,0.8114
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,35,10,20,1.4744,6.6741,0.6248,0.816
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,35,15,25,1.4744,6.6741,0.6272,0.8182
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,35,20,30,1.4744,6.6741,0.6289,0.8195
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,35,25,35,1.4744,6.6741,0.6297,0.8198
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,35,30,40,1.4744,6.6741,0.6297,0.8191
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,35,35,45,1.4744,6.6741,0.6418,0.8342
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,40,0,10,1.4744,7.6645,0.626,0.7903
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,40,5,15,1.4744,7.6645,0.6252,0.7878
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,40,10,20,1.4744,7.6645,0.6309,0.7937
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,40,15,25,1.4744,7.6645,0.6344,0.797
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,40,20,30,1.4744,7.6645,0.6368,0.799
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,40,25,35,1.4744,7.6645,0.6381,0.7998
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,40,30,40,1.4744,7.6645,0.6386,0.7996
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,40,35,45,1.4744,7.6645,0.651,0.8144
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,45,0,10,1.4744,8.7615,0.6283,0.7662
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,45,5,15,1.4744,8.7615,0.6279,0.7641
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,45,10,20,1.4744,8.7615,0.6347,0.7709
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,45,15,25,1.4744,8.7615,0.639,0.7749
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,45,20,30,1.4744,8.7615,0.6422,0.7776
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,45,25,35,1.4744,8.7615,0.6441,0.7789
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,45,30,40,1.4744,8.7615,0.6452,0.7793
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,45,35,45,1.4744,8.7615,0.6578,0.7937
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,50,0,10,1.4744,9.9722,0.6285,0.7413
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,50,5,15,1.4744,9.9722,0.6289,0.74
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,50,10,20,1.4744,9.9722,0.6364,0.7473
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,50,15,25,1.4744,9.9722,0.6416,0.7519
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,50,20,30,1.4744,9.9722,0.6453,0.755
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,50,25,35,1.4744,9.9722,0.6479,0.7569
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,50,30,40,1.4744,9.9722,0.6498,0.7581
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,50,35,45,1.4744,9.9722,0.6626,0.7721
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,55,0,10,1.4744,11.3043,0.6267,0.7156
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,55,5,15,1.4744,11.3043,0.6283,0.7154
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,55,10,20,1.4744,11.3043,0.6363,0.7227
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,55,15,25,1.4744,11.3043,0.6421,0.7277
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,55,20,30,1.4744,11.3043,0.6465,0.7312
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,55,25,35,1.4744,11.3043,0.6498,0.7337
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,55,30,40,1.4744,11.3043,0.6526,0.7358
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,55,35,45,1.4744,11.3043,0.6656,0.7493
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,60,0,10,1.4744,12.7657,0.6232,0.6887
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,60,5,15,1.4744,12.7657,0.6262,0.6899
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,60,10,20,1.4744,12.7657,0.6344,0.6969
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,60,15,25,1.4744,12.7657,0.6408,0.7022
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,60,20,30,1.4744,12.7657,0.6457,0.706
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,60,25,35,1.4744,12.7657,0.6498,0.7091
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,60,30,40,1.4744,12.7657,0.6537,0.7121
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,60,35,45,1.4744,12.7657,0.6668,0.7252
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,65,0,10,1.4744,14.3645,0.6178,0.6604
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,65,5,15,1.4744,14.3645,0.6226,0.6632
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,65,10,20,1.4744,14.3645,0.6307,0.6697
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,65,15,25,1.4744,14.3645,0.6375,0.6751
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,65,20,30,1.4744,14.3645,0.6431,0.6793
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,65,25,35,1.4744,14.3645,0.6481,0.6831
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,65,30,40,1.4744,14.3645,0.6532,0.687
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,65,35,45,1.4744,14.3645,0.6664,0.6997
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,70,0,10,1.4744,16.1097,0.6103,0.6305
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,70,5,15,1.4744,16.1097,0.6171,0.635
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,70,10,20,1.4744,16.1097,0.6251,0.6409
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,70,15,25,1.4744,16.1097,0.6323,0.6463
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,70,20,30,1.4744,16.1097,0.6386,0.6509
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,70,25,35,1.4744,16.1097,0.6446,0.6554
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,70,30,40,1.4744,16.1097,0.6509,0.6602
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,70,35,45,1.4744,16.1097,0.6642,0.6724
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,75,0,10,1.4744,18.0105,0.6006,0.5989
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,75,5,15,1.4744,18.0105,0.6097,0.6052
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,75,10,20,1.4744,18.0105,0.6175,0.6104
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,75,15,25,1.4744,18.0105,0.6249,0.6156
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,75,20,30,1.4744,18.0105,0.632,0.6207
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,75,25,35,1.4744,18.0105,0.6391,0.6259
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,75,30,40,1.4744,18.0105,0.6466,0.6317
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,75,35,45,1.4744,18.0105,0.6601,0.6433
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,80,0,10,1.4744,20.0772,0.5885,0.5652
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,80,5,15,1.4744,20.0772,0.5999,0.5733
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,80,10,20,1.4744,20.0772,0.6075,0.578
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,80,15,25,1.4744,20.0772,0.6151,0.5829
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,80,20,30,1.4744,20.0772,0.6231,0.5885
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,80,25,35,1.4744,20.0772,0.6315,0.5945
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,80,30,40,1.4744,20.0772,0.6403,0.6011
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,80,35,45,1.4744,20.0772,0.6538,0.6122
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,85,0,10,1.4744,22.3211,0.5734,0.5292
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,85,5,15,1.4744,22.3211,0.5874,0.5392
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,85,10,20,1.4744,22.3211,0.5949,0.5434
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,85,15,25,1.4744,22.3211,0.6026,0.548
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,85,20,30,1.4744,22.3211,0.6117,0.5542
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,85,25,35,1.4744,22.3211,0.6215,0.5611
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,85,30,40,1.4744,22.3211,0.6316,0.5684
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,85,35,45,1.4744,22.3211,0.645,0.5789
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,90,0,10,1.4744,24.7553,0.5548,0.4908
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,90,5,15,1.4744,24.7553,0.5715,0.5025
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,90,10,20,1.4744,24.7553,0.5793,0.5065
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,90,15,25,1.4744,24.7553,0.5869,0.5107
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,90,20,30,1.4744,24.7553,0.5974,0.5177
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,90,25,35,1.4744,24.7553,0.6088,0.5256
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,90,30,40,1.4744,24.7553,0.62,0.5334
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,90,35,45,1.4744,24.7553,0.6334,0.5432
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,95,0,10,1.4744,27.395,0.5323,0.4498
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,95,5,15,1.4744,27.395,0.5516,0.4629
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,95,10,20,1.4744,27.395,0.5599,0.4671
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,95,15,25,1.4744,27.395,0.5673,0.4708
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,95,20,30,1.4744,27.395,0.5796,0.4788
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,95,25,35,1.4744,27.395,0.5929,0.4877
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,95,30,40,1.4744,27.395,0.6052,0.4959
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-10,95,35,45,1.4744,27.395,0.6184,0.505
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,20,10,15,1.7942,4.2734,0.5673,0.89
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,20,15,20,1.7942,4.2734,0.569,0.892
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,20,20,25,1.7942,4.2734,0.5704,0.8937
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,20,25,30,1.7942,4.2734,0.5696,0.892
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,20,30,35,1.7942,4.2734,0.5693,0.8911
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,20,35,40,1.7942,4.2734,0.5697,0.8914
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,20,40,45,1.7942,4.2734,0.5805,0.9078
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,25,10,15,1.7942,4.9852,0.5926,0.8721
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,25,15,20,1.7942,4.9852,0.5954,0.8754
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,25,20,25,1.7942,4.9852,0.597,0.8771
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,25,25,30,1.7942,4.9852,0.5968,0.8761
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,25,30,35,1.7942,4.9852,0.5966,0.8753
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,25,35,40,1.7942,4.9852,0.5967,0.8749
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,25,40,45,1.7942,4.9852,0.608,0.8911
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,30,10,15,1.7942,5.7833,0.611,0.8542
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,30,15,20,1.7942,5.7833,0.6146,0.8583
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,30,20,25,1.7942,5.7833,0.6165,0.8601
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,30,25,30,1.7942,5.7833,0.6168,0.8597
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,30,30,35,1.7942,5.7833,0.6168,0.8591
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,30,35,40,1.7942,5.7833,0.6167,0.8584
