source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,30,40,45,1.7942,5.7833,0.6285,0.8742
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,35,10,15,1.7942,6.6741,0.6245,0.8362
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,35,15,20,1.7942,6.6741,0.6288,0.8408
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,35,20,25,1.7942,6.6741,0.6309,0.8426
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,35,25,30,1.7942,6.6741,0.6317,0.8427
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,35,30,35,1.7942,6.6741,0.632,0.8423
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,35,35,40,1.7942,6.6741,0.6319,0.8415
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,35,40,45,1.7942,6.6741,0.6441,0.857
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,40,10,15,1.7942,7.6645,0.6345,0.8178
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,40,15,20,1.7942,7.6645,0.6392,0.8225
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,40,20,25,1.7942,7.6645,0.6416,0.8244
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,40,25,30,1.7942,7.6645,0.6428,0.8249
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,40,30,35,1.7942,7.6645,0.6435,0.8248
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,40,35,40,1.7942,7.6645,0.6436,0.8242
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,40,40,45,1.7942,7.6645,0.6561,0.8394
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,45,10,15,1.7942,8.7615,0.6416,0.7988
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,45,15,20,1.7942,8.7615,0.6465,0.8034
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,45,20,25,1.7942,8.7615,0.6492,0.8053
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,45,25,30,1.7942,8.7615,0.6509,0.8062
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,45,30,35,1.7942,8.7615,0.652,0.8066
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,45,35,40,1.7942,8.7615,0.6526,0.8063
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,45,40,45,1.7942,8.7615,0.6654,0.8212
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,50,10,15,1.7942,9.9722,0.6464,0.779
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,50,15,20,1.7942,9.9722,0.6514,0.7833
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,50,20,25,1.7942,9.9722,0.6544,0.7853
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,50,25,30,1.7942,9.9722,0.6566,0.7866
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,50,30,35,1.7942,9.9722,0.6583,0.7874
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,50,35,40,1.7942,9.9722,0.6595,0.7877
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,50,40,45,1.7942,9.9722,0.6725,0.8023
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,55,10,15,1.7942,11.3043,0.6491,0.7581
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,55,15,20,1.7942,11.3043,0.6541,0.762
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,55,20,25,1.7942,11.3043,0.6575,0.7642
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,55,25,30,1.7942,11.3043,0.6602,0.7659
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,55,30,35,1.7942,11.3043,0.6626,0.7672
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,55,35,40,1.7942,11.3043,0.6646,0.7683
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,55,40,45,1.7942,11.3043,0.6778,0.7825
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,60,10,15,1.7942,12.7657,0.6498,0.7359
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,60,15,20,1.7942,12.7657,0.6548,0.7394
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,60,20,25,1.7942,12.7657,0.6586,0.7418
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,60,25,30,1.7942,12.7657,0.662,0.7439
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,60,30,35,1.7942,12.7657,0.6651,0.7459
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,60,35,40,1.7942,12.7657,0.6681,0.7478
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,60,40,45,1.7942,12.7657,0.6816,0.7616
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,65,10,15,1.7942,14.3645,0.6486,0.7121
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,65,15,20,1.7942,14.3645,0.6535,0.7152
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,65,20,25,1.7942,14.3645,0.6579,0.7179
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,65,25,30,1.7942,14.3645,0.6621,0.7206
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,65,30,35,1.7942,14.3645,0.6661,0.7233
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,65,35,40,1.7942,14.3645,0.6702,0.7263
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,65,40,45,1.7942,14.3645,0.6838,0.7397
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,70,10,15,1.7942,16.1097,0.6453,0.6866
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,70,15,20,1.7942,16.1097,0.6503,0.6895
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,70,20,25,1.7942,16.1097,0.6553,0.6926
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,70,25,30,1.7942,16.1097,0.6604,0.6959
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,70,30,35,1.7942,16.1097,0.6655,0.6994
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,70,35,40,1.7942,16.1097,0.6709,0.7034
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,70,40,45,1.7942,16.1097,0.6847,0.7164
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,75,10,15,1.7942,18.0105,0.6397,0.6592
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,75,15,20,1.7942,18.0105,0.6451,0.662
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,75,20,25,1.7942,18.0105,0.6509,0.6655
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,75,25,30,1.7942,18.0105,0.6571,0.6696
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,75,30,35,1.7942,18.0105,0.6633,0.674
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,75,35,40,1.7942,18.0105,0.6701,0.6791
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,75,40,45,1.7942,18.0105,0.6841,0.6916
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,80,10,15,1.7942,20.0772,0.6318,0.6295
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,80,15,20,1.7942,20.0772,0.6377,0.6325
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,80,20,25,1.7942,20.0772,0.6445,0.6366
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,80,25,30,1.7942,20.0772,0.6519,0.6416
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,80,30,35,1.7942,20.0772,0.6596,0.647
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,80,35,40,1.7942,20.0772,0.6678,0.6532
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,80,40,45,1.7942,20.0772,0.682,0.6653
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,85,10,15,1.7942,22.3211,0.621,0.5973
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,85,15,20,1.7942,22.3211,0.6279,0.6008
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,85,20,25,1.7942,22.3211,0.6358,0.6057
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,85,25,30,1.7942,22.3211,0.6448,0.6118
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,85,30,35,1.7942,22.3211,0.6541,0.6184
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,85,35,40,1.7942,22.3211,0.664,0.6256
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,85,40,45,1.7942,22.3211,0.6782,0.6372
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,90,10,15,1.7942,24.7553,0.6071,0.5625
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,90,15,20,1.7942,24.7553,0.6153,0.5669
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,90,20,25,1.7942,24.7553,0.6246,0.5726
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,90,25,30,1.7942,24.7553,0.6356,0.5801
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,90,30,35,1.7942,24.7553,0.6467,0.5879
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,90,35,40,1.7942,24.7553,0.6583,0.5962
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,90,40,45,1.7942,24.7553,0.6726,0.6072
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,95,10,15,1.7942,27.395,0.5894,0.5247
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,95,15,20,1.7942,27.395,0.5997,0.5306
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,95,20,25,1.7942,27.395,0.6106,0.5373
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,95,25,30,1.7942,27.395,0.624,0.5463
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,95,30,35,1.7942,27.395,0.6372,0.5555
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,95,35,40,1.7942,27.395,0.6505,0.5648
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,-5,95,40,45,1.7942,27.395,0.6648,0.5752
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,20,15,15,2.1655,4.2734,0.5357,0.896
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,20,20,20,2.1655,4.2734,0.5389,0.9008
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,20,25,25,2.1655,4.2734,0.5417,0.9049
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,20,30,30,2.1655,4.2734,0.541,0.9033
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,20,35,35,2.1655,4.2734,0.5407,0.9023
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,20,40,40,2.1655,4.2734,0.5419,0.9039
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,25,15,15,2.1655,4.9852,0.5732,0.8833
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,25,20,20,2.1655,4.9852,0.5767,0.8879
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,25,25,25,2.1655,4.9852,0.5791,0.891
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,25,30,30,2.1655,4.9852,0.5786,0.8896
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,25,35,35,2.1655,4.9852,0.5783,0.8885
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,25,40,40,2.1655,4.9852,0.579,0.8891
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,30,15,15,2.1655,5.7833,0.6005,0.8702
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,30,20,20,2.1655,5.7833,0.604,0.8744
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,30,25,25,2.1655,5.7833,0.606,0.8765
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,30,30,30,2.1655,5.7833,0.6057,0.8754
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,30,35,35,2.1655,5.7833,0.6055,0.8743
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,30,40,40,2.1655,5.7833,0.6059,0.8743
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,35,15,15,2.1655,6.6741,0.6207,0.8566
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,35,20,20,2.1655,6.6741,0.6241,0.8602
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,35,25,25,2.1655,6.6741,0.6259,0.8615
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,35,30,30,2.1655,6.6741,0.6258,0.8606
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,35,35,35,2.1655,6.6741,0.6258,0.8597
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,35,40,40,2.1655,6.6741,0.626,0.8593
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,40,15,15,2.1655,7.6645,0.6359,0.8421
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,40,20,20,2.1655,7.6645,0.6392,0.8451
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,40,25,25,2.1655,7.6645,0.6407,0.8459
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,40,30,30,2.1655,7.6645,0.6409,0.8451
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,40,35,35,2.1655,7.6645,0.6411,0.8444
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,40,40,40,2.1655,7.6645,0.6414,0.8439
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,45,15,15,2.1655,8.7615,0.6473,0.8267
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,45,20,20,2.1655,8.7615,0.6503,0.829
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,45,25,25,2.1655,8.7615,0.6517,0.8294
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,45,30,30,2.1655,8.7615,0.6523,0.8289
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,45,35,35,2.1655,8.7615,0.6529,0.8285
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,45,40,40,2.1655,8.7615,0.6534,0.8282
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,50,15,15,2.1655,9.9722,0.6555,0.8101
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,50,20,20,2.1655,9.9722,0.6583,0.8118
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,50,25,25,2.1655,9.9722,0.6597,0.8119
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,50,30,30,2.1655,9.9722,0.6608,0.8118
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,50,35,35,2.1655,9.9722,0.6619,0.8119
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,50,40,40,2.1655,9.9722,0.6628,0.8119
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,55,15,15,2.1655,11.3043,0.661,0.7922
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,55,20,20,2.1655,11.3043,0.6636,0.7933
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,55,25,25,2.1655,11.3043,0.6653,0.7934
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,55,30,30,2.1655,11.3043,0.6669,0.7937
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,55,35,35,2.1655,11.3043,0.6686,0.7944
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,55,40,40,2.1655,11.3043,0.6703,0.795
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,60,15,15,2.1655,12.7657,0.6641,0.7727
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,60,20,20,2.1655,12.7657,0.6667,0.7734
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,60,25,25,2.1655,12.7657,0.6687,0.7738
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,60,30,30,2.1655,12.7657,0.671,0.7746
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,60,35,35,2.1655,12.7657,0.6735,0.7759
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,60,40,40,2.1655,12.7657,0.676,0.7773
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,65,15,15,2.1655,14.3645,0.6648,0.7514
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,65,20,20,2.1655,14.3645,0.6675,0.752
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,65,25,25,2.1655,14.3645,0.6702,0.7528
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,65,30,30,2.1655,14.3645,0.6734,0.7543
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,65,35,35,2.1655,14.3645,0.6768,0.7564
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,65,40,40,2.1655,14.3645,0.6804,0.7587
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,70,15,15,2.1655,16.1097,0.6632,0.7282
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,70,20,20,2.1655,16.1097,0.6664,0.7289
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,70,25,25,2.1655,16.1097,0.6699,0.7304
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,70,30,30,2.1655,16.1097,0.6741,0.7327
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,70,35,35,2.1655,16.1097,0.6787,0.7357
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,70,40,40,2.1655,16.1097,0.6834,0.7391
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,75,15,15,2.1655,18.0105,0.6592,0.7029
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,75,20,20,2.1655,18.0105,0.6631,0.704
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,75,25,25,2.1655,18.0105,0.6678,0.7064
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,75,30,30,2.1655,18.0105,0.6733,0.7098
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,75,35,35,2.1655,18.0105,0.6792,0.7138
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,75,40,40,2.1655,18.0105,0.6853,0.7184
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,80,15,15,2.1655,20.0772,0.6526,0.6753
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,80,20,20,2.1655,20.0772,0.6577,0.6773
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,80,25,25,2.1655,20.0772,0.6639,0.6808
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,80,30,30,2.1655,20.0772,0.6709,0.6854
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,80,35,35,2.1655,20.0772,0.6783,0.6906
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,80,40,40,2.1655,20.0772,0.686,0.6964
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,85,15,15,2.1655,22.3211,0.6433,0.6451
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,85,20,20,2.1655,22.3211,0.65,0.6484
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,85,25,25,2.1655,22.3211,0.6581,0.6534
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,85,30,30,2.1655,22.3211,0.667,0.6595
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,85,35,35,2.1655,22.3211,0.6761,0.666
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,85,40,40,2.1655,22.3211,0.6856,0.673
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,90,15,15,2.1655,24.7553,0.6308,0.6122
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,90,20,20,2.1655,24.7553,0.6399,0.6173
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,90,25,25,2.1655,24.7553,0.6503,0.6241
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,90,30,30,2.1655,24.7553,0.6614,0.6319
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,90,35,35,2.1655,24.7553,0.6725,0.6398
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,90,40,40,2.1655,24.7553,0.6838,0.6482
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,95,15,15,2.1655,27.395,0.6149,0.5764
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,95,20,20,2.1655,27.395,0.627,0.584
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,95,25,25,2.1655,27.395,0.6402,0.5928
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,95,30,30,2.1655,27.395,0.654,0.6025
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,95,35,35,2.1655,27.395,0.6674,0.6121
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,0,95,40,40,2.1655,27.395,0.6807,0.6218
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,20,20,15,2.5934,4.2734,0.4847,0.9017
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,20,25,20,2.5934,4.2734,0.4881,0.9074
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,20,30,25,2.5934,4.2734,0.4915,0.9132
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,20,35,30,2.5934,4.2734,0.4908,0.9116
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,20,40,35,2.5934,4.2734,0.4904,0.9105
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,25,20,15,2.5934,4.9852,0.54,0.8929
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,25,25,20,2.5934,4.9852,0.5431,0.8975
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,25,30,25,2.5934,4.9852,0.5459,0.9015
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,25,35,30,2.5934,4.9852,0.5452,0.8998
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,25,40,35,2.5934,4.9852,0.5447,0.8984
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,30,20,15,2.5934,5.7833,0.5789,0.8834
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,30,25,20,2.5934,5.7833,0.5817,0.8868
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,30,30,25,2.5934,5.7833,0.5838,0.8892
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,30,35,30,2.5934,5.7833,0.5832,0.8875
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,30,40,35,2.5934,5.7833,0.5827,0.8861
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,35,20,15,2.5934,6.6741,0.6075,0.873
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,35,25,20,2.5934,6.6741,0.6098,0.8753
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,35,30,25,2.5934,6.6741,0.6113,0.8764
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,35,35,30,2.5934,6.6741,0.6107,0.8747
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,35,40,35,2.5934,6.6741,0.6103,0.8733
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,40,20,15,2.5934,7.6645,0.6289,0.8616
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,40,25,20,2.5934,7.6645,0.6307,0.8628
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,40,30,25,2.5934,7.6645,0.6316,0.8628
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,40,35,30,2.5934,7.6645,0.6312,0.8613
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,40,40,35,2.5934,7.6645,0.6311,0.8601
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,45,20,15,2.5934,8.7615,0.6449,0.8489
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,45,25,20,2.5934,8.7615,0.6463,0.8491
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,45,30,25,2.5934,8.7615,0.6468,0.8485
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,45,35,30,2.5934,8.7615,0.6468,0.8471
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,45,40,35,2.5934,8.7615,0.647,0.8463
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,50,20,15,2.5934,9.9722,0.6568,0.8349
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,50,25,20,2.5934,9.9722,0.6578,0.8343
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,50,30,25,2.5934,9.9722,0.6582,0.8333
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,50,35,30,2.5934,9.9722,0.6586,0.8322
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,50,40,35,2.5934,9.9722,0.6593,0.8318
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,55,20,15,2.5934,11.3043,0.6652,0.8193
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,55,25,20,2.5934,11.3043,0.666,0.8182
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,55,30,25,2.5934,11.3043,0.6666,0.8171
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,55,35,30,2.5934,11.3043,0.6675,0.8165
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,55,40,35,2.5934,11.3043,0.6688,0.8166
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,60,20,15,2.5934,12.7657,0.6706,0.802
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,60,25,20,2.5934,12.7657,0.6715,0.8007
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,60,30,25,2.5934,12.7657,0.6725,0.7998
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,60,35,30,2.5934,12.7657,0.6741,0.7998
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,60,40,35,2.5934,12.7657,0.6763,0.8007
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,65,20,15,2.5934,14.3645,0.6733,0.7829
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,65,25,20,2.5934,14.3645,0.6745,0.7817
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,65,30,25,2.5934,14.3645,0.6762,0.7813
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,65,35,30,2.5934,14.3645,0.6787,0.7821
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,65,40,35,2.5934,14.3645,0.6819,0.7838
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,70,20,15,2.5934,16.1097,0.6733,0.7617
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,70,25,20,2.5934,16.1097,0.6753,0.761
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,70,30,25,2.5934,16.1097,0.678,0.7614
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,70,35,30,2.5934,16.1097,0.6817,0.7633
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,70,40,35,2.5934,16.1097,0.686,0.766
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,75,20,15,2.5934,18.0105,0.6707,0.7383
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,75,25,20,2.5934,18.0105,0.6738,0.7385
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,75,30,25,2.5934,18.0105,0.678,0.7402
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,75,35,30,2.5934,18.0105,0.6831,0.7433
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,75,40,35,2.5934,18.0105,0.6888,0.7471
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,80,20,15,2.5934,20.0772,0.6654,0.7125
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,80,25,20,2.5934,20.0772,0.6702,0.7142
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,80,30,25,2.5934,20.0772,0.6762,0.7175
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,80,35,30,2.5934,20.0772,0.683,0.722
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,80,40,35,2.5934,20.0772,0.6903,0.7271
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,85,20,15,2.5934,22.3211,0.6573,0.6843
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,85,25,20,2.5934,22.3211,0.6643,0.6879
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,85,30,25,2.5934,22.3211,0.6727,0.6932
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,85,35,30,2.5934,22.3211,0.6816,0.6993
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,85,40,35,2.5934,22.3211,0.6907,0.7059
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,90,20,15,2.5934,24.7553,0.6462,0.6533
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,90,25,20,2.5934,24.7553,0.6562,0.6595
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,90,30,25,2.5934,24.7553,0.6674,0.6672
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,90,35,30,2.5934,24.7553,0.6787,0.6753
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,90,40,35,2.5934,24.7553,0.6899,0.6835
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,95,20,15,2.5934,27.395,0.6318,0.6196
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,95,25,20,2.5934,27.395,0.6456,0.6289
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,95,30,25,2.5934,27.395,0.6602,0.6393
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,95,35,30,2.5934,27.395,0.6744,0.6497
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,5,95,40,35,2.5934,27.395,0.688,0.6597
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,20,20,10,3.0836,4.2734,0.4044,0.9141
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,20,25,15,3.0836,4.2734,0.4013,0.9066
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,20,30,20,3.0836,4.2734,0.404,0.9123
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,20,35,25,3.0836,4.2734,0.4072,0.9193
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,20,40,30,3.0836,4.2734,0.4067,0.9178
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,25,20,10,3.0836,4.9852,0.4886,0.9067
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,25,25,15,3.0836,4.9852,0.4857,0.9007
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,25,30,20,3.0836,4.9852,0.4881,0.9047
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,25,35,25,3.0836,4.9852,0.491,0.9093
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,25,40,30,3.0836,4.9852,0.4903,0.9076
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,30,20,10,3.0836,5.7833,0.5445,0.8984
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,30,25,15,3.0836,5.7833,0.5423,0.8939
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,30,30,20,3.0836,5.7833,0.5442,0.8962
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,30,35,25,3.0836,5.7833,0.5463,0.8989
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,30,40,30,3.0836,5.7833,0.5455,0.897
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,35,20,10,3.0836,6.6741,0.5837,0.889
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,35,25,15,3.0836,6.6741,0.5825,0.8859
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,35,30,20,3.0836,6.6741,0.5837,0.8868
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,35,35,25,3.0836,6.6741,0.585,0.8879
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,35,40,30,3.0836,6.6741,0.5843,0.8859
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,40,20,10,3.0836,7.6645,0.612,0.8783
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,40,25,15,3.0836,7.6645,0.6119,0.8768
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,40,30,20,3.0836,7.6645,0.6125,0.8764
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,40,35,25,3.0836,7.6645,0.6132,0.8761
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,40,40,30,3.0836,7.6645,0.6125,0.8742
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,45,20,10,3.0836,8.7615,0.6327,0.8664
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,45,25,15,3.0836,8.7615,0.6338,0.8662
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,45,30,20,3.0836,8.7615,0.634,0.8648
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,45,35,25,3.0836,8.7615,0.6341,0.8637
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,45,40,30,3.0836,8.7615,0.6337,0.8619
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,50,20,10,3.0836,9.9722,0.6476,0.853
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,50,25,15,3.0836,9.9722,0.6502,0.8542
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,50,30,20,3.0836,9.9722,0.6499,0.8521
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,50,35,25,3.0836,9.9722,0.6499,0.8504
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,50,40,30,3.0836,9.9722,0.6499,0.8489
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,55,20,10,3.0836,11.3043,0.6581,0.838
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,55,25,15,3.0836,11.3043,0.662,0.8405
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,55,30,20,3.0836,11.3043,0.6617,0.838
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,55,35,25,3.0836,11.3043,0.6617,0.8362
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,55,40,30,3.0836,11.3043,0.6623,0.8352
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,60,20,10,3.0836,12.7657,0.6649,0.8214
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,60,25,15,3.0836,12.7657,0.6701,0.8251
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,60,30,20,3.0836,12.7657,0.67,0.8225
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,60,35,25,3.0836,12.7657,0.6704,0.8209
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,60,40,30,3.0836,12.7657,0.6718,0.8206
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,65,20,10,3.0836,14.3645,0.6685,0.8031
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,65,25,15,3.0836,14.3645,0.675,0.8077
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,65,30,20,3.0836,14.3645,0.6754,0.8055
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,65,35,25,3.0836,14.3645,0.6766,0.8046
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,65,40,30,3.0836,14.3645,0.6789,0.8051
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,70,20,10,3.0836,16.1097,0.6692,0.7829
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,70,25,15,3.0836,16.1097,0.6768,0.7883
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,70,30,20,3.0836,16.1097,0.6782,0.7869
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,70,35,25,3.0836,16.1097,0.6806,0.787
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,70,40,30,3.0836,16.1097,0.6842,0.7887
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,75,20,10,3.0836,18.0105,0.6671,0.7607
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,75,25,15,3.0836,18.0105,0.6757,0.7667
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,75,30,20,3.0836,18.0105,0.6786,0.7666
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,75,35,25,3.0836,18.0105,0.6827,0.7682
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,75,40,30,3.0836,18.0105,0.6877,0.7712
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,80,20,10,3.0836,20.0772,0.6624,0.7364
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,80,25,15,3.0836,20.0772,0.6718,0.7427
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,80,30,20,3.0836,20.0772,0.6767,0.7445
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,80,35,25,3.0836,20.0772,0.6829,0.748
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,80,40,30,3.0836,20.0772,0.6898,0.7526
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,85,20,10,3.0836,22.3211,0.655,0.7099
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,85,25,15,3.0836,22.3211,0.665,0.7163
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,85,30,20,3.0836,22.3211,0.6727,0.7206
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,85,35,25,3.0836,22.3211,0.6814,0.7264
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,85,40,30,3.0836,22.3211,0.6904,0.7328
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,90,20,10,3.0836,24.7553,0.6449,0.6812
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,90,25,15,3.0836,24.7553,0.6552,0.6873
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,90,30,20,3.0836,24.7553,0.6663,0.6946
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,90,35,25,3.0836,24.7553,0.6782,0.7032
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,90,40,30,3.0836,24.7553,0.6898,0.7118
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,95,20,10,3.0836,27.395,0.6321,0.65
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,95,25,15,3.0836,27.395,0.6423,0.6555
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,95,30,20,3.0836,27.395,0.6577,0.6666
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,95,35,25,3.0836,27.395,0.6734,0.6785
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,10,95,40,30,3.0836,27.395,0.6879,0.6894
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,20,25,10,3.6416,4.2734,0.2621,0.9191
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,20,30,15,3.6416,4.2734,0.2597,0.9103
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,20,35,20,3.6416,4.2734,0.2612,0.9155
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,20,40,25,3.6416,4.2734,0.2635,0.9235
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,25,25,10,3.6416,4.9852,0.4011,0.9136
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,25,30,15,3.6416,4.9852,0.3982,0.9065
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,25,35,20,3.6416,4.9852,0.3998,0.9097
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,25,40,25,3.6416,4.9852,0.4023,0.915
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,30,25,10,3.6416,5.7833,0.4864,0.907
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,30,30,15,3.6416,5.7833,0.4839,0.9017
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,30,35,20,3.6416,5.7833,0.485,0.903
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,30,40,25,3.6416,5.7833,0.487,0.9061
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,35,25,10,3.6416,6.6741,0.5433,0.8992
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,35,30,15,3.6416,6.6741,0.5418,0.8956
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,35,35,20,3.6416,6.6741,0.5422,0.8953
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,35,40,25,3.6416,6.6741,0.5434,0.8966
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,40,25,10,3.6416,7.6645,0.5833,0.8902
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,40,30,15,3.6416,7.6645,0.5828,0.8882
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,40,35,20,3.6416,7.6645,0.5826,0.8866
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,40,40,25,3.6416,7.6645,0.5832,0.8865
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,45,25,10,3.6416,8.7615,0.612,0.8798
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,45,30,15,3.6416,8.7615,0.6128,0.8793
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,45,35,20,3.6416,8.7615,0.6121,0.8768
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,45,40,25,3.6416,8.7615,0.6122,0.8756
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,50,25,10,3.6416,9.9722,0.6329,0.8679
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,50,30,15,3.6416,9.9722,0.635,0.8689
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,50,35,20,3.6416,9.9722,0.634,0.8657
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,50,40,25,3.6416,9.9722,0.6339,0.864
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,55,25,10,3.6416,11.3043,0.6478,0.8546
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,55,30,15,3.6416,11.3043,0.6513,0.8568
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,55,35,20,3.6416,11.3043,0.6503,0.8534
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,55,40,25,3.6416,11.3043,0.6502,0.8514
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,60,25,10,3.6416,12.7657,0.658,0.8395
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,60,30,15,3.6416,12.7657,0.6628,0.8429
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,60,35,20,3.6416,12.7657,0.6621,0.8396
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,60,40,25,3.6416,12.7657,0.6625,0.838
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,65,25,10,3.6416,14.3645,0.6643,0.8228
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,65,30,15,3.6416,14.3645,0.6703,0.8271
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,65,35,20,3.6416,14.3645,0.6704,0.8245
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,65,40,25,3.6416,14.3645,0.6717,0.8235
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,70,25,10,3.6416,16.1097,0.6672,0.8042
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,70,30,15,3.6416,16.1097,0.6743,0.8092
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,70,35,20,3.6416,16.1097,0.6757,0.8077
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,70,40,25,3.6416,16.1097,0.6782,0.808
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,75,25,10,3.6416,18.0105,0.6671,0.7837
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,75,30,15,3.6416,18.0105,0.675,0.7892
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,75,35,20,3.6416,18.0105,0.6782,0.7894
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,75,40,25,3.6416,18.0105,0.6824,0.7913
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,80,25,10,3.6416,20.0772,0.664,0.7613
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,80,30,15,3.6416,20.0772,0.6727,0.7669
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,80,35,20,3.6416,20.0772,0.6782,0.7693
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,80,40,25,3.6416,20.0772,0.6847,0.7733
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,85,25,10,3.6416,22.3211,0.6583,0.7367
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,85,30,15,3.6416,22.3211,0.6674,0.7422
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,85,35,20,3.6416,22.3211,0.676,0.7475
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,85,40,25,3.6416,22.3211,0.6852,0.754
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,90,25,10,3.6416,24.7553,0.6498,0.7099
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,90,30,15,3.6416,24.7553,0.6591,0.715
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,90,35,20,3.6416,24.7553,0.6714,0.7238
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,90,40,25,3.6416,24.7553,0.684,0.7334
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,95,25,10,3.6416,27.395,0.6386,0.6809
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,95,30,15,3.6416,27.395,0.6477,0.6852
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,95,35,20,3.6416,27.395,0.6646,0.6982
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),46,39.3,4,50,15,95,40,25,3.6416,27.395,0.6812,0.7113
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,20,-10,5,1.2008,4.2734,0.5361,0.7868
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,20,-5,10,1.2008,4.2734,0.5514,0.8112
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,20,0,15,1.2008,4.2734,0.5553,0.8164
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,20,5,20,1.2008,4.2734,0.546,0.8008
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,20,10,25,1.2008,4.2734,0.5407,0.7918
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,20,15,30,1.2008,4.2734,0.5391,0.7884
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,20,20,35,1.2008,4.2734,0.5382,0.7863
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,20,25,40,1.2008,4.2734,0.5376,0.7848
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,20,30,45,1.2008,4.2734,0.5477,0.7993
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,25,-10,5,1.2008,4.9852,0.5564,0.7687
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,25,-5,10,1.2008,4.9852,0.5636,0.7796
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,25,0,15,1.2008,4.9852,0.5655,0.7814
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,25,5,20,1.2008,4.9852,0.5606,0.7731
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,25,10,25,1.2008,4.9852,0.558,0.7684
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,25,15,30,1.2008,4.9852,0.558,0.7673
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,25,20,35,1.2008,4.9852,0.5579,0.7664
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,25,25,40,1.2008,4.9852,0.5577,0.7654
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,25,30,45,1.2008,4.9852,0.5682,0.7796
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,30,-10,5,1.2008,5.7833,0.571,0.7483
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,30,-5,10,1.2008,5.7833,0.5713,0.7487
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,30,0,15,1.2008,5.7833,0.5716,0.7481
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,30,5,20,1.2008,5.7833,0.5708,0.7457
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,30,10,25,1.2008,5.7833,0.5707,0.7447
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,30,15,30,1.2008,5.7833,0.5722,0.7456
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,30,20,35,1.2008,5.7833,0.5729,0.7458
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,30,25,40,1.2008,5.7833,0.5732,0.7454
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,30,30,45,1.2008,5.7833,0.5841,0.7592
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,35,-10,5,1.2008,6.6741,0.581,0.7255
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,35,-5,10,1.2008,6.6741,0.5757,0.7181
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,35,0,15,1.2008,6.6741,0.5749,0.716
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,35,5,20,1.2008,6.6741,0.5776,0.7182
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,35,10,25,1.2008,6.6741,0.58,0.7203
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,35,15,30,1.2008,6.6741,0.5827,0.7228
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,35,20,35,1.2008,6.6741,0.5843,0.7239
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,35,25,40,1.2008,6.6741,0.5852,0.7243
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,35,30,45,1.2008,6.6741,0.5965,0.7376
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,40,-10,5,1.2008,7.6645,0.5871,0.6999
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,40,-5,10,1.2008,7.6645,0.5776,0.6873
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,40,0,15,1.2008,7.6645,0.5762,0.6844
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,40,5,20,1.2008,7.6645,0.5819,0.6902
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,40,10,25,1.2008,7.6645,0.5865,0.6948
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,40,15,30,1.2008,7.6645,0.5904,0.6985
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,40,20,35,1.2008,7.6645,0.5927,0.7004
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,40,25,40,1.2008,7.6645,0.5944,0.7016
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,40,30,45,1.2008,7.6645,0.6059,0.7145
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,45,-10,5,1.2008,8.7615,0.5896,0.6714
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,45,-5,10,1.2008,8.7615,0.5776,0.6559
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,45,0,15,1.2008,8.7615,0.576,0.6528
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,45,5,20,1.2008,8.7615,0.5843,0.6612
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,45,10,25,1.2008,8.7615,0.5908,0.6677
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,45,15,30,1.2008,8.7615,0.5956,0.6722
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,45,20,35,1.2008,8.7615,0.5987,0.675
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,45,25,40,1.2008,8.7615,0.6012,0.677
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,45,30,45,1.2008,8.7615,0.6129,0.6895
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,50,-10,5,1.2008,9.9722,0.5888,0.6398
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,50,-5,10,1.2008,9.9722,0.5758,0.6234
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,50,0,15,1.2008,9.9722,0.5747,0.6208
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,50,5,20,1.2008,9.9722,0.5848,0.6308
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,50,10,25,1.2008,9.9722,0.5929,0.6386
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,50,15,30,1.2008,9.9722,0.5985,0.6437
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,50,20,35,1.2008,9.9722,0.6024,0.6471
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,50,25,40,1.2008,9.9722,0.6058,0.6499
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,50,30,45,1.2008,9.9722,0.6177,0.6619
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,55,-10,5,1.2008,11.3043,0.5847,0.6047
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,55,-5,10,1.2008,11.3043,0.5724,0.5894
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,55,0,15,1.2008,11.3043,0.5723,0.5877
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,55,5,20,1.2008,11.3043,0.5838,0.5986
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,55,10,25,1.2008,11.3043,0.5931,0.6071
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,55,15,30,1.2008,11.3043,0.5993,0.6125
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,55,20,35,1.2008,11.3043,0.604,0.6165
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,55,25,40,1.2008,11.3043,0.6083,0.6201
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,55,30,45,1.2008,11.3043,0.6203,0.6315
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,60,-10,5,1.2008,12.7657,0.5772,0.5659
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,60,-5,10,1.2008,12.7657,0.5673,0.5534
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,60,0,15,1.2008,12.7657,0.5687,0.5531
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,60,5,20,1.2008,12.7657,0.5809,0.564
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,60,10,25,1.2008,12.7657,0.591,0.5728
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,60,15,30,1.2008,12.7657,0.5977,0.5783
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,60,20,35,1.2008,12.7657,0.6032,0.5827
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,60,25,40,1.2008,12.7657,0.6085,0.587
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,60,30,45,1.2008,12.7657,0.6207,0.5978
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,65,-10,5,1.2008,14.3645,0.566,0.5233
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,65,-5,10,1.2008,14.3645,0.5602,0.515
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,65,0,15,1.2008,14.3645,0.5636,0.5164
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,65,5,20,1.2008,14.3645,0.5761,0.5267
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,65,10,25,1.2008,14.3645,0.5865,0.5352
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,65,15,30,1.2008,14.3645,0.5936,0.5405
