source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,65,20,35,1.2008,14.3645,0.5999,0.5454
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,65,25,40,1.2008,14.3645,0.6062,0.5501
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,65,30,45,1.2008,14.3645,0.6184,0.5603
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,70,-10,5,1.2008,16.1097,0.5504,0.4765
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,70,-5,10,1.2008,16.1097,0.5506,0.4737
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,70,0,15,1.2008,16.1097,0.5566,0.477
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,70,5,20,1.2008,16.1097,0.5687,0.4862
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,70,10,25,1.2008,16.1097,0.579,0.4938
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,70,15,30,1.2008,16.1097,0.5863,0.4989
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,70,20,35,1.2008,16.1097,0.5936,0.5041
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,70,25,40,1.2008,16.1097,0.6008,0.5092
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,70,30,45,1.2008,16.1097,0.613,0.5186
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,75,-10,5,1.2008,18.0105,0.5294,0.4253
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,75,-5,10,1.2008,18.0105,0.5376,0.429
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,75,0,15,1.2008,18.0105,0.5468,0.4345
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,75,5,20,1.2008,18.0105,0.5581,0.4421
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,75,10,25,1.2008,18.0105,0.5676,0.4483
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,75,15,30,1.2008,18.0105,0.5751,0.453
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,75,20,35,1.2008,18.0105,0.5833,0.4585
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,75,25,40,1.2008,18.0105,0.5914,0.4637
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,75,30,45,1.2008,18.0105,0.6036,0.4723
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,80,-10,5,1.2008,20.0772,0.5014,0.3696
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,80,-5,10,1.2008,20.0772,0.5201,0.3806
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,80,0,15,1.2008,20.0772,0.5332,0.3883
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,80,5,20,1.2008,20.0772,0.5431,0.3939
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,80,10,25,1.2008,20.0772,0.551,0.3983
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,80,15,30,1.2008,20.0772,0.5585,0.4025
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,80,20,35,1.2008,20.0772,0.5679,0.4081
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,80,25,40,1.2008,20.0772,0.5766,0.4132
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,80,30,45,1.2008,20.0772,0.5887,0.4209
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,85,-10,5,1.2008,22.3211,0.4638,0.3089
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,85,-5,10,1.2008,22.3211,0.4961,0.3278
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,85,0,15,1.2008,22.3211,0.514,0.3378
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,85,5,20,1.2008,22.3211,0.5217,0.3413
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,85,10,25,1.2008,22.3211,0.5269,0.3432
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,85,15,30,1.2008,22.3211,0.5345,0.3469
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,85,20,35,1.2008,22.3211,0.5451,0.3526
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,85,25,40,1.2008,22.3211,0.5543,0.3574
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,85,30,45,1.2008,22.3211,0.566,0.3639
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,90,-10,5,1.2008,24.7553,0.4123,0.2432
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,90,-5,10,1.2008,24.7553,0.4623,0.2704
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,90,0,15,1.2008,24.7553,0.4859,0.2826
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,90,5,20,1.2008,24.7553,0.4907,0.2837
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,90,10,25,1.2008,24.7553,0.4916,0.2827
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,90,15,30,1.2008,24.7553,0.4993,0.2858
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,90,20,35,1.2008,24.7553,0.5114,0.2916
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,90,25,40,1.2008,24.7553,0.5206,0.2956
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,90,30,45,1.2008,24.7553,0.5318,0.3011
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,95,-10,5,1.2008,27.395,0.3388,0.1721
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,95,-5,10,1.2008,27.395,0.4126,0.2079
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,95,0,15,1.2008,27.395,0.4437,0.2221
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,95,5,20,1.2008,27.395,0.4444,0.2207
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,95,10,25,1.2008,27.395,0.4385,0.2163
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,95,15,30,1.2008,27.395,0.4461,0.2189
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,95,20,35,1.2008,27.395,0.4603,0.2246
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,95,25,40,1.2008,27.395,0.4687,0.2276
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-15,95,30,45,1.2008,27.395,0.4789,0.2318
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,20,-5,5,1.4744,4.2734,0.5448,0.8262
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,20,0,10,1.4744,4.2734,0.5492,0.8319
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,20,5,15,1.4744,4.2734,0.5502,0.8328
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,20,10,20,1.4744,4.2734,0.5482,0.8289
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,20,15,25,1.4744,4.2734,0.5471,0.8266
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,20,20,30,1.4744,4.2734,0.5458,0.8245
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,20,25,35,1.4744,4.2734,0.5449,0.8231
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,20,30,40,1.4744,4.2734,0.5433,0.8214
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,20,35,45,1.4744,4.2734,0.5535,0.8366
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,25,-5,5,1.4744,4.9852,0.5692,0.8092
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,25,0,10,1.4744,4.9852,0.5694,0.8085
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,25,5,15,1.4744,4.9852,0.5695,0.8077
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,25,10,20,1.4744,4.9852,0.5699,0.8074
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,25,15,25,1.4744,4.9852,0.57,0.8068
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,25,20,30,1.4744,4.9852,0.5699,0.8062
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,25,25,35,1.4744,4.9852,0.5696,0.8054
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,25,30,40,1.4744,4.9852,0.5683,0.8037
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,25,35,45,1.4744,4.9852,0.5791,0.8186
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,30,-5,5,1.4744,5.7833,0.5868,0.7904
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,30,0,10,1.4744,5.7833,0.5838,0.785
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,30,5,15,1.4744,5.7833,0.5832,0.7831
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,30,10,20,1.4744,5.7833,0.5858,0.7856
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,30,15,25,1.4744,5.7833,0.5872,0.7866
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,30,20,30,1.4744,5.7833,0.588,0.7871
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,30,25,35,1.4744,5.7833,0.5883,0.7869
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,30,30,40,1.4744,5.7833,0.5874,0.7855
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,30,35,45,1.4744,5.7833,0.5986,0.8
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,35,-5,5,1.4744,6.6741,0.5991,0.7694
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,35,0,10,1.4744,6.6741,0.594,0.7611
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,35,5,15,1.4744,6.6741,0.593,0.7587
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,35,10,20,1.4744,6.6741,0.5974,0.7633
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,35,15,25,1.4744,6.6741,0.5999,0.7656
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,35,20,30,1.4744,6.6741,0.6016,0.767
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,35,25,35,1.4744,6.6741,0.6025,0.7673
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,35,30,40,1.4744,6.6741,0.6021,0.7664
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,35,35,45,1.4744,6.6741,0.6137,0.7805
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,40,-5,5,1.4744,7.6645,0.6073,0.7462
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,40,0,10,1.4744,7.6645,0.6009,0.7365
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,40,5,15,1.4744,7.6645,0.6,0.7341
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,40,10,20,1.4744,7.6645,0.6058,0.7401
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,40,15,25,1.4744,7.6645,0.6094,0.7433
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,40,20,30,1.4744,7.6645,0.6119,0.7455
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,40,25,35,1.4744,7.6645,0.6133,0.7463
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,40,30,40,1.4744,7.6645,0.6136,0.746
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,40,35,45,1.4744,7.6645,0.6254,0.7597
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,45,-5,5,1.4744,8.7615,0.6119,0.7205
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,45,0,10,1.4744,8.7615,0.6053,0.7107
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,45,5,15,1.4744,8.7615,0.6048,0.7086
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,45,10,20,1.4744,8.7615,0.6117,0.7155
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,45,15,25,1.4744,8.7615,0.6162,0.7195
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,45,20,30,1.4744,8.7615,0.6194,0.7222
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,45,25,35,1.4744,8.7615,0.6214,0.7236
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,45,30,40,1.4744,8.7615,0.6224,0.7239
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,45,35,45,1.4744,8.7615,0.6345,0.7373
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,50,-5,5,1.4744,9.9722,0.6134,0.6921
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,50,0,10,1.4744,9.9722,0.6075,0.6834
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,50,5,15,1.4744,9.9722,0.6078,0.682
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,50,10,20,1.4744,9.9722,0.6155,0.6893
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,50,15,25,1.4744,9.9722,0.6207,0.6939
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,50,20,30,1.4744,9.9722,0.6245,0.697
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,50,25,35,1.4744,9.9722,0.6272,0.6988
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,50,30,40,1.4744,9.9722,0.6289,0.6999
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,50,35,45,1.4744,9.9722,0.6413,0.7128
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,55,-5,5,1.4744,11.3043,0.612,0.6609
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,55,0,10,1.4744,11.3043,0.6078,0.6541
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,55,5,15,1.4744,11.3043,0.6093,0.6538
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,55,10,20,1.4744,11.3043,0.6173,0.661
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,55,15,25,1.4744,11.3043,0.6232,0.666
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,55,20,30,1.4744,11.3043,0.6276,0.6694
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,55,25,35,1.4744,11.3043,0.6309,0.6717
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,55,30,40,1.4744,11.3043,0.6336,0.6736
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,55,35,45,1.4744,11.3043,0.6462,0.686
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,60,-5,5,1.4744,12.7657,0.6079,0.6267
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,60,0,10,1.4744,12.7657,0.6063,0.6226
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,60,5,15,1.4744,12.7657,0.6091,0.6236
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,60,10,20,1.4744,12.7657,0.6173,0.6304
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,60,15,25,1.4744,12.7657,0.6237,0.6354
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,60,20,30,1.4744,12.7657,0.6286,0.639
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,60,25,35,1.4744,12.7657,0.6327,0.6419
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,60,30,40,1.4744,12.7657,0.6363,0.6445
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,60,35,45,1.4744,12.7657,0.6491,0.6564
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,65,-5,5,1.4744,14.3645,0.6009,0.5892
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,65,0,10,1.4744,14.3645,0.6027,0.5884
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,65,5,15,1.4744,14.3645,0.6073,0.5908
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,65,10,20,1.4744,14.3645,0.6154,0.597
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,65,15,25,1.4744,14.3645,0.6222,0.602
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,65,20,30,1.4744,14.3645,0.6276,0.6057
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,65,25,35,1.4744,14.3645,0.6324,0.609
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,65,30,40,1.4744,14.3645,0.6372,0.6124
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,65,35,45,1.4744,14.3645,0.6501,0.6237
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,70,-5,5,1.4744,16.1097,0.5908,0.5482
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,70,0,10,1.4744,16.1097,0.5968,0.5512
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,70,5,15,1.4744,16.1097,0.6034,0.5551
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,70,10,20,1.4744,16.1097,0.6112,0.5604
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,70,15,25,1.4744,16.1097,0.6183,0.5652
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,70,20,30,1.4744,16.1097,0.6242,0.5691
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,70,25,35,1.4744,16.1097,0.6299,0.5728
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,70,30,40,1.4744,16.1097,0.6358,0.5769
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,70,35,45,1.4744,16.1097,0.6489,0.5876
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,75,-5,5,1.4744,18.0105,0.5772,0.5036
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,75,0,10,1.4744,18.0105,0.5882,0.5106
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,75,5,15,1.4744,18.0105,0.5971,0.516
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,75,10,20,1.4744,18.0105,0.6045,0.5204
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,75,15,25,1.4744,18.0105,0.6115,0.5247
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,75,20,30,1.4744,18.0105,0.6182,0.5287
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,75,25,35,1.4744,18.0105,0.6249,0.533
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,75,30,40,1.4744,18.0105,0.632,0.5377
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,75,35,45,1.4744,18.0105,0.6451,0.5476
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,80,-5,5,1.4744,20.0772,0.5593,0.4551
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,80,0,10,1.4744,20.0772,0.5761,0.4663
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,80,5,15,1.4744,20.0772,0.5875,0.4731
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,80,10,20,1.4744,20.0772,0.5944,0.4766
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,80,15,25,1.4744,20.0772,0.6013,0.4802
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,80,20,30,1.4744,20.0772,0.6087,0.4844
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,80,25,35,1.4744,20.0772,0.6166,0.4891
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,80,30,40,1.4744,20.0772,0.6249,0.4943
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,80,35,45,1.4744,20.0772,0.638,0.5034
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,85,-5,5,1.4744,22.3211,0.536,0.4026
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,85,0,10,1.4744,22.3211,0.5593,0.4178
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,85,5,15,1.4744,22.3211,0.5735,0.4259
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,85,10,20,1.4744,22.3211,0.5799,0.4285
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,85,15,25,1.4744,22.3211,0.5865,0.4313
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,85,20,30,1.4744,22.3211,0.5949,0.4358
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,85,25,35,1.4744,22.3211,0.6042,0.4409
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,85,30,40,1.4744,22.3211,0.6137,0.4464
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,85,35,45,1.4744,22.3211,0.6268,0.4547
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,90,-5,5,1.4744,24.7553,0.5056,0.3459
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,90,0,10,1.4744,24.7553,0.5362,0.3647
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,90,5,15,1.4744,24.7553,0.5534,0.3741
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,90,10,20,1.4744,24.7553,0.5594,0.3758
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,90,15,25,1.4744,24.7553,0.5653,0.3777
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,90,20,30,1.4744,24.7553,0.575,0.3825
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,90,25,35,1.4744,24.7553,0.5861,0.3881
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,90,30,40,1.4744,24.7553,0.5968,0.3938
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,90,35,45,1.4744,24.7553,0.6097,0.401
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,95,-5,5,1.4744,27.395,0.4649,0.2847
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,95,0,10,1.4744,27.395,0.504,0.3068
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,95,5,15,1.4744,27.395,0.5244,0.3171
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,95,10,20,1.4744,27.395,0.5303,0.3183
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,95,15,25,1.4744,27.395,0.5349,0.3191
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,95,20,30,1.4744,27.395,0.5465,0.3242
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,95,25,35,1.4744,27.395,0.5597,0.3304
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,95,30,40,1.4744,27.395,0.5716,0.3359
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-10,95,35,45,1.4744,27.395,0.5841,0.3421
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,20,5,10,1.7942,4.2734,0.5378,0.8533
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,20,10,15,1.7942,4.2734,0.537,0.8513
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,20,15,20,1.7942,4.2734,0.5382,0.8536
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,20,20,25,1.7942,4.2734,0.5392,0.8554
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,20,25,30,1.7942,4.2734,0.5377,0.8537
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,20,30,35,1.7942,4.2734,0.5362,0.8524
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,20,35,40,1.7942,4.2734,0.5342,0.8512
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,20,40,45,1.7942,4.2734,0.5443,0.8669
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,25,5,10,1.7942,4.9852,0.5671,0.8358
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,25,10,15,1.7942,4.9852,0.566,0.8333
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,25,15,20,1.7942,4.9852,0.5685,0.8368
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,25,20,25,1.7942,4.9852,0.5699,0.8386
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,25,25,30,1.7942,4.9852,0.5692,0.8376
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,25,30,35,1.7942,4.9852,0.5682,0.8367
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,25,35,40,1.7942,4.9852,0.5665,0.8352
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,25,40,45,1.7942,4.9852,0.5773,0.8506
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,30,5,10,1.7942,5.7833,0.5885,0.8177
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,30,10,15,1.7942,5.7833,0.5873,0.8151
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,30,15,20,1.7942,5.7833,0.5909,0.8193
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,30,20,25,1.7942,5.7833,0.5927,0.8212
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,30,25,30,1.7942,5.7833,0.5926,0.8209
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,30,30,35,1.7942,5.7833,0.5922,0.8202
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,30,35,40,1.7942,5.7833,0.5908,0.8187
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,30,40,45,1.7942,5.7833,0.6021,0.8338
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,35,5,10,1.7942,6.6741,0.6042,0.7987
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,35,10,15,1.7942,6.6741,0.6033,0.7963
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,35,15,20,1.7942,6.6741,0.6076,0.801
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,35,20,25,1.7942,6.6741,0.6097,0.8029
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,35,25,30,1.7942,6.6741,0.6103,0.8031
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,35,30,35,1.7942,6.6741,0.6104,0.8027
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,35,35,40,1.7942,6.6741,0.6095,0.8014
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,35,40,45,1.7942,6.6741,0.6212,0.8162
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,40,5,10,1.7942,7.6645,0.6157,0.7785
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,40,10,15,1.7942,7.6645,0.6153,0.7767
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,40,15,20,1.7942,7.6645,0.6201,0.7815
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,40,20,25,1.7942,7.6645,0.6225,0.7834
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,40,25,30,1.7942,7.6645,0.6237,0.784
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,40,30,35,1.7942,7.6645,0.6243,0.784
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,40,35,40,1.7942,7.6645,0.6239,0.783
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,40,40,45,1.7942,7.6645,0.636,0.7975
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,45,5,10,1.7942,8.7615,0.6239,0.7569
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,45,10,15,1.7942,8.7615,0.6243,0.7558
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,45,15,20,1.7942,8.7615,0.6294,0.7605
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,45,20,25,1.7942,8.7615,0.6321,0.7624
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,45,25,30,1.7942,8.7615,0.6338,0.7634
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,45,30,35,1.7942,8.7615,0.635,0.7638
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,45,35,40,1.7942,8.7615,0.6353,0.7633
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,45,40,45,1.7942,8.7615,0.6477,0.7774
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,50,5,10,1.7942,9.9722,0.6294,0.7334
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,50,10,15,1.7942,9.9722,0.6309,0.7333
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,50,15,20,1.7942,9.9722,0.636,0.7376
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,50,20,25,1.7942,9.9722,0.639,0.7397
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,50,25,30,1.7942,9.9722,0.6413,0.741
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,50,30,35,1.7942,9.9722,0.643,0.7418
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,50,35,40,1.7942,9.9722,0.6441,0.742
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,50,40,45,1.7942,9.9722,0.6568,0.7557
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,55,5,10,1.7942,11.3043,0.6326,0.7079
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,55,10,15,1.7942,11.3043,0.6353,0.7089
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,55,15,20,1.7942,11.3043,0.6404,0.7127
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,55,20,25,1.7942,11.3043,0.6437,0.7148
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,55,25,30,1.7942,11.3043,0.6465,0.7164
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,55,30,35,1.7942,11.3043,0.649,0.7177
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,55,35,40,1.7942,11.3043,0.6509,0.7187
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,55,40,45,1.7942,11.3043,0.6638,0.7319
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,60,5,10,1.7942,12.7657,0.6335,0.6799
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,60,10,15,1.7942,12.7657,0.6376,0.6821
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,60,15,20,1.7942,12.7657,0.6426,0.6854
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,60,20,25,1.7942,12.7657,0.6464,0.6876
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,60,25,30,1.7942,12.7657,0.6498,0.6896
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,60,30,35,1.7942,12.7657,0.6529,0.6914
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,60,35,40,1.7942,12.7657,0.6558,0.6931
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,60,40,45,1.7942,12.7657,0.669,0.7059
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,65,5,10,1.7942,14.3645,0.6323,0.6491
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,65,10,15,1.7942,14.3645,0.638,0.6525
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,65,15,20,1.7942,14.3645,0.6428,0.6553
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,65,20,25,1.7942,14.3645,0.6471,0.6577
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,65,25,30,1.7942,14.3645,0.6512,0.6601
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,65,30,35,1.7942,14.3645,0.6551,0.6625
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,65,35,40,1.7942,14.3645,0.6591,0.6651
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,65,40,45,1.7942,14.3645,0.6725,0.6773
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,70,5,10,1.7942,16.1097,0.6288,0.6154
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,70,10,15,1.7942,16.1097,0.6361,0.6199
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,70,15,20,1.7942,16.1097,0.6409,0.6223
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,70,20,25,1.7942,16.1097,0.6457,0.6248
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,70,25,30,1.7942,16.1097,0.6506,0.6277
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,70,30,35,1.7942,16.1097,0.6555,0.6307
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,70,35,40,1.7942,16.1097,0.6607,0.6341
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,70,40,45,1.7942,16.1097,0.6743,0.6459
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,75,5,10,1.7942,18.0105,0.6227,0.5782
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,75,10,15,1.7942,18.0105,0.6317,0.5839
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,75,15,20,1.7942,18.0105,0.6366,0.5859
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,75,20,25,1.7942,18.0105,0.6421,0.5887
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,75,25,30,1.7942,18.0105,0.648,0.5921
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,75,30,35,1.7942,18.0105,0.654,0.5958
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,75,35,40,1.7942,18.0105,0.6605,0.6001
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,75,40,45,1.7942,18.0105,0.6743,0.6112
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,80,5,10,1.7942,20.0772,0.6135,0.5374
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,80,10,15,1.7942,20.0772,0.6243,0.544
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,80,15,20,1.7942,20.0772,0.6296,0.546
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,80,20,25,1.7942,20.0772,0.6358,0.5491
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,80,25,30,1.7942,20.0772,0.6429,0.5531
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,80,30,35,1.7942,20.0772,0.6502,0.5575
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,80,35,40,1.7942,20.0772,0.6582,0.5626
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,80,40,45,1.7942,20.0772,0.6721,0.573
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,85,5,10,1.7942,22.3211,0.6006,0.4926
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,85,10,15,1.7942,22.3211,0.6131,0.4999
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,85,15,20,1.7942,22.3211,0.6191,0.5021
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,85,20,25,1.7942,22.3211,0.6263,0.5056
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,85,25,30,1.7942,22.3211,0.6349,0.5103
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,85,30,35,1.7942,22.3211,0.6438,0.5155
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,85,35,40,1.7942,22.3211,0.6534,0.5214
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,85,40,45,1.7942,22.3211,0.6674,0.5311
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,90,5,10,1.7942,24.7553,0.5829,0.4435
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,90,10,15,1.7942,24.7553,0.597,0.4514
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,90,15,20,1.7942,24.7553,0.6042,0.454
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,90,20,25,1.7942,24.7553,0.6126,0.4579
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,90,25,30,1.7942,24.7553,0.6232,0.4636
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,90,30,35,1.7942,24.7553,0.6341,0.4697
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,90,35,40,1.7942,24.7553,0.6453,0.4762
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,90,40,45,1.7942,24.7553,0.6594,0.485
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,95,5,10,1.7942,27.395,0.5587,0.3898
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,95,10,15,1.7942,27.395,0.5743,0.3979
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,95,15,20,1.7942,27.395,0.5834,0.4014
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,95,20,25,1.7942,27.395,0.5934,0.4058
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,95,25,30,1.7942,27.395,0.6066,0.4126
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,95,30,35,1.7942,27.395,0.6199,0.4196
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,95,35,40,1.7942,27.395,0.633,0.4267
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,-5,95,40,45,1.7942,27.395,0.647,0.4346
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,20,10,10,2.1655,4.2734,0.5121,0.8742
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,20,15,15,2.1655,4.2734,0.5101,0.8701
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,20,20,20,2.1655,4.2734,0.5122,0.8753
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,20,25,25,2.1655,4.2734,0.514,0.8797
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,20,30,30,2.1655,4.2734,0.5121,0.8779
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,20,35,35,2.1655,4.2734,0.5097,0.8765
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,20,40,40,2.1655,4.2734,0.5076,0.8761
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,25,10,10,2.1655,4.9852,0.5534,0.861
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,25,15,15,2.1655,4.9852,0.5515,0.8572
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,25,20,20,2.1655,4.9852,0.5543,0.862
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,25,25,25,2.1655,4.9852,0.5561,0.8653
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,25,30,30,2.1655,4.9852,0.5547,0.8638
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,25,35,35,2.1655,4.9852,0.5529,0.8624
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,25,40,40,2.1655,4.9852,0.5511,0.8615
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,30,10,10,2.1655,5.7833,0.5835,0.8467
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,30,15,15,2.1655,5.7833,0.582,0.8435
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,30,20,20,2.1655,5.7833,0.5851,0.8479
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,30,25,25,2.1655,5.7833,0.5868,0.8502
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,30,30,30,2.1655,5.7833,0.5859,0.849
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,30,35,35,2.1655,5.7833,0.5847,0.8477
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,30,40,40,2.1655,5.7833,0.5832,0.8466
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,35,10,10,2.1655,6.6741,0.6056,0.8314
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,35,15,15,2.1655,6.6741,0.6048,0.829
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,35,20,20,2.1655,6.6741,0.6081,0.8327
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,35,25,25,2.1655,6.6741,0.6096,0.8342
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,35,30,30,2.1655,6.6741,0.6092,0.8332
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,35,35,35,2.1655,6.6741,0.6085,0.8322
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,35,40,40,2.1655,6.6741,0.6075,0.831
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,40,10,10,2.1655,7.6645,0.6221,0.8145
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,40,15,15,2.1655,7.6645,0.6221,0.8131
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,40,20,20,2.1655,7.6645,0.6254,0.8161
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,40,25,25,2.1655,7.6645,0.6268,0.817
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,40,30,30,2.1655,7.6645,0.6269,0.8163
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,40,35,35,2.1655,7.6645,0.6268,0.8155
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,40,40,40,2.1655,7.6645,0.6262,0.8145
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,45,10,10,2.1655,8.7615,0.6343,0.796
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,45,15,15,2.1655,8.7615,0.6354,0.7956
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,45,20,20,2.1655,8.7615,0.6385,0.7979
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,45,25,25,2.1655,8.7615,0.6399,0.7984
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,45,30,30,2.1655,8.7615,0.6404,0.7979
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,45,35,35,2.1655,8.7615,0.6409,0.7975
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,45,40,40,2.1655,8.7615,0.6409,0.7969
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,50,10,10,2.1655,9.9722,0.643,0.7755
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,50,15,15,2.1655,9.9722,0.6453,0.7763
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,50,20,20,2.1655,9.9722,0.6482,0.7779
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,50,25,25,2.1655,9.9722,0.6496,0.7781
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,50,30,30,2.1655,9.9722,0.6507,0.778
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,50,35,35,2.1655,9.9722,0.6518,0.778
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,50,40,40,2.1655,9.9722,0.6525,0.7779
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,55,10,10,2.1655,11.3043,0.6488,0.7528
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,55,15,15,2.1655,11.3043,0.6524,0.7548
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,55,20,20,2.1655,11.3043,0.6551,0.7558
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,55,25,25,2.1655,11.3043,0.6568,0.7559
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,55,30,30,2.1655,11.3043,0.6584,0.7561
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,55,35,35,2.1655,11.3043,0.6602,0.7567
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,55,40,40,2.1655,11.3043,0.6618,0.7573
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,60,10,10,2.1655,12.7657,0.652,0.7276
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,60,15,15,2.1655,12.7657,0.657,0.7307
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,60,20,20,2.1655,12.7657,0.6596,0.7313
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,60,25,25,2.1655,12.7657,0.6616,0.7315
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,60,30,30,2.1655,12.7657,0.6639,0.7322
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,60,35,35,2.1655,12.7657,0.6665,0.7334
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,60,40,40,2.1655,12.7657,0.669,0.7347
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,65,10,10,2.1655,14.3645,0.6528,0.6997
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,65,15,15,2.1655,14.3645,0.6591,0.7039
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,65,20,20,2.1655,14.3645,0.6618,0.7042
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,65,25,25,2.1655,14.3645,0.6644,0.7047
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,65,30,30,2.1655,14.3645,0.6675,0.706
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,65,35,35,2.1655,14.3645,0.671,0.7079
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,65,40,40,2.1655,14.3645,0.6746,0.7101
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,70,10,10,2.1655,16.1097,0.6511,0.6688
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,70,15,15,2.1655,16.1097,0.6588,0.6739
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,70,20,20,2.1655,16.1097,0.6618,0.6742
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,70,25,25,2.1655,16.1097,0.6652,0.6753
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,70,30,30,2.1655,16.1097,0.6693,0.6773
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,70,35,35,2.1655,16.1097,0.6738,0.68
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,70,40,40,2.1655,16.1097,0.6786,0.6831
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,75,10,10,2.1655,18.0105,0.6468,0.6346
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,75,15,15,2.1655,18.0105,0.6559,0.6406
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,75,20,20,2.1655,18.0105,0.6595,0.6411
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,75,25,25,2.1655,18.0105,0.664,0.643
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,75,30,30,2.1655,18.0105,0.6693,0.6458
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,75,35,35,2.1655,18.0105,0.675,0.6493
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,75,40,40,2.1655,18.0105,0.6812,0.6534
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,80,10,10,2.1655,20.0772,0.6396,0.597
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,80,15,15,2.1655,20.0772,0.65,0.6035
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,80,20,20,2.1655,20.0772,0.6546,0.6047
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,80,25,25,2.1655,20.0772,0.6605,0.6075
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,80,30,30,2.1655,20.0772,0.6673,0.6113
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,80,35,35,2.1655,20.0772,0.6745,0.6158
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,80,40,40,2.1655,20.0772,0.6822,0.6209
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,85,10,10,2.1655,22.3211,0.6291,0.5555
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,85,15,15,2.1655,22.3211,0.6406,0.5623
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,85,20,20,2.1655,22.3211,0.6468,0.5646
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,85,25,25,2.1655,22.3211,0.6545,0.5686
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,85,30,30,2.1655,22.3211,0.6632,0.5736
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,85,35,35,2.1655,22.3211,0.6721,0.5791
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,85,40,40,2.1655,22.3211,0.6815,0.5852
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,90,10,10,2.1655,24.7553,0.6146,0.51
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,90,15,15,2.1655,24.7553,0.627,0.5169
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,90,20,20,2.1655,24.7553,0.6355,0.5206
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,90,25,25,2.1655,24.7553,0.6455,0.5261
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,90,30,30,2.1655,24.7553,0.6566,0.5325
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,90,35,35,2.1655,24.7553,0.6675,0.5391
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,90,40,40,2.1655,24.7553,0.6788,0.5462
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,95,10,10,2.1655,27.395,0.5951,0.4602
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,95,15,15,2.1655,27.395,0.608,0.4668
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,95,20,20,2.1655,27.395,0.6198,0.4726
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,95,25,25,2.1655,27.395,0.6328,0.4796
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,95,30,30,2.1655,27.395,0.6468,0.4877
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,95,35,35,2.1655,27.395,0.6602,0.4956
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,0,95,40,40,2.1655,27.395,0.6737,0.5036
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,20,15,10,2.5934,4.2734,0.4646,0.8939
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,20,20,15,2.5934,4.2734,0.4618,0.8881
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,20,25,20,2.5934,4.2734,0.4633,0.8942
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,20,30,25,2.5934,4.2734,0.4652,0.9002
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,20,35,30,2.5934,4.2734,0.4629,0.8983
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,20,40,35,2.5934,4.2734,0.4597,0.8964
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,25,15,10,2.5934,4.9852,0.5238,0.8837
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,25,20,15,2.5934,4.9852,0.5214,0.8788
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,25,25,20,2.5934,4.9852,0.5233,0.8837
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,25,30,25,2.5934,4.9852,0.5251,0.8878
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,25,35,30,2.5934,4.9852,0.5232,0.8859
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,25,40,35,2.5934,4.9852,0.5205,0.884
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,30,15,10,2.5934,5.7833,0.5659,0.8723
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,30,20,15,2.5934,5.7833,0.5641,0.8685
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,30,25,20,2.5934,5.7833,0.5662,0.8721
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,30,30,25,2.5934,5.7833,0.5676,0.8746
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,30,35,30,2.5934,5.7833,0.5661,0.8728
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,30,40,35,2.5934,5.7833,0.564,0.8709
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,35,15,10,2.5934,6.6741,0.5967,0.8596
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,35,20,15,2.5934,6.6741,0.5957,0.857
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,35,25,20,2.5934,6.6741,0.5976,0.8593
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,35,30,25,2.5934,6.6741,0.5987,0.8605
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,35,35,30,2.5934,6.6741,0.5976,0.8587
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,35,40,35,2.5934,6.6741,0.5962,0.8571
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,40,15,10,2.5934,7.6645,0.6195,0.8452
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,40,20,15,2.5934,7.6645,0.6196,0.8439
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,40,25,20,2.5934,7.6645,0.6212,0.8451
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,40,30,25,2.5934,7.6645,0.622,0.8452
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,40,35,30,2.5934,7.6645,0.6213,0.8436
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,40,40,35,2.5934,7.6645,0.6205,0.8423
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,45,15,10,2.5934,8.7615,0.6364,0.8291
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,45,20,15,2.5934,8.7615,0.6377,0.829
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,45,25,20,2.5934,8.7615,0.6391,0.8293
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,45,30,25,2.5934,8.7615,0.6396,0.8287
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,45,35,30,2.5934,8.7615,0.6394,0.8273
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,45,40,35,2.5934,8.7615,0.6393,0.8263
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,50,15,10,2.5934,9.9722,0.6489,0.8109
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,50,20,15,2.5934,9.9722,0.6515,0.8121
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,50,25,20,2.5934,9.9722,0.6526,0.8116
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,50,30,25,2.5934,9.9722,0.653,0.8105
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,50,35,30,2.5934,9.9722,0.6534,0.8095
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,50,40,35,2.5934,9.9722,0.6539,0.809
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,55,15,10,2.5934,11.3043,0.6576,0.7905
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,55,20,15,2.5934,11.3043,0.6616,0.7929
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,55,25,20,2.5934,11.3043,0.6625,0.7918
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,55,30,25,2.5934,11.3043,0.6632,0.7906
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,55,35,30,2.5934,11.3043,0.6641,0.79
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,55,40,35,2.5934,11.3043,0.6654,0.7901
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,60,15,10,2.5934,12.7657,0.6632,0.7676
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,60,20,15,2.5934,12.7657,0.6685,0.7712
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,60,25,20,2.5934,12.7657,0.6695,0.7698
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,60,30,25,2.5934,12.7657,0.6705,0.7687
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,60,35,30,2.5934,12.7657,0.6722,0.7687
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,60,40,35,2.5934,12.7657,0.6744,0.7695
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,65,15,10,2.5934,14.3645,0.666,0.7421
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,65,20,15,2.5934,14.3645,0.6726,0.7466
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,65,25,20,2.5934,14.3645,0.6739,0.7452
