source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,65,30,25,2.5934,14.3645,0.6756,0.7446
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,65,35,30,2.5934,14.3645,0.6782,0.7453
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,65,40,35,2.5934,14.3645,0.6814,0.7469
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,70,15,10,2.5934,16.1097,0.6661,0.7136
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,70,20,15,2.5934,16.1097,0.674,0.719
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,70,25,20,2.5934,16.1097,0.6758,0.718
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,70,30,25,2.5934,16.1097,0.6785,0.7182
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,70,35,30,2.5934,16.1097,0.6822,0.7198
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,70,40,35,2.5934,16.1097,0.6866,0.7223
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,75,15,10,2.5934,18.0105,0.6634,0.682
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,75,20,15,2.5934,18.0105,0.6725,0.688
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,75,25,20,2.5934,18.0105,0.6754,0.6878
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,75,30,25,2.5934,18.0105,0.6795,0.6891
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,75,35,30,2.5934,18.0105,0.6845,0.6918
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,75,40,35,2.5934,18.0105,0.6902,0.6953
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,80,15,10,2.5934,20.0772,0.6579,0.6471
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,80,20,15,2.5934,20.0772,0.668,0.6534
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,80,25,20,2.5934,20.0772,0.6725,0.6545
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,80,30,25,2.5934,20.0772,0.6784,0.6573
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,80,35,30,2.5934,20.0772,0.6851,0.6612
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,80,40,35,2.5934,20.0772,0.6924,0.6659
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,85,15,10,2.5934,22.3211,0.6493,0.6086
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,85,20,15,2.5934,22.3211,0.6601,0.615
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,85,25,20,2.5934,22.3211,0.6668,0.6178
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,85,30,25,2.5934,22.3211,0.6751,0.6224
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,85,35,30,2.5934,22.3211,0.6839,0.6278
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,85,40,35,2.5934,22.3211,0.693,0.6338
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,90,15,10,2.5934,24.7553,0.6371,0.5664
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,90,20,15,2.5934,24.7553,0.6484,0.5725
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,90,25,20,2.5934,24.7553,0.6582,0.5776
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,90,30,25,2.5934,24.7553,0.6694,0.5844
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,90,35,30,2.5934,24.7553,0.6808,0.5915
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,90,40,35,2.5934,24.7553,0.692,0.5988
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,95,15,10,2.5934,27.395,0.6207,0.5201
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,95,20,15,2.5934,27.395,0.632,0.5257
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,95,25,20,2.5934,27.395,0.646,0.5337
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,95,30,25,2.5934,27.395,0.6609,0.5429
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,95,35,30,2.5934,27.395,0.6754,0.5519
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,5,95,40,35,2.5934,27.395,0.6892,0.5607
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,20,15,5,3.0836,4.2734,0.3921,0.939
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,20,20,10,3.0836,4.2734,0.3827,0.9118
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,20,25,15,3.0836,4.2734,0.3798,0.9044
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,20,30,20,3.0836,4.2734,0.3801,0.9105
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,20,35,25,3.0836,4.2734,0.3814,0.9176
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,20,40,30,3.0836,4.2734,0.3791,0.9157
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,25,15,5,3.0836,4.9852,0.4806,0.9246
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,25,20,10,3.0836,4.9852,0.4713,0.9038
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,25,25,15,3.0836,4.9852,0.4685,0.8978
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,25,30,20,3.0836,4.9852,0.4692,0.902
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,25,35,25,3.0836,4.9852,0.4706,0.9067
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,25,40,30,3.0836,4.9852,0.4684,0.9046
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,30,15,5,3.0836,5.7833,0.5393,0.9093
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,30,20,10,3.0836,5.7833,0.5317,0.8945
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,30,25,15,3.0836,5.7833,0.5295,0.8899
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,30,30,20,3.0836,5.7833,0.5303,0.8925
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,30,35,25,3.0836,5.7833,0.5314,0.8952
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,30,40,30,3.0836,5.7833,0.5295,0.893
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,35,15,5,3.0836,6.6741,0.5797,0.8929
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,35,20,10,3.0836,6.6741,0.5747,0.8837
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,35,25,15,3.0836,6.6741,0.5735,0.8806
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,35,30,20,3.0836,6.6741,0.5741,0.8816
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,35,35,25,3.0836,6.6741,0.5747,0.8827
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,35,40,30,3.0836,6.6741,0.5733,0.8805
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,40,15,5,3.0836,7.6645,0.6081,0.8753
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,40,20,10,3.0836,7.6645,0.6062,0.8712
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,40,25,15,3.0836,7.6645,0.6061,0.8697
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,40,30,20,3.0836,7.6645,0.6064,0.8693
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,40,35,25,3.0836,7.6645,0.6067,0.8691
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,40,40,30,3.0836,7.6645,0.6056,0.867
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,45,15,5,3.0836,8.7615,0.6281,0.8563
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,45,20,10,3.0836,8.7615,0.6295,0.8569
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,45,25,15,3.0836,8.7615,0.6307,0.8568
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,45,30,20,3.0836,8.7615,0.6307,0.8554
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,45,35,25,3.0836,8.7615,0.6307,0.8542
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,45,40,30,3.0836,8.7615,0.6301,0.8524
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,50,15,5,3.0836,9.9722,0.642,0.836
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,50,20,10,3.0836,9.9722,0.6467,0.8406
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,50,25,15,3.0836,9.9722,0.6492,0.8418
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,50,30,20,3.0836,9.9722,0.649,0.8396
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,50,35,25,3.0836,9.9722,0.649,0.8379
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,50,40,30,3.0836,9.9722,0.6489,0.8364
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,55,15,5,3.0836,11.3043,0.6514,0.8142
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,55,20,10,3.0836,11.3043,0.6592,0.822
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,55,25,15,3.0836,11.3043,0.6631,0.8245
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,55,30,20,3.0836,11.3043,0.6628,0.8219
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,55,35,25,3.0836,11.3043,0.6629,0.82
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,55,40,30,3.0836,11.3043,0.6635,0.819
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,60,15,5,3.0836,12.7657,0.6573,0.7908
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,60,20,10,3.0836,12.7657,0.6677,0.801
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,60,25,15,3.0836,12.7657,0.673,0.8046
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,60,30,20,3.0836,12.7657,0.6729,0.802
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,60,35,25,3.0836,12.7657,0.6735,0.8003
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,60,40,30,3.0836,12.7657,0.6749,0.8
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,65,15,5,3.0836,14.3645,0.6604,0.7657
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,65,20,10,3.0836,14.3645,0.6729,0.7775
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,65,25,15,3.0836,14.3645,0.6794,0.782
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,65,30,20,3.0836,14.3645,0.6799,0.7797
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,65,35,25,3.0836,14.3645,0.6812,0.7786
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,65,40,30,3.0836,14.3645,0.6836,0.7791
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,70,15,5,3.0836,16.1097,0.661,0.7389
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,70,20,10,3.0836,16.1097,0.6749,0.7512
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,70,25,15,3.0836,16.1097,0.6826,0.7564
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,70,30,20,3.0836,16.1097,0.6841,0.7548
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,70,35,25,3.0836,16.1097,0.6866,0.7548
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,70,40,30,3.0836,16.1097,0.6902,0.7563
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,75,15,5,3.0836,18.0105,0.6596,0.7101
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,75,20,10,3.0836,18.0105,0.6741,0.7219
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,75,25,15,3.0836,18.0105,0.6828,0.7276
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,75,30,20,3.0836,18.0105,0.6857,0.7273
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,75,35,25,3.0836,18.0105,0.6897,0.7286
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,75,40,30,3.0836,18.0105,0.6949,0.7314
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,80,15,5,3.0836,20.0772,0.6563,0.6794
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,80,20,10,3.0836,20.0772,0.6703,0.6894
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,80,25,15,3.0836,20.0772,0.6798,0.6954
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,80,30,20,3.0836,20.0772,0.6847,0.6968
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,80,35,25,3.0836,20.0772,0.6909,0.6999
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,80,40,30,3.0836,20.0772,0.6978,0.7042
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,85,15,5,3.0836,22.3211,0.6513,0.6466
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,85,20,10,3.0836,22.3211,0.6634,0.6536
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,85,25,15,3.0836,22.3211,0.6735,0.6595
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,85,30,20,3.0836,22.3211,0.6811,0.6632
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,85,35,25,3.0836,22.3211,0.6899,0.6686
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,85,40,30,3.0836,22.3211,0.6991,0.6745
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,90,15,5,3.0836,24.7553,0.6446,0.6116
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,90,20,10,3.0836,24.7553,0.6532,0.6143
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,90,25,15,3.0836,24.7553,0.6636,0.6198
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,90,30,20,3.0836,24.7553,0.6748,0.6264
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,90,35,25,3.0836,24.7553,0.6869,0.6344
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,90,40,30,3.0836,24.7553,0.6987,0.6422
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,95,15,5,3.0836,27.395,0.6361,0.5744
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,95,20,10,3.0836,27.395,0.6393,0.5713
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,95,25,15,3.0836,27.395,0.6494,0.5759
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,95,30,20,3.0836,27.395,0.6653,0.5862
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,95,35,25,3.0836,27.395,0.6816,0.5971
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,10,95,40,30,3.0836,27.395,0.6966,0.6072
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,20,20,5,3.6416,4.2734,0.2512,0.9583
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,20,25,10,3.6416,4.2734,0.2437,0.9275
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,20,30,15,3.6416,4.2734,0.2415,0.9187
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,20,35,20,3.6416,4.2734,0.2408,0.9241
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,20,40,25,3.6416,4.2734,0.2414,0.9322
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,25,20,5,3.6416,4.9852,0.3935,0.9444
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,25,25,10,3.6416,4.9852,0.384,0.9211
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,25,30,15,3.6416,4.9852,0.3813,0.914
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,25,35,20,3.6416,4.9852,0.3809,0.9173
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,25,40,25,3.6416,4.9852,0.3817,0.9227
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,30,20,5,3.6416,5.7833,0.4825,0.9297
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,30,25,10,3.6416,5.7833,0.474,0.9133
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,30,30,15,3.6416,5.7833,0.4716,0.9079
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,30,35,20,3.6416,5.7833,0.4712,0.9094
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,30,40,25,3.6416,5.7833,0.472,0.9124
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,35,20,5,3.6416,6.6741,0.5418,0.9141
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,35,25,10,3.6416,6.6741,0.5357,0.9039
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,35,30,15,3.6416,6.6741,0.5341,0.9003
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,35,35,20,3.6416,6.6741,0.5336,0.9001
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,35,40,25,3.6416,6.6741,0.534,0.9013
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,40,20,5,3.6416,7.6645,0.5826,0.8974
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,40,25,10,3.6416,7.6645,0.5797,0.8929
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,40,30,15,3.6416,7.6645,0.5792,0.8909
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,40,35,20,3.6416,7.6645,0.5785,0.8894
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,40,40,25,3.6416,7.6645,0.5786,0.8892
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,45,20,5,3.6416,8.7615,0.6113,0.8795
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,45,25,10,3.6416,8.7615,0.6119,0.8801
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,45,30,15,3.6416,8.7615,0.6127,0.8796
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,45,35,20,3.6416,8.7615,0.6117,0.877
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,45,40,25,3.6416,8.7615,0.6116,0.8758
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,50,20,5,3.6416,9.9722,0.6316,0.8605
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,50,25,10,3.6416,9.9722,0.6356,0.8652
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,50,30,15,3.6416,9.9722,0.6378,0.8661
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,50,35,20,3.6416,9.9722,0.6367,0.8629
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,50,40,25,3.6416,9.9722,0.6365,0.8611
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,55,20,5,3.6416,11.3043,0.6459,0.8402
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,55,25,10,3.6416,11.3043,0.653,0.8482
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,55,30,15,3.6416,11.3043,0.6565,0.8504
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,55,35,20,3.6416,11.3043,0.6556,0.8469
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,55,40,25,3.6416,11.3043,0.6556,0.8449
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,60,20,5,3.6416,12.7657,0.6556,0.8185
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,60,25,10,3.6416,12.7657,0.6654,0.8288
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,60,30,15,3.6416,12.7657,0.6702,0.8321
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,60,35,20,3.6416,12.7657,0.6697,0.8288
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,60,40,25,3.6416,12.7657,0.6702,0.8271
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,65,20,5,3.6416,14.3645,0.6617,0.7954
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,65,25,10,3.6416,14.3645,0.6736,0.807
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,65,30,15,3.6416,14.3645,0.6797,0.8112
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,65,35,20,3.6416,14.3645,0.6799,0.8085
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,65,40,25,3.6416,14.3645,0.6813,0.8075
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,70,20,5,3.6416,16.1097,0.665,0.7707
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,70,25,10,3.6416,16.1097,0.6782,0.7825
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,70,30,15,3.6416,16.1097,0.6853,0.7874
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,70,35,20,3.6416,16.1097,0.6868,0.7858
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,70,40,25,3.6416,16.1097,0.6895,0.7859
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,75,20,5,3.6416,18.0105,0.666,0.7444
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,75,25,10,3.6416,18.0105,0.6794,0.7553
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,75,30,15,3.6416,18.0105,0.6876,0.7605
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,75,35,20,3.6416,18.0105,0.6908,0.7606
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,75,40,25,3.6416,18.0105,0.6952,0.7623
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,80,20,5,3.6416,20.0772,0.6649,0.7165
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,80,25,10,3.6416,20.0772,0.6775,0.725
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,80,30,15,3.6416,20.0772,0.6864,0.7304
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,80,35,20,3.6416,20.0772,0.692,0.7326
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,80,40,25,3.6416,20.0772,0.6986,0.7364
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,85,20,5,3.6416,22.3211,0.6621,0.6867
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,85,25,10,3.6416,22.3211,0.6725,0.6917
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,85,30,15,3.6416,22.3211,0.6818,0.6969
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,85,35,20,3.6416,22.3211,0.6905,0.7019
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,85,40,25,3.6416,22.3211,0.7,0.7081
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,90,20,5,3.6416,24.7553,0.6577,0.6551
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,90,25,10,3.6416,24.7553,0.6643,0.6551
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,90,30,15,3.6416,24.7553,0.6737,0.6597
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,90,35,20,3.6416,24.7553,0.6864,0.6681
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,90,40,25,3.6416,24.7553,0.6994,0.6773
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,95,20,5,3.6416,27.395,0.6518,0.6215
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,95,25,10,3.6416,27.395,0.6526,0.6151
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,95,30,15,3.6416,27.395,0.6617,0.6188
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,95,35,20,3.6416,27.395,0.6793,0.6312
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),41,39.3,4,50,15,95,40,25,3.6416,27.395,0.6967,0.6438
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,20,-10,5,1.2008,4.2734,0.5947,0.8601
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,20,-5,10,1.2008,4.2734,0.6089,0.8809
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,20,0,15,1.2008,4.2734,0.6131,0.8862
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,20,5,20,1.2008,4.2734,0.6042,0.8721
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,20,10,25,1.2008,4.2734,0.5992,0.864
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,20,15,30,1.2008,4.2734,0.5981,0.8615
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,20,20,35,1.2008,4.2734,0.5977,0.8602
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,20,25,40,1.2008,4.2734,0.5969,0.8588
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,20,30,45,1.2008,4.2734,0.6082,0.8747
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,25,-10,5,1.2008,4.9852,0.6229,0.831
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,25,-5,10,1.2008,4.9852,0.6288,0.8386
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,25,0,15,1.2008,4.9852,0.6309,0.8405
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,25,5,20,1.2008,4.9852,0.6265,0.8335
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,25,10,25,1.2008,4.9852,0.6242,0.8296
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,25,15,30,1.2008,4.9852,0.6249,0.8295
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,25,20,35,1.2008,4.9852,0.6255,0.8294
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,25,25,40,1.2008,4.9852,0.6255,0.8287
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,25,30,45,1.2008,4.9852,0.6373,0.844
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,30,-10,5,1.2008,5.7833,0.6404,0.8026
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,30,-5,10,1.2008,5.7833,0.639,0.8001
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,30,0,15,1.2008,5.7833,0.6394,0.7996
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,30,5,20,1.2008,5.7833,0.6391,0.7983
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,30,10,25,1.2008,5.7833,0.6396,0.7979
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,30,15,30,1.2008,5.7833,0.6418,0.7997
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,30,20,35,1.2008,5.7833,0.6433,0.8005
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,30,25,40,1.2008,5.7833,0.644,0.8006
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,30,30,45,1.2008,5.7833,0.6563,0.8154
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,35,-10,5,1.2008,6.6741,0.6493,0.7742
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,35,-5,10,1.2008,6.6741,0.6422,0.7646
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,35,0,15,1.2008,6.6741,0.6413,0.7625
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,35,5,20,1.2008,6.6741,0.6447,0.7655
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,35,10,25,1.2008,6.6741,0.6476,0.768
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,35,15,30,1.2008,6.6741,0.6512,0.7712
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,35,20,35,1.2008,6.6741,0.6534,0.7729
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,35,25,40,1.2008,6.6741,0.655,0.7738
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,35,30,45,1.2008,6.6741,0.6675,0.788
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,40,-10,5,1.2008,7.6645,0.6515,0.7451
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,40,-5,10,1.2008,7.6645,0.6405,0.7311
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,40,0,15,1.2008,7.6645,0.639,0.7281
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,40,5,20,1.2008,7.6645,0.6454,0.7344
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,40,10,25,1.2008,7.6645,0.6504,0.7392
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,40,15,30,1.2008,7.6645,0.655,0.7434
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,40,20,35,1.2008,7.6645,0.6579,0.7457
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,40,25,40,1.2008,7.6645,0.6602,0.7473
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,40,30,45,1.2008,7.6645,0.673,0.7611
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,45,-10,5,1.2008,8.7615,0.6485,0.7147
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,45,-5,10,1.2008,8.7615,0.6355,0.6986
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,45,0,15,1.2008,8.7615,0.634,0.6955
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,45,5,20,1.2008,8.7615,0.6426,0.7039
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,45,10,25,1.2008,8.7615,0.6494,0.7104
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,45,15,30,1.2008,8.7615,0.6548,0.7153
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,45,20,35,1.2008,8.7615,0.6583,0.7181
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,45,25,40,1.2008,8.7615,0.6614,0.7205
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,45,30,45,1.2008,8.7615,0.6743,0.7338
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,50,-10,5,1.2008,9.9722,0.6415,0.6823
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,50,-5,10,1.2008,9.9722,0.6283,0.6662
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,50,0,15,1.2008,9.9722,0.6273,0.6636
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,50,5,20,1.2008,9.9722,0.6375,0.6733
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,50,10,25,1.2008,9.9722,0.6458,0.681
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,50,15,30,1.2008,9.9722,0.6517,0.6862
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,50,20,35,1.2008,9.9722,0.6557,0.6895
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,50,25,40,1.2008,9.9722,0.6596,0.6926
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,50,30,45,1.2008,9.9722,0.6725,0.7054
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,55,-10,5,1.2008,11.3043,0.631,0.6472
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,55,-5,10,1.2008,11.3043,0.6195,0.6331
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,55,0,15,1.2008,11.3043,0.6196,0.6315
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,55,5,20,1.2008,11.3043,0.6308,0.6417
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,55,10,25,1.2008,11.3043,0.64,0.6499
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,55,15,30,1.2008,11.3043,0.6463,0.6552
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,55,20,35,1.2008,11.3043,0.6509,0.6589
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,55,25,40,1.2008,11.3043,0.6555,0.6627
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,55,30,45,1.2008,11.3043,0.6685,0.6749
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,60,-10,5,1.2008,12.7657,0.6174,0.6087
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,60,-5,10,1.2008,12.7657,0.6093,0.5982
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,60,0,15,1.2008,12.7657,0.611,0.598
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,60,5,20,1.2008,12.7657,0.6226,0.6081
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,60,10,25,1.2008,12.7657,0.6324,0.6164
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,60,15,30,1.2008,12.7657,0.6389,0.6217
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,60,20,35,1.2008,12.7657,0.6441,0.6257
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,60,25,40,1.2008,12.7657,0.6496,0.6301
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,60,30,45,1.2008,12.7657,0.6626,0.6417
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,65,-10,5,1.2008,14.3645,0.6007,0.5662
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,65,-5,10,1.2008,14.3645,0.5977,0.5606
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,65,0,15,1.2008,14.3645,0.6015,0.5623
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,65,5,20,1.2008,14.3645,0.613,0.5716
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,65,10,25,1.2008,14.3645,0.623,0.5797
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,65,15,30,1.2008,14.3645,0.6297,0.5847
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,65,20,35,1.2008,14.3645,0.6356,0.5891
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,65,25,40,1.2008,14.3645,0.642,0.594
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,65,30,45,1.2008,14.3645,0.6549,0.605
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,70,-10,5,1.2008,16.1097,0.5803,0.5189
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,70,-5,10,1.2008,16.1097,0.5841,0.5195
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,70,0,15,1.2008,16.1097,0.5905,0.5232
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,70,5,20,1.2008,16.1097,0.6016,0.5315
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,70,10,25,1.2008,16.1097,0.6115,0.5387
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,70,15,30,1.2008,16.1097,0.6183,0.5435
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,70,20,35,1.2008,16.1097,0.6251,0.5483
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,70,25,40,1.2008,16.1097,0.6324,0.5536
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,70,30,45,1.2008,16.1097,0.6453,0.5638
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,75,-10,5,1.2008,18.0105,0.5554,0.4661
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,75,-5,10,1.2008,18.0105,0.5679,0.4739
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,75,0,15,1.2008,18.0105,0.5774,0.4798
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,75,5,20,1.2008,18.0105,0.5878,0.4867
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,75,10,25,1.2008,18.0105,0.597,0.4927
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,75,15,30,1.2008,18.0105,0.6041,0.4972
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,75,20,35,1.2008,18.0105,0.612,0.5025
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,75,25,40,1.2008,18.0105,0.6202,0.5081
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,75,30,45,1.2008,18.0105,0.633,0.5175
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,80,-10,5,1.2008,20.0772,0.5242,0.4073
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,80,-5,10,1.2008,20.0772,0.5475,0.4228
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,80,0,15,1.2008,20.0772,0.5609,0.431
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,80,5,20,1.2008,20.0772,0.5704,0.4365
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,80,10,25,1.2008,20.0772,0.5783,0.4409
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,80,15,30,1.2008,20.0772,0.5858,0.4451
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,80,20,35,1.2008,20.0772,0.5953,0.451
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,80,25,40,1.2008,20.0772,0.6045,0.4567
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,80,30,45,1.2008,20.0772,0.6172,0.4652
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,85,-10,5,1.2008,22.3211,0.4839,0.3416
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,85,-5,10,1.2008,22.3211,0.5209,0.3654
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,85,0,15,1.2008,22.3211,0.5388,0.376
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,85,5,20,1.2008,22.3211,0.5472,0.3799
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,85,10,25,1.2008,22.3211,0.5533,0.3823
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,85,15,30,1.2008,22.3211,0.5613,0.3863
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,85,20,35,1.2008,22.3211,0.573,0.3929
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,85,25,40,1.2008,22.3211,0.5835,0.3987
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,85,30,45,1.2008,22.3211,0.5958,0.406
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,90,-10,5,1.2008,24.7553,0.4293,0.2685
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,90,-5,10,1.2008,24.7553,0.4839,0.3007
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,90,0,15,1.2008,24.7553,0.5075,0.3135
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,90,5,20,1.2008,24.7553,0.5149,0.316
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,90,10,25,1.2008,24.7553,0.518,0.3161
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,90,15,30,1.2008,24.7553,0.5271,0.3201
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,90,20,35,1.2008,24.7553,0.5419,0.3275
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,90,25,40,1.2008,24.7553,0.5537,0.3332
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,90,30,45,1.2008,24.7553,0.5656,0.3393
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,95,-10,5,1.2008,27.395,0.3505,0.1872
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,95,-5,10,1.2008,27.395,0.429,0.2277
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,95,0,15,1.2008,27.395,0.4601,0.2426
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,95,5,20,1.2008,27.395,0.4663,0.2439
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,95,10,25,1.2008,27.395,0.465,0.2415
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,95,15,30,1.2008,27.395,0.4758,0.2456
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,95,20,35,1.2008,27.395,0.4954,0.2541
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,95,25,40,1.2008,27.395,0.5087,0.2595
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-15,95,30,45,1.2008,27.395,0.5198,0.2642
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,20,-5,5,1.4744,4.2734,0.5914,0.8957
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,20,0,10,1.4744,4.2734,0.5963,0.9023
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,20,5,15,1.4744,4.2734,0.5974,0.9031
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,20,10,20,1.4744,4.2734,0.5953,0.8992
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,20,15,25,1.4744,4.2734,0.5942,0.8968
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,20,20,30,1.4744,4.2734,0.5925,0.8941
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,20,25,35,1.4744,4.2734,0.5909,0.8918
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,20,30,40,1.4744,4.2734,0.587,0.8875
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,20,35,45,1.4744,4.2734,0.5981,0.9038
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,25,-5,5,1.4744,4.9852,0.6272,0.8692
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,25,0,10,1.4744,4.9852,0.6276,0.8689
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,25,5,15,1.4744,4.9852,0.6276,0.868
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,25,10,20,1.4744,4.9852,0.6283,0.8679
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,25,15,25,1.4744,4.9852,0.6286,0.8674
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,25,20,30,1.4744,4.9852,0.6283,0.8665
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,25,25,35,1.4744,4.9852,0.6276,0.8652
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,25,30,40,1.4744,4.9852,0.6246,0.8616
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,25,35,45,1.4744,4.9852,0.6364,0.8775
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,30,-5,5,1.4744,5.7833,0.6505,0.8434
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,30,0,10,1.4744,5.7833,0.6473,0.8382
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,30,5,15,1.4744,5.7833,0.6466,0.8362
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,30,10,20,1.4744,5.7833,0.6497,0.8391
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,30,15,25,1.4744,5.7833,0.6514,0.8402
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,30,20,30,1.4744,5.7833,0.6523,0.8406
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,30,25,35,1.4744,5.7833,0.6525,0.8402
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,30,30,40,1.4744,5.7833,0.6504,0.8375
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,30,35,45,1.4744,5.7833,0.6628,0.8529
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,35,-5,5,1.4744,6.6741,0.6642,0.8177
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,35,0,10,1.4744,6.6741,0.6585,0.8095
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,35,5,15,1.4744,6.6741,0.6575,0.807
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,35,10,20,1.4744,6.6741,0.6625,0.8119
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,35,15,25,1.4744,6.6741,0.6654,0.8143
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,35,20,30,1.4744,6.6741,0.6674,0.8158
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,35,25,35,1.4744,6.6741,0.6685,0.8162
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,35,30,40,1.4744,6.6741,0.6672,0.8143
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,35,35,45,1.4744,6.6741,0.68,0.8293
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,40,-5,5,1.4744,7.6645,0.6705,0.7917
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,40,0,10,1.4744,7.6645,0.6636,0.7819
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,40,5,15,1.4744,7.6645,0.6626,0.7794
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,40,10,20,1.4744,7.6645,0.6691,0.7858
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,40,15,25,1.4744,7.6645,0.6731,0.7892
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,40,20,30,1.4744,7.6645,0.6759,0.7914
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,40,25,35,1.4744,7.6645,0.6777,0.7925
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,40,30,40,1.4744,7.6645,0.6774,0.7915
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,40,35,45,1.4744,7.6645,0.6905,0.8061
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,45,-5,5,1.4744,8.7615,0.6713,0.7646
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,45,0,10,1.4744,8.7615,0.6642,0.7548
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,45,5,15,1.4744,8.7615,0.6638,0.7527
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,45,10,20,1.4744,8.7615,0.6713,0.7598
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,45,15,25,1.4744,8.7615,0.6761,0.764
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,45,20,30,1.4744,8.7615,0.6797,0.7668
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,45,25,35,1.4744,8.7615,0.6822,0.7684
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,45,30,40,1.4744,8.7615,0.6829,0.7683
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,45,35,45,1.4744,8.7615,0.6962,0.7825
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,50,-5,5,1.4744,9.9722,0.6679,0.736
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,50,0,10,1.4744,9.9722,0.6618,0.7273
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,50,5,15,1.4744,9.9722,0.6622,0.726
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,50,10,20,1.4744,9.9722,0.6703,0.7334
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,50,15,25,1.4744,9.9722,0.6759,0.7381
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,50,20,30,1.4744,9.9722,0.6801,0.7413
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,50,25,35,1.4744,9.9722,0.6831,0.7434
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,50,30,40,1.4744,9.9722,0.6848,0.7442
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,50,35,45,1.4744,9.9722,0.6983,0.758
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,55,-5,5,1.4744,11.3043,0.6612,0.7053
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,55,0,10,1.4744,11.3043,0.6571,0.6987
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,55,5,15,1.4744,11.3043,0.6588,0.6985
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,55,10,20,1.4744,11.3043,0.6671,0.7057
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,55,15,25,1.4744,11.3043,0.6732,0.7107
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,55,20,30,1.4744,11.3043,0.6779,0.7142
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,55,25,35,1.4744,11.3043,0.6816,0.7168
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,55,30,40,1.4744,11.3043,0.6843,0.7186
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,55,35,45,1.4744,11.3043,0.6979,0.7318
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,60,-5,5,1.4744,12.7657,0.6518,0.6719
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,60,0,10,1.4744,12.7657,0.6506,0.6682
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,60,5,15,1.4744,12.7657,0.6538,0.6694
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,60,10,20,1.4744,12.7657,0.6621,0.6761
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,60,15,25,1.4744,12.7657,0.6687,0.6812
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,60,20,30,1.4744,12.7657,0.6738,0.6849
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,60,25,35,1.4744,12.7657,0.6781,0.688
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,60,30,40,1.4744,12.7657,0.6819,0.6906
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,60,35,45,1.4744,12.7657,0.6955,0.7033
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,65,-5,5,1.4744,14.3645,0.6399,0.6352
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,65,0,10,1.4744,14.3645,0.6425,0.6351
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,65,5,15,1.4744,14.3645,0.6474,0.6377
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,65,10,20,1.4744,14.3645,0.6555,0.6438
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,65,15,25,1.4744,14.3645,0.6624,0.6488
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,65,20,30,1.4744,14.3645,0.668,0.6527
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,65,25,35,1.4744,14.3645,0.6731,0.6563
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,65,30,40,1.4744,14.3645,0.6779,0.6598
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,65,35,45,1.4744,14.3645,0.6917,0.6719
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,70,-5,5,1.4744,16.1097,0.6257,0.5948
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,70,0,10,1.4744,16.1097,0.6325,0.5986
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,70,5,15,1.4744,16.1097,0.6395,0.6028
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,70,10,20,1.4744,16.1097,0.6473,0.608
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,70,15,25,1.4744,16.1097,0.6545,0.6129
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,70,20,30,1.4744,16.1097,0.6606,0.617
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,70,25,35,1.4744,16.1097,0.6666,0.6211
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,70,30,40,1.4744,16.1097,0.6726,0.6254
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,70,35,45,1.4744,16.1097,0.6864,0.6369
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,75,-5,5,1.4744,18.0105,0.6086,0.55
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,75,0,10,1.4744,18.0105,0.6204,0.5579
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,75,5,15,1.4744,18.0105,0.6297,0.5637
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,75,10,20,1.4744,18.0105,0.6372,0.5682
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,75,15,25,1.4744,18.0105,0.6445,0.5727
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,75,20,30,1.4744,18.0105,0.6514,0.5771
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,75,25,35,1.4744,18.0105,0.6585,0.5817
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,75,30,40,1.4744,18.0105,0.6657,0.5867
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,75,35,45,1.4744,18.0105,0.6795,0.5976
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,80,-5,5,1.4744,20.0772,0.5882,0.5003
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,80,0,10,1.4744,20.0772,0.6054,0.5122
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,80,5,15,1.4744,20.0772,0.6173,0.5196
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,80,10,20,1.4744,20.0772,0.6246,0.5234
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,80,15,25,1.4744,20.0772,0.632,0.5276
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,80,20,30,1.4744,20.0772,0.6399,0.5323
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,80,25,35,1.4744,20.0772,0.6484,0.5376
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,80,30,40,1.4744,20.0772,0.657,0.5433
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,80,35,45,1.4744,20.0772,0.6708,0.5533
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,85,-5,5,1.4744,22.3211,0.5631,0.4452
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,85,0,10,1.4744,22.3211,0.5864,0.4609
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,85,5,15,1.4744,22.3211,0.601,0.4697
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,85,10,20,1.4744,22.3211,0.6085,0.4731
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,85,15,25,1.4744,22.3211,0.616,0.4767
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,85,20,30,1.4744,22.3211,0.6252,0.4819
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,85,25,35,1.4744,22.3211,0.6355,0.4881
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,85,30,40,1.4744,22.3211,0.6457,0.4943
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,85,35,45,1.4744,22.3211,0.6595,0.5034
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,90,-5,5,1.4744,24.7553,0.5315,0.3839
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,90,0,10,1.4744,24.7553,0.5614,0.403
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,90,5,15,1.4744,24.7553,0.579,0.4132
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,90,10,20,1.4744,24.7553,0.5871,0.4164
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,90,15,25,1.4744,24.7553,0.5946,0.4195
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,90,20,30,1.4744,24.7553,0.6058,0.4253
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,90,25,35,1.4744,24.7553,0.6187,0.4325
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,90,30,40,1.4744,24.7553,0.6306,0.4392
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,90,35,45,1.4744,24.7553,0.6443,0.4473
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,95,-5,5,1.4744,27.395,0.4898,0.3161
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,95,0,10,1.4744,27.395,0.527,0.338
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,95,5,15,1.4744,27.395,0.5481,0.3491
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,95,10,20,1.4744,27.395,0.5576,0.3526
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,95,15,25,1.4744,27.395,0.5651,0.3551
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,95,20,30,1.4744,27.395,0.5791,0.3619
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,95,25,35,1.4744,27.395,0.5955,0.3702
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,95,30,40,1.4744,27.395,0.6097,0.3773
