source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-10,95,35,45,1.4744,27.395,0.623,0.3842
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,20,5,10,1.7942,4.2734,0.5709,0.9178
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,20,10,15,1.7942,4.2734,0.5701,0.9158
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,20,15,20,1.7942,4.2734,0.5709,0.9169
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,20,20,25,1.7942,4.2734,0.5715,0.9178
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,20,25,30,1.7942,4.2734,0.569,0.9144
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,20,30,35,1.7942,4.2734,0.5658,0.9108
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,20,35,40,1.7942,4.2734,0.5604,0.9053
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,20,40,45,1.7942,4.2734,0.571,0.922
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,25,5,10,1.7942,4.9852,0.6146,0.8914
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,25,10,15,1.7942,4.9852,0.6134,0.8888
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,25,15,20,1.7942,4.9852,0.6158,0.8916
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,25,20,25,1.7942,4.9852,0.6171,0.8929
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,25,25,30,1.7942,4.9852,0.6156,0.8908
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,25,30,35,1.7942,4.9852,0.6133,0.8881
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,25,35,40,1.7942,4.9852,0.6088,0.8834
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,25,40,45,1.7942,4.9852,0.6203,0.8997
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,30,5,10,1.7942,5.7833,0.6442,0.8669
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,30,10,15,1.7942,5.7833,0.6429,0.8641
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,30,15,20,1.7942,5.7833,0.6467,0.8681
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,30,20,25,1.7942,5.7833,0.6485,0.8697
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,30,25,30,1.7942,5.7833,0.648,0.8685
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,30,30,35,1.7942,5.7833,0.6467,0.8668
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,30,35,40,1.7942,5.7833,0.6431,0.8628
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,30,40,45,1.7942,5.7833,0.6554,0.8788
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,35,5,10,1.7942,6.6741,0.6633,0.8435
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,35,10,15,1.7942,6.6741,0.6623,0.841
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,35,15,20,1.7942,6.6741,0.667,0.8457
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,35,20,25,1.7942,6.6741,0.6693,0.8475
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,35,25,30,1.7942,6.6741,0.6697,0.8472
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,35,30,35,1.7942,6.6741,0.6693,0.8462
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,35,35,40,1.7942,6.6741,0.6668,0.8431
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,35,40,45,1.7942,6.6741,0.6796,0.8587
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,40,5,10,1.7942,7.6645,0.6748,0.8208
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,40,10,15,1.7942,7.6645,0.6744,0.8188
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,40,15,20,1.7942,7.6645,0.6797,0.8238
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,40,20,25,1.7942,7.6645,0.6824,0.8257
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,40,25,30,1.7942,7.6645,0.6836,0.8261
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,40,30,35,1.7942,7.6645,0.684,0.8258
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,40,35,40,1.7942,7.6645,0.6826,0.8236
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,40,40,45,1.7942,7.6645,0.6958,0.8389
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,45,5,10,1.7942,8.7615,0.6808,0.7981
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,45,10,15,1.7942,8.7615,0.6812,0.7969
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,45,15,20,1.7942,8.7615,0.6868,0.8018
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,45,20,25,1.7942,8.7615,0.6899,0.8039
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,45,25,30,1.7942,8.7615,0.6917,0.8048
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,45,30,35,1.7942,8.7615,0.693,0.8051
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,45,35,40,1.7942,8.7615,0.6926,0.8039
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,45,40,45,1.7942,8.7615,0.7062,0.8188
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,50,5,10,1.7942,9.9722,0.6827,0.7746
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,50,10,15,1.7942,9.9722,0.6843,0.7745
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,50,15,20,1.7942,9.9722,0.6899,0.7791
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,50,20,25,1.7942,9.9722,0.6933,0.7813
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,50,25,30,1.7942,9.9722,0.6958,0.7827
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,50,30,35,1.7942,9.9722,0.6978,0.7836
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,50,35,40,1.7942,9.9722,0.6985,0.7834
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,50,40,45,1.7942,9.9722,0.7123,0.7979
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,55,5,10,1.7942,11.3043,0.6816,0.7499
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,55,10,15,1.7942,11.3043,0.6845,0.751
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,55,15,20,1.7942,11.3043,0.69,0.7551
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,55,20,25,1.7942,11.3043,0.6938,0.7574
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,55,25,30,1.7942,11.3043,0.6969,0.7592
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,55,30,35,1.7942,11.3043,0.6997,0.7608
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,55,35,40,1.7942,11.3043,0.7015,0.7616
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,55,40,45,1.7942,11.3043,0.7155,0.7756
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,60,5,10,1.7942,12.7657,0.6781,0.7232
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,60,10,15,1.7942,12.7657,0.6825,0.7256
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,60,15,20,1.7942,12.7657,0.6879,0.7291
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,60,20,25,1.7942,12.7657,0.6921,0.7316
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,60,25,30,1.7942,12.7657,0.6958,0.7338
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,60,30,35,1.7942,12.7657,0.6993,0.736
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,60,35,40,1.7942,12.7657,0.7024,0.7378
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,60,40,45,1.7942,12.7657,0.7165,0.7515
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,65,5,10,1.7942,14.3645,0.6727,0.694
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,65,10,15,1.7942,14.3645,0.6787,0.6976
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,65,15,20,1.7942,14.3645,0.6839,0.7007
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,65,20,25,1.7942,14.3645,0.6886,0.7034
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,65,25,30,1.7942,14.3645,0.693,0.706
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,65,30,35,1.7942,14.3645,0.6974,0.7088
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,65,35,40,1.7942,14.3645,0.7016,0.7117
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,65,40,45,1.7942,14.3645,0.7159,0.7248
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,70,5,10,1.7942,16.1097,0.6654,0.6615
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,70,10,15,1.7942,16.1097,0.6731,0.6664
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,70,15,20,1.7942,16.1097,0.6783,0.6691
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,70,20,25,1.7942,16.1097,0.6835,0.672
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,70,25,30,1.7942,16.1097,0.6888,0.6752
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,70,30,35,1.7942,16.1097,0.6941,0.6787
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,70,35,40,1.7942,16.1097,0.6997,0.6826
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,70,40,45,1.7942,16.1097,0.7141,0.6952
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,75,5,10,1.7942,18.0105,0.656,0.6252
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,75,10,15,1.7942,18.0105,0.6655,0.6313
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,75,15,20,1.7942,18.0105,0.6709,0.6338
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,75,20,25,1.7942,18.0105,0.6768,0.637
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,75,25,30,1.7942,18.0105,0.6831,0.6409
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,75,30,35,1.7942,18.0105,0.6896,0.6451
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,75,35,40,1.7942,18.0105,0.6966,0.6499
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,75,40,45,1.7942,18.0105,0.7111,0.6619
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,80,5,10,1.7942,20.0772,0.6443,0.5844
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,80,10,15,1.7942,20.0772,0.6555,0.5916
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,80,15,20,1.7942,20.0772,0.6614,0.5941
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,80,20,25,1.7942,20.0772,0.6683,0.5978
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,80,25,30,1.7942,20.0772,0.676,0.6025
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,80,30,35,1.7942,20.0772,0.6839,0.6075
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,80,35,40,1.7942,20.0772,0.6923,0.6133
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,80,40,45,1.7942,20.0772,0.7069,0.6246
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,85,5,10,1.7942,22.3211,0.6295,0.5385
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,85,10,15,1.7942,22.3211,0.6425,0.5465
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,85,15,20,1.7942,22.3211,0.6495,0.5495
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,85,20,25,1.7942,22.3211,0.6575,0.5538
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,85,25,30,1.7942,22.3211,0.6669,0.5594
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,85,30,35,1.7942,22.3211,0.6766,0.5654
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,85,35,40,1.7942,22.3211,0.6867,0.572
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,85,40,45,1.7942,22.3211,0.7014,0.5826
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,90,5,10,1.7942,24.7553,0.6106,0.4868
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,90,10,15,1.7942,24.7553,0.6253,0.4954
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,90,15,20,1.7942,24.7553,0.634,0.4993
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,90,20,25,1.7942,24.7553,0.6437,0.5043
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,90,25,30,1.7942,24.7553,0.6554,0.5111
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,90,30,35,1.7942,24.7553,0.6673,0.5182
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,90,35,40,1.7942,24.7553,0.6793,0.5257
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,90,40,45,1.7942,24.7553,0.6941,0.5354
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,95,5,10,1.7942,27.395,0.5858,0.4288
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,95,10,15,1.7942,27.395,0.6021,0.4376
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,95,15,20,1.7942,27.395,0.6136,0.443
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,95,20,25,1.7942,27.395,0.6254,0.4488
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,95,25,30,1.7942,27.395,0.6403,0.4571
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,95,30,35,1.7942,27.395,0.6551,0.4654
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,95,35,40,1.7942,27.395,0.6694,0.4736
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,-5,95,40,45,1.7942,27.395,0.6842,0.4824
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,20,10,10,2.1655,4.2734,0.5302,0.929
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,20,15,15,2.1655,4.2734,0.5282,0.9248
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,20,20,20,2.1655,4.2734,0.5296,0.928
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,20,25,25,2.1655,4.2734,0.5309,0.9309
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,20,30,30,2.1655,4.2734,0.5275,0.9267
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,20,35,35,2.1655,4.2734,0.5228,0.9216
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,20,40,40,2.1655,4.2734,0.5168,0.916
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,25,10,10,2.1655,4.9852,0.5889,0.9081
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,25,15,15,2.1655,4.9852,0.5869,0.9041
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,25,20,20,2.1655,4.9852,0.5893,0.9077
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,25,25,25,2.1655,4.9852,0.5907,0.9099
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,25,30,30,2.1655,4.9852,0.5881,0.9067
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,25,35,35,2.1655,4.9852,0.5843,0.9026
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,25,40,40,2.1655,4.9852,0.579,0.8976
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,30,10,10,2.1655,5.7833,0.6299,0.8883
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,30,15,15,2.1655,5.7833,0.6283,0.885
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,30,20,20,2.1655,5.7833,0.6313,0.8886
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,30,25,25,2.1655,5.7833,0.6328,0.8902
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,30,30,30,2.1655,5.7833,0.6311,0.8877
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,30,35,35,2.1655,5.7833,0.6283,0.8846
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,30,40,40,2.1655,5.7833,0.624,0.8803
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,35,10,10,2.1655,6.6741,0.6579,0.8694
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,35,15,15,2.1655,6.6741,0.657,0.8668
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,35,20,20,2.1655,6.6741,0.6604,0.8702
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,35,25,25,2.1655,6.6741,0.6619,0.8713
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,35,30,30,2.1655,6.6741,0.6609,0.8695
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,35,35,35,2.1655,6.6741,0.6591,0.8671
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,35,40,40,2.1655,6.6741,0.656,0.8637
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,40,10,10,2.1655,7.6645,0.6763,0.8505
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,40,15,15,2.1655,7.6645,0.6763,0.849
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,40,20,20,2.1655,7.6645,0.6798,0.8519
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,40,25,25,2.1655,7.6645,0.6814,0.8526
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,40,30,30,2.1655,7.6645,0.6811,0.8514
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,40,35,35,2.1655,7.6645,0.6803,0.8499
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,40,40,40,2.1655,7.6645,0.6783,0.8474
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,45,10,10,2.1655,8.7615,0.6878,0.8314
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,45,15,15,2.1655,8.7615,0.6889,0.831
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,45,20,20,2.1655,8.7615,0.6923,0.8334
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,45,25,25,2.1655,8.7615,0.6939,0.8338
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,45,30,30,2.1655,8.7615,0.6944,0.8331
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,45,35,35,2.1655,8.7615,0.6945,0.8324
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,45,40,40,2.1655,8.7615,0.6937,0.8308
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,50,10,10,2.1655,9.9722,0.6941,0.8114
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,50,15,15,2.1655,9.9722,0.6964,0.8121
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,50,20,20,2.1655,9.9722,0.6997,0.814
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,50,25,25,2.1655,9.9722,0.7015,0.8143
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,50,30,30,2.1655,9.9722,0.7026,0.8142
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,50,35,35,2.1655,9.9722,0.7037,0.8141
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,50,40,40,2.1655,9.9722,0.704,0.8135
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,55,10,10,2.1655,11.3043,0.6965,0.7899
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,55,15,15,2.1655,11.3043,0.7003,0.7919
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,55,20,20,2.1655,11.3043,0.7034,0.7933
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,55,25,25,2.1655,11.3043,0.7054,0.7936
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,55,30,30,2.1655,11.3043,0.7073,0.794
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,55,35,35,2.1655,11.3043,0.7093,0.7947
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,55,40,40,2.1655,11.3043,0.7108,0.7951
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,60,10,10,2.1655,12.7657,0.696,0.7665
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,60,15,15,2.1655,12.7657,0.7012,0.7698
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,60,20,20,2.1655,12.7657,0.7043,0.7707
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,60,25,25,2.1655,12.7657,0.7067,0.7712
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,60,30,30,2.1655,12.7657,0.7093,0.7722
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,60,35,35,2.1655,12.7657,0.7122,0.7737
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,60,40,40,2.1655,12.7657,0.715,0.7751
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,65,10,10,2.1655,14.3645,0.6931,0.7407
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,65,15,15,2.1655,14.3645,0.6998,0.7451
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,65,20,20,2.1655,14.3645,0.7029,0.7458
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,65,25,25,2.1655,14.3645,0.7059,0.7467
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,65,30,30,2.1655,14.3645,0.7094,0.7483
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,65,35,35,2.1655,14.3645,0.7133,0.7506
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,65,40,40,2.1655,14.3645,0.7173,0.7531
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,70,10,10,2.1655,16.1097,0.688,0.7118
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,70,15,15,2.1655,16.1097,0.6962,0.7173
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,70,20,20,2.1655,16.1097,0.6996,0.718
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,70,25,25,2.1655,16.1097,0.7035,0.7195
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,70,30,30,2.1655,16.1097,0.708,0.7219
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,70,35,35,2.1655,16.1097,0.713,0.725
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,70,40,40,2.1655,16.1097,0.7183,0.7286
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,75,10,10,2.1655,18.0105,0.6808,0.6794
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,75,15,15,2.1655,18.0105,0.6905,0.6857
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,75,20,20,2.1655,18.0105,0.6945,0.6868
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,75,25,25,2.1655,18.0105,0.6995,0.6891
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,75,30,30,2.1655,18.0105,0.7053,0.6925
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,75,35,35,2.1655,18.0105,0.7115,0.6965
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,75,40,40,2.1655,18.0105,0.7183,0.7012
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,80,10,10,2.1655,20.0772,0.6715,0.643
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,80,15,15,2.1655,20.0772,0.6824,0.65
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,80,20,20,2.1655,20.0772,0.6876,0.6518
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,80,25,25,2.1655,20.0772,0.6941,0.6552
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,80,30,30,2.1655,20.0772,0.7014,0.6596
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,80,35,35,2.1655,20.0772,0.7091,0.6646
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,80,40,40,2.1655,20.0772,0.7174,0.6703
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,85,10,10,2.1655,22.3211,0.6595,0.6019
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,85,15,15,2.1655,22.3211,0.6716,0.6093
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,85,20,20,2.1655,22.3211,0.6785,0.6123
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,85,25,25,2.1655,22.3211,0.6869,0.617
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,85,30,30,2.1655,22.3211,0.6963,0.6228
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,85,35,35,2.1655,22.3211,0.7057,0.6289
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,85,40,40,2.1655,22.3211,0.7156,0.6356
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,90,10,10,2.1655,24.7553,0.6443,0.5557
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,90,15,15,2.1655,24.7553,0.6574,0.5632
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,90,20,20,2.1655,24.7553,0.6669,0.568
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,90,25,25,2.1655,24.7553,0.6778,0.5743
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,90,30,30,2.1655,24.7553,0.6896,0.5816
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,90,35,35,2.1655,24.7553,0.7011,0.5889
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,90,40,40,2.1655,24.7553,0.713,0.5967
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,95,10,10,2.1655,27.395,0.625,0.5039
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,95,15,15,2.1655,27.395,0.6387,0.5112
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,95,20,20,2.1655,27.395,0.6519,0.5183
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,95,25,25,2.1655,27.395,0.666,0.5264
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,95,30,30,2.1655,27.395,0.681,0.5355
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,95,35,35,2.1655,27.395,0.6952,0.5442
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,0,95,40,40,2.1655,27.395,0.7093,0.5529
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,20,15,10,2.5934,4.2734,0.4687,0.9367
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,20,20,15,2.5934,4.2734,0.4661,0.9307
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,20,25,20,2.5934,4.2734,0.4669,0.9343
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,20,30,25,2.5934,4.2734,0.4681,0.9384
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,20,35,30,2.5934,4.2734,0.4642,0.9338
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,20,40,35,2.5934,4.2734,0.4585,0.9273
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,25,15,10,2.5934,4.9852,0.5476,0.9201
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,25,20,15,2.5934,4.9852,0.5451,0.9151
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,25,25,20,2.5934,4.9852,0.5465,0.9181
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,25,30,25,2.5934,4.9852,0.5477,0.9208
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,25,35,30,2.5934,4.9852,0.5443,0.9168
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,25,40,35,2.5934,4.9852,0.5392,0.9114
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,30,15,10,2.5934,5.7833,0.6033,0.9042
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,30,20,15,2.5934,5.7833,0.6014,0.9003
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,30,25,20,2.5934,5.7833,0.603,0.9027
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,30,30,25,2.5934,5.7833,0.6041,0.9042
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,30,35,30,2.5934,5.7833,0.6013,0.9009
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,30,40,35,2.5934,5.7833,0.5972,0.8964
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,35,15,10,2.5934,6.6741,0.6421,0.8887
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,35,20,15,2.5934,6.6741,0.641,0.886
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,35,25,20,2.5934,6.6741,0.6428,0.8877
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,35,30,25,2.5934,6.6741,0.6436,0.8882
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,35,35,30,2.5934,6.6741,0.6416,0.8854
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,35,40,35,2.5934,6.6741,0.6386,0.8819
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,40,15,10,2.5934,7.6645,0.6687,0.8731
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,40,20,15,2.5934,7.6645,0.6687,0.8717
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,40,25,20,2.5934,7.6645,0.6704,0.8726
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,40,30,25,2.5934,7.6645,0.6711,0.8724
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,40,35,30,2.5934,7.6645,0.6698,0.8701
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,40,40,35,2.5934,7.6645,0.6679,0.8675
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,45,15,10,2.5934,8.7615,0.6864,0.857
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,45,20,15,2.5934,8.7615,0.6877,0.8568
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,45,25,20,2.5934,8.7615,0.6892,0.8571
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,45,30,25,2.5934,8.7615,0.6898,0.8563
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,45,35,30,2.5934,8.7615,0.6892,0.8546
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,45,40,35,2.5934,8.7615,0.6884,0.8528
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,50,15,10,2.5934,9.9722,0.6976,0.8398
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,50,20,15,2.5934,9.9722,0.7003,0.841
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,50,25,20,2.5934,9.9722,0.7016,0.8406
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,50,30,25,2.5934,9.9722,0.7023,0.8396
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,50,35,30,2.5934,9.9722,0.7025,0.8384
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,50,40,35,2.5934,9.9722,0.7027,0.8375
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,55,15,10,2.5934,11.3043,0.7039,0.8211
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,55,20,15,2.5934,11.3043,0.7081,0.8236
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,55,25,20,2.5934,11.3043,0.7093,0.8228
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,55,30,25,2.5934,11.3043,0.7102,0.8218
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,55,35,30,2.5934,11.3043,0.7112,0.8212
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,55,40,35,2.5934,11.3043,0.7125,0.8212
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,60,15,10,2.5934,12.7657,0.7066,0.8006
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,60,20,15,2.5934,12.7657,0.7122,0.8043
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,60,25,20,2.5934,12.7657,0.7135,0.8032
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,60,30,25,2.5934,12.7657,0.7148,0.8025
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,60,35,30,2.5934,12.7657,0.7167,0.8026
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,60,40,35,2.5934,12.7657,0.7191,0.8036
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,65,15,10,2.5934,14.3645,0.7062,0.7777
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,65,20,15,2.5934,14.3645,0.7132,0.7825
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,65,25,20,2.5934,14.3645,0.7149,0.7815
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,65,30,25,2.5934,14.3645,0.7169,0.7813
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,65,35,30,2.5934,14.3645,0.7199,0.7823
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,65,40,35,2.5934,14.3645,0.7234,0.7841
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,70,15,10,2.5934,16.1097,0.7034,0.752
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,70,20,15,2.5934,16.1097,0.7117,0.7577
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,70,25,20,2.5934,16.1097,0.714,0.7571
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,70,30,25,2.5934,16.1097,0.7171,0.7578
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,70,35,30,2.5934,16.1097,0.7212,0.7597
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,70,40,35,2.5934,16.1097,0.726,0.7626
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,75,15,10,2.5934,18.0105,0.6983,0.7231
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,75,20,15,2.5934,18.0105,0.7078,0.7294
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,75,25,20,2.5934,18.0105,0.7112,0.7297
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,75,30,25,2.5934,18.0105,0.7157,0.7315
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,75,35,30,2.5934,18.0105,0.7212,0.7346
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,75,40,35,2.5934,18.0105,0.7273,0.7385
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,80,15,10,2.5934,20.0772,0.6909,0.6905
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,80,20,15,2.5934,20.0772,0.7015,0.6972
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,80,25,20,2.5934,20.0772,0.7065,0.6988
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,80,30,25,2.5934,20.0772,0.7129,0.7021
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,80,35,30,2.5934,20.0772,0.7201,0.7065
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,80,40,35,2.5934,20.0772,0.7277,0.7115
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,85,15,10,2.5934,22.3211,0.6812,0.6537
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,85,20,15,2.5934,22.3211,0.6926,0.6606
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,85,25,20,2.5934,22.3211,0.6999,0.664
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,85,30,25,2.5934,22.3211,0.7086,0.6692
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,85,35,30,2.5934,22.3211,0.718,0.6751
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,85,40,35,2.5934,22.3211,0.7274,0.6814
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,90,15,10,2.5934,24.7553,0.6687,0.6124
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,90,20,15,2.5934,24.7553,0.6806,0.6191
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,90,25,20,2.5934,24.7553,0.6911,0.6249
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,90,30,25,2.5934,24.7553,0.7029,0.6322
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,90,35,30,2.5934,24.7553,0.7148,0.6399
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,90,40,35,2.5934,24.7553,0.7263,0.6475
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,95,15,10,2.5934,27.395,0.653,0.566
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,95,20,15,2.5934,27.395,0.665,0.5721
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,95,25,20,2.5934,27.395,0.6798,0.581
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,95,30,25,2.5934,27.395,0.6953,0.5909
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,95,35,30,2.5934,27.395,0.7104,0.6006
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,5,95,40,35,2.5934,27.395,0.7244,0.6097
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,20,15,5,3.0836,4.2734,0.3859,0.9679
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,20,20,10,3.0836,4.2734,0.3765,0.9415
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,20,25,15,3.0836,4.2734,0.3737,0.934
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,20,30,20,3.0836,4.2734,0.3735,0.9371
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,20,35,25,3.0836,4.2734,0.3742,0.942
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,20,40,30,3.0836,4.2734,0.3704,0.9372
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,25,15,5,3.0836,4.9852,0.4948,0.949
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,25,20,10,3.0836,4.9852,0.485,0.9283
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,25,25,15,3.0836,4.9852,0.4822,0.9223
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,25,30,20,3.0836,4.9852,0.4823,0.9243
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,25,35,25,3.0836,4.9852,0.483,0.9274
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,25,40,30,3.0836,4.9852,0.4793,0.9231
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,30,15,5,3.0836,5.7833,0.5693,0.9307
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,30,20,10,3.0836,5.7833,0.561,0.9156
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,30,25,15,3.0836,5.7833,0.5588,0.911
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,30,30,20,3.0836,5.7833,0.559,0.912
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,30,35,25,3.0836,5.7833,0.5595,0.9135
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,30,40,30,3.0836,5.7833,0.5563,0.9097
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,35,15,5,3.0836,6.6741,0.6199,0.9127
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,35,20,10,3.0836,6.6741,0.6142,0.9029
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,35,25,15,3.0836,6.6741,0.6129,0.8998
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,35,30,20,3.0836,6.6741,0.6131,0.8998
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,35,35,25,3.0836,6.6741,0.6133,0.9001
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,35,40,30,3.0836,6.6741,0.6107,0.8967
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,40,15,5,3.0836,7.6645,0.6536,0.8947
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,40,20,10,3.0836,7.6645,0.6512,0.8899
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,40,25,15,3.0836,7.6645,0.6511,0.8883
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,40,30,20,3.0836,7.6645,0.6511,0.8875
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,40,35,25,3.0836,7.6645,0.6511,0.8867
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,40,40,30,3.0836,7.6645,0.6493,0.8839
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,45,15,5,3.0836,8.7615,0.6755,0.8765
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,45,20,10,3.0836,8.7615,0.6766,0.8762
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,45,25,15,3.0836,8.7615,0.6779,0.8761
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,45,30,20,3.0836,8.7615,0.6778,0.8745
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,45,35,25,3.0836,8.7615,0.6777,0.8731
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,45,40,30,3.0836,8.7615,0.6765,0.8708
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,50,15,5,3.0836,9.9722,0.689,0.8577
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,50,20,10,3.0836,9.9722,0.6937,0.8615
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,50,25,15,3.0836,9.9722,0.6964,0.8627
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,50,30,20,3.0836,9.9722,0.6962,0.8606
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,50,35,25,3.0836,9.9722,0.6962,0.8589
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,50,40,30,3.0836,9.9722,0.6958,0.8572
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,55,15,5,3.0836,11.3043,0.6967,0.8381
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,55,20,10,3.0836,11.3043,0.7046,0.8453
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,55,25,15,3.0836,11.3043,0.7088,0.8478
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,55,30,20,3.0836,11.3043,0.7087,0.8454
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,55,35,25,3.0836,11.3043,0.7089,0.8436
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,55,40,30,3.0836,11.3043,0.7094,0.8426
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,60,15,5,3.0836,12.7657,0.7001,0.8174
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,60,20,10,3.0836,12.7657,0.7109,0.8272
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,60,25,15,3.0836,12.7657,0.7164,0.8309
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,60,30,20,3.0836,12.7657,0.7166,0.8285
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,60,35,25,3.0836,12.7657,0.7174,0.8271
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,60,40,30,3.0836,12.7657,0.7189,0.8269
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,65,15,5,3.0836,14.3645,0.7004,0.7954
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,65,20,10,3.0836,14.3645,0.7135,0.8069
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,65,25,15,3.0836,14.3645,0.7204,0.8116
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,65,30,20,3.0836,14.3645,0.7212,0.8096
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,65,35,25,3.0836,14.3645,0.7228,0.8089
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,65,40,30,3.0836,14.3645,0.7255,0.8096
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,70,15,5,3.0836,16.1097,0.6984,0.7717
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,70,20,10,3.0836,16.1097,0.7131,0.784
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,70,25,15,3.0836,16.1097,0.7212,0.7895
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,70,30,20,3.0836,16.1097,0.723,0.7883
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,70,35,25,3.0836,16.1097,0.7258,0.7886
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,70,40,30,3.0836,16.1097,0.7298,0.7904
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,75,15,5,3.0836,18.0105,0.6948,0.7461
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,75,20,10,3.0836,18.0105,0.7101,0.7582
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,75,25,15,3.0836,18.0105,0.7192,0.7642
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,75,30,20,3.0836,18.0105,0.7225,0.7643
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,75,35,25,3.0836,18.0105,0.727,0.766
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,75,40,30,3.0836,18.0105,0.7325,0.769
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,80,15,5,3.0836,20.0772,0.6898,0.7183
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,80,20,10,3.0836,20.0772,0.7047,0.729
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,80,25,15,3.0836,20.0772,0.7147,0.7353
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,80,30,20,3.0836,20.0772,0.72,0.7371
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,80,35,25,3.0836,20.0772,0.7266,0.7406
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,80,40,30,3.0836,20.0772,0.734,0.7451
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,85,15,5,3.0836,22.3211,0.6838,0.688
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,85,20,10,3.0836,22.3211,0.697,0.696
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,85,25,15,3.0836,22.3211,0.7076,0.7023
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,85,30,20,3.0836,22.3211,0.7157,0.7064
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,85,35,25,3.0836,22.3211,0.7249,0.7121
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,85,40,30,3.0836,22.3211,0.7344,0.7184
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,90,15,5,3.0836,24.7553,0.6768,0.6549
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,90,20,10,3.0836,24.7553,0.6868,0.659
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,90,25,15,3.0836,24.7553,0.6977,0.6648
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,90,30,20,3.0836,24.7553,0.7093,0.6719
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,90,35,25,3.0836,24.7553,0.7219,0.6802
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,90,40,30,3.0836,24.7553,0.734,0.6884
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,95,15,5,3.0836,27.395,0.6689,0.6188
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,95,20,10,3.0836,27.395,0.6737,0.6174
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,95,25,15,3.0836,27.395,0.6845,0.6225
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,95,30,20,3.0836,27.395,0.7008,0.6332
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,95,35,25,3.0836,27.395,0.7175,0.6445
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,10,95,40,30,3.0836,27.395,0.7328,0.6549
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,20,20,5,3.6416,4.2734,0.2415,0.976
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,20,25,10,3.6416,4.2734,0.2339,0.9438
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,20,30,15,3.6416,4.2734,0.2318,0.935
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,20,35,20,3.6416,4.2734,0.231,0.9372
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,20,40,25,3.6416,4.2734,0.231,0.9428
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,25,20,5,3.6416,4.9852,0.4006,0.9585
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,25,25,10,3.6416,4.9852,0.3905,0.9334
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,25,30,15,3.6416,4.9852,0.3877,0.9263
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,25,35,20,3.6416,4.9852,0.3867,0.9272
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,25,40,25,3.6416,4.9852,0.3869,0.9307
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,30,20,5,3.6416,5.7833,0.5067,0.9416
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,30,25,10,3.6416,5.7833,0.4971,0.9232
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,30,30,15,3.6416,5.7833,0.4946,0.9178
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,30,35,20,3.6416,5.7833,0.4936,0.9175
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,30,40,25,3.6416,5.7833,0.4936,0.9192
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,35,20,5,3.6416,6.6741,0.5779,0.925
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,35,25,10,3.6416,6.6741,0.5707,0.9128
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,35,30,15,3.6416,6.6741,0.5691,0.9092
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,35,35,20,3.6416,6.6741,0.5679,0.9078
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,35,40,25,3.6416,6.6741,0.5678,0.9081
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,40,20,5,3.6416,7.6645,0.6257,0.9084
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,40,25,10,3.6416,7.6645,0.6219,0.902
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,40,30,15,3.6416,7.6645,0.6214,0.9
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,40,35,20,3.6416,7.6645,0.6202,0.8977
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,40,40,25,3.6416,7.6645,0.6198,0.8969
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,45,20,5,3.6416,8.7615,0.6576,0.8917
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,45,25,10,3.6416,8.7615,0.6575,0.8904
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,45,30,15,3.6416,8.7615,0.6584,0.8899
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,45,35,20,3.6416,8.7615,0.6571,0.887
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,45,40,25,3.6416,8.7615,0.6566,0.8854
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,50,20,5,3.6416,9.9722,0.6784,0.8745
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,50,25,10,3.6416,9.9722,0.6821,0.8777
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,50,30,15,3.6416,9.9722,0.6844,0.8786
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,50,35,20,3.6416,9.9722,0.6832,0.8753
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,50,40,25,3.6416,9.9722,0.6828,0.8734
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,55,20,5,3.6416,11.3043,0.6915,0.8568
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,55,25,10,3.6416,11.3043,0.6986,0.8635
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,55,30,15,3.6416,11.3043,0.7024,0.8658
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,55,35,20,3.6416,11.3043,0.7015,0.8624
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,55,40,25,3.6416,11.3043,0.7014,0.8605
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,60,20,5,3.6416,12.7657,0.6991,0.8381
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,60,25,10,3.6416,12.7657,0.7093,0.8476
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,60,30,15,3.6416,12.7657,0.7144,0.851
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,60,35,20,3.6416,12.7657,0.714,0.8479
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,60,40,25,3.6416,12.7657,0.7146,0.8463
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,65,20,5,3.6416,14.3645,0.7029,0.8183
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,65,25,10,3.6416,14.3645,0.7153,0.8296
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,65,30,15,3.6416,14.3645,0.7218,0.8339
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,65,35,20,3.6416,14.3645,0.7223,0.8315
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,65,40,25,3.6416,14.3645,0.7238,0.8307
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,70,20,5,3.6416,16.1097,0.7037,0.7972
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,70,25,10,3.6416,16.1097,0.7178,0.8092
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,70,30,15,3.6416,16.1097,0.7254,0.8142
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,70,35,20,3.6416,16.1097,0.7272,0.813
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,70,40,25,3.6416,16.1097,0.7301,0.8133
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,75,20,5,3.6416,18.0105,0.7026,0.7745
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,75,25,10,3.6416,18.0105,0.7172,0.7861
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,75,30,15,3.6416,18.0105,0.7258,0.7915
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,75,35,20,3.6416,18.0105,0.7294,0.7919
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,75,40,25,3.6416,18.0105,0.7341,0.7939
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,80,20,5,3.6416,20.0772,0.6999,0.7499
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,80,25,10,3.6416,20.0772,0.7139,0.7599
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,80,30,15,3.6416,20.0772,0.7233,0.7655
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,80,35,20,3.6416,20.0772,0.7292,0.768
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,80,40,25,3.6416,20.0772,0.7363,0.772
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,85,20,5,3.6416,22.3211,0.696,0.7233
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,85,25,10,3.6416,22.3211,0.7082,0.7304
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,85,30,15,3.6416,22.3211,0.718,0.7358
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,85,35,20,3.6416,22.3211,0.7271,0.741
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,85,40,25,3.6416,22.3211,0.737,0.7474
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,90,20,5,3.6416,24.7553,0.6912,0.6944
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,90,25,10,3.6416,24.7553,0.7001,0.6971
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,90,30,15,3.6416,24.7553,0.71,0.702
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,90,35,20,3.6416,24.7553,0.723,0.7106
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,90,40,25,3.6416,24.7553,0.7364,0.7199
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,95,20,5,3.6416,27.395,0.6857,0.663
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,95,25,10,3.6416,27.395,0.6894,0.6598
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,55,4,50,15,95,30,15,3.6416,27.395,0.699,0.6639
