source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,30,25,40,3.6302,13.0498,0.7146,0.8643
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,30,30,45,3.6302,13.0498,0.7147,0.8643
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,30,35,50,3.6302,13.0498,0.7148,0.8644
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,35,5,20,3.6302,14.6938,0.7167,0.8466
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,35,10,25,3.6302,14.6938,0.717,0.8466
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,35,15,30,3.6302,14.6938,0.7173,0.8467
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,35,20,35,3.6302,14.6938,0.7175,0.8466
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,35,25,40,3.6302,14.6938,0.7176,0.8465
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,35,30,45,3.6302,14.6938,0.7177,0.8464
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,35,35,50,3.6302,14.6938,0.7178,0.8463
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,40,5,20,3.6302,16.4843,0.7179,0.8276
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,40,10,25,3.6302,16.4843,0.7184,0.8276
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,40,15,30,3.6302,16.4843,0.7187,0.8277
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,40,20,35,3.6302,16.4843,0.719,0.8276
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,40,25,40,3.6302,16.4843,0.7192,0.8276
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,40,30,45,3.6302,16.4843,0.7194,0.8275
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,40,35,50,3.6302,16.4843,0.7194,0.8274
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,45,5,20,3.6302,18.4295,0.7181,0.8076
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,45,10,25,3.6302,18.4295,0.7187,0.8076
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,45,15,30,3.6302,18.4295,0.7191,0.8077
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,45,20,35,3.6302,18.4295,0.7196,0.8077
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,45,25,40,3.6302,18.4295,0.7199,0.8077
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,45,30,45,3.6302,18.4295,0.7201,0.8077
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,45,35,50,3.6302,18.4295,0.7202,0.8076
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,50,5,20,3.6302,20.538,0.7177,0.7867
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,50,10,25,3.6302,20.538,0.7184,0.7868
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,50,15,30,3.6302,20.538,0.719,0.7868
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,50,20,35,3.6302,20.538,0.7195,0.7869
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,50,25,40,3.6302,20.538,0.72,0.787
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,50,30,45,3.6302,20.538,0.7204,0.7871
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,50,35,50,3.6302,20.538,0.7206,0.787
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,55,5,20,3.6302,22.8192,0.7171,0.7652
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,55,10,25,3.6302,22.8192,0.7179,0.7653
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,55,15,30,3.6302,22.8192,0.7186,0.7653
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,55,20,35,3.6302,22.8192,0.7192,0.7654
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,55,25,40,3.6302,22.8192,0.7199,0.7656
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,55,30,45,3.6302,22.8192,0.7204,0.7657
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,55,35,50,3.6302,22.8192,0.7208,0.7659
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,60,5,20,3.6302,25.2828,0.7166,0.7432
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,60,10,25,3.6302,25.2828,0.7175,0.7432
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,60,15,30,3.6302,25.2828,0.7183,0.7433
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,60,20,35,3.6302,25.2828,0.7191,0.7434
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,60,25,40,3.6302,25.2828,0.7198,0.7436
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,60,30,45,3.6302,25.2828,0.7206,0.7439
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-15,60,35,50,3.6302,25.2828,0.7213,0.7442
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,20,10,20,4.2814,10.1702,0.6942,0.9167
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,20,15,25,4.2814,10.1702,0.6945,0.9167
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,20,20,30,4.2814,10.1702,0.6946,0.9168
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,20,25,35,4.2814,10.1702,0.6948,0.9169
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,20,30,40,4.2814,10.1702,0.695,0.9172
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,20,35,45,4.2814,10.1702,0.6951,0.9177
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,25,10,20,4.2814,11.5445,0.7043,0.9022
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,25,15,25,4.2814,11.5445,0.7046,0.9022
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,25,20,30,4.2814,11.5445,0.7048,0.9022
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,25,25,35,4.2814,11.5445,0.705,0.9023
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,25,30,40,4.2814,11.5445,0.7051,0.9023
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,25,35,45,4.2814,11.5445,0.7051,0.9025
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,30,10,20,4.2814,13.0498,0.7107,0.8864
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,30,15,25,4.2814,13.0498,0.7111,0.8864
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,30,20,30,4.2814,13.0498,0.7114,0.8864
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,30,25,35,4.2814,13.0498,0.7115,0.8864
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,30,30,40,4.2814,13.0498,0.7116,0.8863
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,30,35,45,4.2814,13.0498,0.7116,0.8863
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,35,10,20,4.2814,14.6938,0.7145,0.8695
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,35,15,25,4.2814,14.6938,0.715,0.8695
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,35,20,30,4.2814,14.6938,0.7154,0.8695
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,35,25,35,4.2814,14.6938,0.7156,0.8695
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,35,30,40,4.2814,14.6938,0.7157,0.8693
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,35,35,45,4.2814,14.6938,0.7157,0.8692
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,40,10,20,4.2814,16.4843,0.7166,0.8516
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,40,15,25,4.2814,16.4843,0.7172,0.8516
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,40,20,30,4.2814,16.4843,0.7176,0.8516
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,40,25,35,4.2814,16.4843,0.7179,0.8516
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,40,30,40,4.2814,16.4843,0.7181,0.8514
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,40,35,45,4.2814,16.4843,0.7182,0.8513
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,45,10,20,4.2814,18.4295,0.7175,0.8329
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,45,15,25,4.2814,18.4295,0.7181,0.8329
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,45,20,30,4.2814,18.4295,0.7187,0.8329
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,45,25,35,4.2814,18.4295,0.7191,0.8329
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,45,30,40,4.2814,18.4295,0.7194,0.8328
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,45,35,45,4.2814,18.4295,0.7196,0.8326
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,50,10,20,4.2814,20.538,0.7176,0.8135
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,50,15,25,4.2814,20.538,0.7184,0.8135
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,50,20,30,4.2814,20.538,0.7191,0.8135
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,50,25,35,4.2814,20.538,0.7196,0.8135
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,50,30,40,4.2814,20.538,0.7201,0.8135
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,50,35,45,4.2814,20.538,0.7204,0.8134
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,55,10,20,4.2814,22.8192,0.7174,0.7935
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,55,15,25,4.2814,22.8192,0.7183,0.7935
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,55,20,30,4.2814,22.8192,0.7191,0.7936
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,55,25,35,4.2814,22.8192,0.7198,0.7936
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,55,30,40,4.2814,22.8192,0.7205,0.7937
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,55,35,45,4.2814,22.8192,0.7209,0.7937
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,60,10,20,4.2814,25.2828,0.7173,0.7732
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,60,15,25,4.2814,25.2828,0.7183,0.7732
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,60,20,30,4.2814,25.2828,0.7192,0.7732
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,60,25,35,4.2814,25.2828,0.72,0.7733
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,60,30,40,4.2814,25.2828,0.7208,0.7735
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-10,60,35,45,4.2814,25.2828,0.7215,0.7736
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,20,15,20,5.0162,10.1702,0.6788,0.9343
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,20,20,25,5.0162,10.1702,0.6791,0.9343
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,20,25,30,5.0162,10.1702,0.6793,0.9344
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,20,30,35,5.0162,10.1702,0.6796,0.9346
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,20,35,40,5.0162,10.1702,0.6796,0.9349
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,20,40,45,5.0162,10.1702,0.6794,0.9355
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,25,15,20,5.0162,11.5445,0.6936,0.92
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,25,20,25,5.0162,11.5445,0.6939,0.92
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,25,25,30,5.0162,11.5445,0.6942,0.92
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,25,30,35,5.0162,11.5445,0.6944,0.9201
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,25,35,40,5.0162,11.5445,0.6944,0.9202
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,25,40,45,5.0162,11.5445,0.6943,0.9204
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,30,15,20,5.0162,13.0498,0.703,0.9046
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,30,20,25,5.0162,13.0498,0.7034,0.9046
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,30,25,30,5.0162,13.0498,0.7038,0.9047
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,30,30,35,5.0162,13.0498,0.704,0.9046
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,30,35,40,5.0162,13.0498,0.704,0.9045
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,30,40,45,5.0162,13.0498,0.7039,0.9045
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,35,15,20,5.0162,14.6938,0.7089,0.8883
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,35,20,25,5.0162,14.6938,0.7094,0.8883
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,35,25,30,5.0162,14.6938,0.7099,0.8883
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,35,30,35,5.0162,14.6938,0.7101,0.8883
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,35,35,40,5.0162,14.6938,0.7102,0.8881
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,35,40,45,5.0162,14.6938,0.71,0.8878
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,40,15,20,5.0162,16.4843,0.7124,0.8711
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,40,20,25,5.0162,16.4843,0.7131,0.8712
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,40,25,30,5.0162,16.4843,0.7136,0.8712
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,40,30,35,5.0162,16.4843,0.7139,0.8711
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,40,35,40,5.0162,16.4843,0.7141,0.8709
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,40,40,45,5.0162,16.4843,0.714,0.8706
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,45,15,20,5.0162,18.4295,0.7144,0.8533
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,45,20,25,5.0162,18.4295,0.7151,0.8534
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,45,25,30,5.0162,18.4295,0.7157,0.8534
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,45,30,35,5.0162,18.4295,0.7162,0.8533
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,45,35,40,5.0162,18.4295,0.7164,0.8532
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,45,40,45,5.0162,18.4295,0.7165,0.8528
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,50,15,20,5.0162,20.538,0.7153,0.835
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,50,20,25,5.0162,20.538,0.7161,0.835
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,50,25,30,5.0162,20.538,0.7169,0.835
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,50,30,35,5.0162,20.538,0.7175,0.835
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,50,35,40,5.0162,20.538,0.7179,0.8349
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,50,40,45,5.0162,20.538,0.7181,0.8346
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,55,15,20,5.0162,22.8192,0.7156,0.8162
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,55,20,25,5.0162,22.8192,0.7166,0.8162
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,55,25,30,5.0162,22.8192,0.7175,0.8163
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,55,30,35,5.0162,22.8192,0.7182,0.8163
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,55,35,40,5.0162,22.8192,0.7188,0.8162
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,55,40,45,5.0162,22.8192,0.7192,0.816
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,60,15,20,5.0162,25.2828,0.7158,0.7971
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,60,20,25,5.0162,25.2828,0.717,0.7971
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,60,25,30,5.0162,25.2828,0.718,0.7971
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,60,30,35,5.0162,25.2828,0.7188,0.7972
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,60,35,40,5.0162,25.2828,0.7196,0.7972
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-5,60,40,45,5.0162,25.2828,0.7202,0.7971
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,20,20,20,5.8409,10.1702,0.6511,0.9489
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,20,25,25,5.8409,10.1702,0.6514,0.949
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,20,30,30,5.8409,10.1702,0.6516,0.949
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,20,35,35,5.8409,10.1702,0.6519,0.9493
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,20,40,40,5.8409,10.1702,0.6517,0.9497
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,25,20,20,5.8409,11.5445,0.6745,0.9346
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,25,25,25,5.8409,11.5445,0.6749,0.9347
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,25,30,30,5.8409,11.5445,0.6752,0.9348
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,25,35,35,5.8409,11.5445,0.6754,0.9349
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,25,40,40,5.8409,11.5445,0.6753,0.935
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,30,20,20,5.8409,13.0498,0.6894,0.9195
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,30,25,25,5.8409,13.0498,0.6898,0.9196
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,30,30,30,5.8409,13.0498,0.6902,0.9197
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,30,35,35,5.8409,13.0498,0.6904,0.9197
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,30,40,40,5.8409,13.0498,0.6903,0.9196
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,35,20,20,5.8409,14.6938,0.6988,0.9036
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,35,25,25,5.8409,14.6938,0.6994,0.9037
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,35,30,30,5.8409,14.6938,0.6999,0.9038
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,35,35,35,5.8409,14.6938,0.7002,0.9037
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,35,40,40,5.8409,14.6938,0.7001,0.9035
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,40,20,20,5.8409,16.4843,0.7048,0.887
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,40,25,25,5.8409,16.4843,0.7055,0.8871
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,40,30,30,5.8409,16.4843,0.7061,0.8872
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,40,35,35,5.8409,16.4843,0.7064,0.8871
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,40,40,40,5.8409,16.4843,0.7065,0.8868
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,45,20,20,5.8409,18.4295,0.7085,0.8699
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,45,25,25,5.8409,18.4295,0.7093,0.87
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,45,30,30,5.8409,18.4295,0.71,0.87
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,45,35,35,5.8409,18.4295,0.7105,0.8699
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,45,40,40,5.8409,18.4295,0.7106,0.8697
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,50,20,20,5.8409,20.538,0.7106,0.8523
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,50,25,25,5.8409,20.538,0.7116,0.8524
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,50,30,30,5.8409,20.538,0.7124,0.8524
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,50,35,35,5.8409,20.538,0.713,0.8524
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,50,40,40,5.8409,20.538,0.7133,0.8521
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,55,20,20,5.8409,22.8192,0.7119,0.8344
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,55,25,25,5.8409,22.8192,0.713,0.8344
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,55,30,30,5.8409,22.8192,0.7139,0.8345
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,55,35,35,5.8409,22.8192,0.7147,0.8345
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,55,40,40,5.8409,22.8192,0.7152,0.8343
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,60,20,20,5.8409,25.2828,0.7126,0.8162
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,60,25,25,5.8409,25.2828,0.7139,0.8163
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,60,30,30,5.8409,25.2828,0.715,0.8163
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,60,35,35,5.8409,25.2828,0.7159,0.8163
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,0,60,40,40,5.8409,25.2828,0.7166,0.8162
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,20,-10,5,1.2008,4.2734,0.5619,0.8118
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,20,-5,10,1.2008,4.2734,0.5771,0.8324
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,20,0,15,1.2008,4.2734,0.5812,0.8376
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,20,5,20,1.2008,4.2734,0.5719,0.8238
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,20,10,25,1.2008,4.2734,0.5667,0.8159
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,20,15,30,1.2008,4.2734,0.5655,0.8136
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,20,20,35,1.2008,4.2734,0.5648,0.8124
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,20,25,40,1.2008,4.2734,0.5637,0.8106
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,20,30,45,1.2008,4.2734,0.5743,0.8256
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,25,-10,5,1.2008,4.9852,0.589,0.7816
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,25,-5,10,1.2008,4.9852,0.5948,0.7881
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,25,0,15,1.2008,4.9852,0.5968,0.7899
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,25,5,20,1.2008,4.9852,0.5923,0.7834
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,25,10,25,1.2008,4.9852,0.59,0.7798
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,25,15,30,1.2008,4.9852,0.5907,0.7801
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,25,20,35,1.2008,4.9852,0.5912,0.7803
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,25,25,40,1.2008,4.9852,0.591,0.7797
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,25,30,45,1.2008,4.9852,0.6022,0.7941
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,30,-10,5,1.2008,5.7833,0.6092,0.7517
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,30,-5,10,1.2008,5.7833,0.6066,0.7474
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,30,0,15,1.2008,5.7833,0.607,0.7468
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,30,5,20,1.2008,5.7833,0.6069,0.7461
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,30,10,25,1.2008,5.7833,0.6076,0.7462
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,30,15,30,1.2008,5.7833,0.61,0.7485
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,30,20,35,1.2008,5.7833,0.6115,0.7498
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,30,25,40,1.2008,5.7833,0.6123,0.7503
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,30,30,45,1.2008,5.7833,0.624,0.7641
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,35,-10,5,1.2008,6.6741,0.6235,0.7217
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,35,-5,10,1.2008,6.6741,0.6142,0.7097
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,35,0,15,1.2008,6.6741,0.6133,0.7076
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,35,5,20,1.2008,6.6741,0.6173,0.7113
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,35,10,25,1.2008,6.6741,0.6206,0.7144
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,35,15,30,1.2008,6.6741,0.6246,0.7181
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,35,20,35,1.2008,6.6741,0.6271,0.7203
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,35,25,40,1.2008,6.6741,0.6288,0.7217
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,35,30,45,1.2008,6.6741,0.6408,0.735
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,40,-10,5,1.2008,7.6645,0.6328,0.6911
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,40,-5,10,1.2008,7.6645,0.6186,0.6744
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,40,0,15,1.2008,7.6645,0.617,0.6714
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,40,5,20,1.2008,7.6645,0.6243,0.6784
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,40,10,25,1.2008,7.6645,0.6301,0.6838
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,40,15,30,1.2008,7.6645,0.6353,0.6885
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,40,20,35,1.2008,7.6645,0.6386,0.6912
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,40,25,40,1.2008,7.6645,0.6413,0.6934
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,40,30,45,1.2008,7.6645,0.6536,0.7062
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,45,-10,5,1.2008,8.7615,0.6375,0.6595
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,45,-5,10,1.2008,8.7615,0.6205,0.6406
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,45,0,15,1.2008,8.7615,0.6188,0.6375
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,45,5,20,1.2008,8.7615,0.6287,0.6467
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,45,10,25,1.2008,8.7615,0.6366,0.6537
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,45,15,30,1.2008,8.7615,0.6427,0.659
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,45,20,35,1.2008,8.7615,0.6467,0.6622
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,45,25,40,1.2008,8.7615,0.6503,0.665
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,45,30,45,1.2008,8.7615,0.6629,0.6773
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,50,-10,5,1.2008,9.9722,0.6377,0.6265
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,50,-5,10,1.2008,9.9722,0.6202,0.6078
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,50,0,15,1.2008,9.9722,0.6189,0.6051
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,50,5,20,1.2008,9.9722,0.6308,0.6154
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,50,10,25,1.2008,9.9722,0.6403,0.6235
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,50,15,30,1.2008,9.9722,0.647,0.629
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,50,20,35,1.2008,9.9722,0.6516,0.6325
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,50,25,40,1.2008,9.9722,0.6561,0.636
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,50,30,45,1.2008,9.9722,0.669,0.6477
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,55,-10,5,1.2008,11.3043,0.6337,0.5915
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,55,-5,10,1.2008,11.3043,0.6178,0.5751
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,55,0,15,1.2008,11.3043,0.6176,0.5735
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,55,5,20,1.2008,11.3043,0.6305,0.5841
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,55,10,25,1.2008,11.3043,0.6412,0.5926
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,55,15,30,1.2008,11.3043,0.6483,0.5981
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,55,20,35,1.2008,11.3043,0.6535,0.6018
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,55,25,40,1.2008,11.3043,0.6588,0.6057
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,55,30,45,1.2008,11.3043,0.6718,0.6169
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,60,-10,5,1.2008,12.7657,0.625,0.5543
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,60,-5,10,1.2008,12.7657,0.6131,0.542
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,60,0,15,1.2008,12.7657,0.6146,0.5417
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,60,5,20,1.2008,12.7657,0.6279,0.5519
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,60,10,25,1.2008,12.7657,0.6391,0.5604
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,60,15,30,1.2008,12.7657,0.6464,0.5656
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,60,20,35,1.2008,12.7657,0.6521,0.5694
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,60,25,40,1.2008,12.7657,0.6582,0.5738
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,60,30,45,1.2008,12.7657,0.6714,0.5844
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,65,-10,5,1.2008,14.3645,0.6114,0.5143
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,65,-5,10,1.2008,14.3645,0.6057,0.5077
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,65,0,15,1.2008,14.3645,0.6094,0.5091
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,65,5,20,1.2008,14.3645,0.6224,0.5183
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,65,10,25,1.2008,14.3645,0.6336,0.5262
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,65,15,30,1.2008,14.3645,0.6408,0.5309
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,65,20,35,1.2008,14.3645,0.6471,0.5349
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,65,25,40,1.2008,14.3645,0.654,0.5395
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,65,30,45,1.2008,14.3645,0.6672,0.5495
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,70,-10,5,1.2008,16.1097,0.5921,0.4711
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,70,-5,10,1.2008,16.1097,0.595,0.4715
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,70,0,15,1.2008,16.1097,0.6015,0.4749
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,70,5,20,1.2008,16.1097,0.6135,0.4826
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,70,10,25,1.2008,16.1097,0.624,0.4894
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,70,15,30,1.2008,16.1097,0.631,0.4935
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,70,20,35,1.2008,16.1097,0.6379,0.4978
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,70,25,40,1.2008,16.1097,0.6455,0.5026
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,70,30,45,1.2008,16.1097,0.6587,0.5118
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,75,-10,5,1.2008,18.0105,0.566,0.4242
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,75,-5,10,1.2008,18.0105,0.5798,0.4327
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,75,0,15,1.2008,18.0105,0.5897,0.4382
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,75,5,20,1.2008,18.0105,0.6001,0.4442
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,75,10,25,1.2008,18.0105,0.6091,0.4493
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,75,15,30,1.2008,18.0105,0.6158,0.4528
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,75,20,35,1.2008,18.0105,0.6236,0.4574
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,75,25,40,1.2008,18.0105,0.6318,0.4623
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,75,30,45,1.2008,18.0105,0.6449,0.4708
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,80,-10,5,1.2008,20.0772,0.5315,0.3733
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,80,-5,10,1.2008,20.0772,0.5589,0.3906
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,80,0,15,1.2008,20.0772,0.5727,0.3983
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,80,5,20,1.2008,20.0772,0.5809,0.4023
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,80,10,25,1.2008,20.0772,0.5876,0.4053
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,80,15,30,1.2008,20.0772,0.5938,0.4083
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,80,20,35,1.2008,20.0772,0.6028,0.4133
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,80,25,40,1.2008,20.0772,0.6116,0.4182
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,80,30,45,1.2008,20.0772,0.6244,0.4259
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,85,-10,5,1.2008,22.3211,0.4864,0.3179
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,85,-5,10,1.2008,22.3211,0.5301,0.3445
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,85,0,15,1.2008,22.3211,0.5483,0.3544
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,85,5,20,1.2008,22.3211,0.5538,0.3563
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,85,10,25,1.2008,22.3211,0.5571,0.3569
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,85,15,30,1.2008,22.3211,0.563,0.3593
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,85,20,35,1.2008,22.3211,0.5736,0.3649
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,85,25,40,1.2008,22.3211,0.5829,0.3698
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,85,30,45,1.2008,22.3211,0.5952,0.3766
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,90,-10,5,1.2008,24.7553,0.4273,0.2575
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,90,-5,10,1.2008,24.7553,0.4906,0.2937
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,90,0,15,1.2008,24.7553,0.5137,0.3057
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,90,5,20,1.2008,24.7553,0.5161,0.3056
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,90,10,25,1.2008,24.7553,0.5145,0.3033
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,90,15,30,1.2008,24.7553,0.5203,0.3054
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,90,20,35,1.2008,24.7553,0.5331,0.3118
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,90,25,40,1.2008,24.7553,0.5428,0.3165
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,90,30,45,1.2008,24.7553,0.5544,0.3223
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,95,-10,5,1.2008,27.395,0.3492,0.1917
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,95,-5,10,1.2008,27.395,0.4358,0.2375
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,95,0,15,1.2008,27.395,0.4645,0.2515
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,95,5,20,1.2008,27.395,0.4633,0.2494
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,95,10,25,1.2008,27.395,0.4552,0.2439
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,95,15,30,1.2008,27.395,0.461,0.2458
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,95,20,35,1.2008,27.395,0.4769,0.2533
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,95,25,40,1.2008,27.395,0.4869,0.2578
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-15,95,30,45,1.2008,27.395,0.4975,0.2626
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,20,-5,5,1.4744,4.2734,0.5655,0.858
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,20,0,10,1.4744,4.2734,0.5712,0.8658
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,20,5,15,1.4744,4.2734,0.5723,0.8667
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,20,10,20,1.4744,4.2734,0.5699,0.8624
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,20,15,25,1.4744,4.2734,0.5684,0.8597
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,20,20,30,1.4744,4.2734,0.5666,0.8566
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,20,25,35,1.4744,4.2734,0.5649,0.8537
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,20,30,40,1.4744,4.2734,0.5608,0.8472
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,20,35,45,1.4744,4.2734,0.5713,0.8629
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,25,-5,5,1.4744,4.9852,0.5968,0.8306
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,25,0,10,1.4744,4.9852,0.5978,0.8309
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,25,5,15,1.4744,4.9852,0.5978,0.8301
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,25,10,20,1.4744,4.9852,0.5982,0.8299
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,25,15,25,1.4744,4.9852,0.5981,0.8292
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,25,20,30,1.4744,4.9852,0.5977,0.8279
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,25,25,35,1.4744,4.9852,0.5969,0.8264
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,25,30,40,1.4744,4.9852,0.5935,0.8213
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,25,35,45,1.4744,4.9852,0.6047,0.8365
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,30,-5,5,1.4744,5.7833,0.6202,0.8032
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,30,0,10,1.4744,5.7833,0.6172,0.7982
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,30,5,15,1.4744,5.7833,0.6165,0.7963
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,30,10,20,1.4744,5.7833,0.6193,0.7991
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,30,15,25,1.4744,5.7833,0.6207,0.8001
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,30,20,30,1.4744,5.7833,0.6215,0.8004
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,30,25,35,1.4744,5.7833,0.6216,0.7999
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,30,30,40,1.4744,5.7833,0.619,0.7962
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,30,35,45,1.4744,5.7833,0.6309,0.8109
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,35,-5,5,1.4744,6.6741,0.6371,0.7755
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,35,0,10,1.4744,6.6741,0.6313,0.7671
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,35,5,15,1.4744,6.6741,0.6302,0.7646
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,35,10,20,1.4744,6.6741,0.6352,0.7697
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,35,15,25,1.4744,6.6741,0.6379,0.772
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,35,20,30,1.4744,6.6741,0.6398,0.7735
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,35,25,35,1.4744,6.6741,0.6407,0.7739
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,35,30,40,1.4744,6.6741,0.6391,0.7713
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,35,35,45,1.4744,6.6741,0.6514,0.7856
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,40,-5,5,1.4744,7.6645,0.6488,0.7471
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,40,0,10,1.4744,7.6645,0.6413,0.737
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,40,5,15,1.4744,7.6645,0.6403,0.7345
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,40,10,20,1.4744,7.6645,0.6469,0.741
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,40,15,25,1.4744,7.6645,0.6508,0.7444
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,40,20,30,1.4744,7.6645,0.6537,0.7467
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,40,25,35,1.4744,7.6645,0.6554,0.7478
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,40,30,40,1.4744,7.6645,0.6547,0.7464
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,40,35,45,1.4744,7.6645,0.6674,0.7601
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,45,-5,5,1.4744,8.7615,0.6559,0.7176
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,45,0,10,1.4744,8.7615,0.6481,0.7074
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,45,5,15,1.4744,8.7615,0.6475,0.7053
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,45,10,20,1.4744,8.7615,0.6553,0.7125
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,45,15,25,1.4744,8.7615,0.6603,0.7167
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,45,20,30,1.4744,8.7615,0.6639,0.7196
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,45,25,35,1.4744,8.7615,0.6663,0.7213
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,45,30,40,1.4744,8.7615,0.6667,0.7209
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,45,35,45,1.4744,8.7615,0.6797,0.7341
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,50,-5,5,1.4744,9.9722,0.659,0.6868
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,50,0,10,1.4744,9.9722,0.652,0.6777
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,50,5,15,1.4744,9.9722,0.6522,0.6763
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,50,10,20,1.4744,9.9722,0.6608,0.6838
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,50,15,25,1.4744,9.9722,0.6666,0.6884
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,50,20,30,1.4744,9.9722,0.6709,0.6917
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,50,25,35,1.4744,9.9722,0.674,0.6938
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,50,30,40,1.4744,9.9722,0.6754,0.6943
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,50,35,45,1.4744,9.9722,0.6887,0.7072
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,55,-5,5,1.4744,11.3043,0.6581,0.6541
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,55,0,10,1.4744,11.3043,0.6532,0.6472
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,55,5,15,1.4744,11.3043,0.6547,0.6469
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,55,10,20,1.4744,11.3043,0.6636,0.6541
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,55,15,25,1.4744,11.3043,0.6701,0.6591
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,55,20,30,1.4744,11.3043,0.6749,0.6625
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,55,25,35,1.4744,11.3043,0.6786,0.665
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,55,30,40,1.4744,11.3043,0.6811,0.6664
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,55,35,45,1.4744,11.3043,0.6947,0.6787
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,60,-5,5,1.4744,12.7657,0.6535,0.6194
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,60,0,10,1.4744,12.7657,0.6517,0.6155
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,60,5,15,1.4744,12.7657,0.6548,0.6164
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,60,10,20,1.4744,12.7657,0.6636,0.623
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,60,15,25,1.4744,12.7657,0.6706,0.628
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,60,20,30,1.4744,12.7657,0.6759,0.6316
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,60,25,35,1.4744,12.7657,0.6803,0.6344
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,60,30,40,1.4744,12.7657,0.6839,0.6367
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,60,35,45,1.4744,12.7657,0.6976,0.6484
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,65,-5,5,1.4744,14.3645,0.6448,0.5821
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,65,0,10,1.4744,14.3645,0.6472,0.5819
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,65,5,15,1.4744,14.3645,0.6521,0.5843
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,65,10,20,1.4744,14.3645,0.6607,0.59
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,65,15,25,1.4744,14.3645,0.668,0.5948
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,65,20,30,1.4744,14.3645,0.6737,0.5984
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,65,25,35,1.4744,14.3645,0.6787,0.6016
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,65,30,40,1.4744,14.3645,0.6835,0.6046
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,65,35,45,1.4744,14.3645,0.6973,0.6158
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,70,-5,5,1.4744,16.1097,0.6317,0.5419
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,70,0,10,1.4744,16.1097,0.6392,0.5459
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,70,5,15,1.4744,16.1097,0.6463,0.5497
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,70,10,20,1.4744,16.1097,0.6543,0.5545
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,70,15,25,1.4744,16.1097,0.6616,0.559
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,70,20,30,1.4744,16.1097,0.6678,0.5626
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,70,25,35,1.4744,16.1097,0.6737,0.5662
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,70,30,40,1.4744,16.1097,0.6796,0.5699
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,70,35,45,1.4744,16.1097,0.6935,0.5804
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,75,-5,5,1.4744,18.0105,0.6135,0.4986
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,75,0,10,1.4744,18.0105,0.627,0.5069
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,75,5,15,1.4744,18.0105,0.6364,0.5122
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,75,10,20,1.4744,18.0105,0.6437,0.516
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,75,15,25,1.4744,18.0105,0.6509,0.5199
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,75,20,30,1.4744,18.0105,0.6576,0.5237
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,75,25,35,1.4744,18.0105,0.6645,0.5277
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,75,30,40,1.4744,18.0105,0.6716,0.532
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,75,35,45,1.4744,18.0105,0.6855,0.5418
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,80,-5,5,1.4744,20.0772,0.5894,0.4517
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,80,0,10,1.4744,20.0772,0.6094,0.4642
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,80,5,15,1.4744,20.0772,0.6214,0.471
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,80,10,20,1.4744,20.0772,0.6279,0.4739
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,80,15,25,1.4744,20.0772,0.6347,0.4772
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,80,20,30,1.4744,20.0772,0.6422,0.4811
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,80,25,35,1.4744,20.0772,0.6503,0.4857
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,80,30,40,1.4744,20.0772,0.6586,0.4905
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,80,35,45,1.4744,20.0772,0.6724,0.4996
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,85,-5,5,1.4744,22.3211,0.5578,0.4008
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,85,0,10,1.4744,22.3211,0.5849,0.4175
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,85,5,15,1.4744,22.3211,0.5996,0.4256
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,85,10,20,1.4744,22.3211,0.6055,0.4276
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,85,15,25,1.4744,22.3211,0.6116,0.4301
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,85,20,30,1.4744,22.3211,0.62,0.4344
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,85,25,35,1.4744,22.3211,0.6298,0.4397
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,85,30,40,1.4744,22.3211,0.6394,0.4451
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,85,35,45,1.4744,22.3211,0.653,0.4533
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,90,-5,5,1.4744,24.7553,0.5169,0.3456
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,90,0,10,1.4744,24.7553,0.5514,0.3659
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,90,5,15,1.4744,24.7553,0.5688,0.3751
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,90,10,20,1.4744,24.7553,0.5743,0.3767
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,90,15,25,1.4744,24.7553,0.5795,0.3784
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,90,20,30,1.4744,24.7553,0.5892,0.3831
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,90,25,35,1.4744,24.7553,0.6012,0.3894
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,90,30,40,1.4744,24.7553,0.6121,0.3952
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,90,35,45,1.4744,24.7553,0.6253,0.4025
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,95,-5,5,1.4744,27.395,0.4637,0.2857
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,95,0,10,1.4744,27.395,0.5057,0.3091
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,95,5,15,1.4744,27.395,0.5257,0.3191
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,95,10,20,1.4744,27.395,0.5313,0.3206
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,95,15,25,1.4744,27.395,0.5351,0.3213
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,95,20,30,1.4744,27.395,0.5469,0.3268
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,95,25,35,1.4744,27.395,0.5616,0.3342
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,95,30,40,1.4744,27.395,0.5741,0.3404
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,95,35,45,1.4744,27.395,0.5867,0.3467
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,20,5,10,1.7942,4.2734,0.5551,0.8894
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,20,10,15,1.7942,4.2734,0.5543,0.8874
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,20,15,20,1.7942,4.2734,0.5552,0.8881
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,20,20,25,1.7942,4.2734,0.5559,0.8887
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,20,25,30,1.7942,4.2734,0.5535,0.8846
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,20,30,35,1.7942,4.2734,0.5508,0.8799
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,20,35,40,1.7942,4.2734,0.5458,0.8715
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,20,40,45,1.7942,4.2734,0.5561,0.8876
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,25,5,10,1.7942,4.9852,0.5906,0.8623
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,25,10,15,1.7942,4.9852,0.5895,0.8597
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,25,15,20,1.7942,4.9852,0.5918,0.8623
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,25,20,25,1.7942,4.9852,0.5929,0.8632
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,25,25,30,1.7942,4.9852,0.5915,0.8606
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,25,30,35,1.7942,4.9852,0.5895,0.8573
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,25,35,40,1.7942,4.9852,0.5851,0.8503
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,25,40,45,1.7942,4.9852,0.5962,0.866
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,30,5,10,1.7942,5.7833,0.6171,0.8362
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,30,10,15,1.7942,5.7833,0.6158,0.8335
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,30,15,20,1.7942,5.7833,0.6193,0.8373
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,30,20,25,1.7942,5.7833,0.6209,0.8386
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,30,25,30,1.7942,5.7833,0.6203,0.8371
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,30,30,35,1.7942,5.7833,0.6192,0.8349
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,30,35,40,1.7942,5.7833,0.6155,0.8294
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,30,40,45,1.7942,5.7833,0.6272,0.8447
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,35,5,10,1.7942,6.6741,0.6368,0.8108
