source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,50,30,10,4.2734,9.9722,0.6549,0.8869
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,50,35,15,4.2734,9.9722,0.6566,0.8872
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,50,40,20,4.2734,9.9722,0.655,0.8834
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,55,25,5,4.2734,11.3043,0.668,0.8658
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,55,30,10,4.2734,11.3043,0.6757,0.8721
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,55,35,15,4.2734,11.3043,0.6787,0.8737
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,55,40,20,4.2734,11.3043,0.6774,0.87
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,60,25,5,4.2734,12.7657,0.6797,0.8454
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,60,30,10,4.2734,12.7657,0.6905,0.8549
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,60,35,15,4.2734,12.7657,0.6949,0.8577
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,60,40,20,4.2734,12.7657,0.6941,0.8544
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,65,25,5,4.2734,14.3645,0.6872,0.8236
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,65,30,10,4.2734,14.3645,0.7004,0.8352
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,65,35,15,4.2734,14.3645,0.706,0.8388
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,65,40,20,4.2734,14.3645,0.7063,0.8364
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,70,25,5,4.2734,16.1097,0.6915,0.8004
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,70,30,10,4.2734,16.1097,0.7061,0.8127
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,70,35,15,4.2734,16.1097,0.7128,0.817
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,70,40,20,4.2734,16.1097,0.7147,0.8159
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,75,25,5,4.2734,18.0105,0.6931,0.7754
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,75,30,10,4.2734,18.0105,0.7079,0.7873
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,75,35,15,4.2734,18.0105,0.7156,0.7918
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,75,40,20,4.2734,18.0105,0.7195,0.7927
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,80,25,5,4.2734,20.0772,0.6922,0.7487
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,80,30,10,4.2734,20.0772,0.706,0.7586
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,80,35,15,4.2734,20.0772,0.7143,0.7632
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,80,40,20,4.2734,20.0772,0.721,0.7665
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,85,25,5,4.2734,22.3211,0.6891,0.7201
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,85,30,10,4.2734,22.3211,0.7003,0.7265
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,85,35,15,4.2734,22.3211,0.709,0.7308
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,85,40,20,4.2734,22.3211,0.7192,0.7372
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,90,25,5,4.2734,24.7553,0.6839,0.6895
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,90,30,10,4.2734,24.7553,0.6907,0.6908
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,90,35,15,4.2734,24.7553,0.6994,0.6945
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,90,40,20,4.2734,24.7553,0.714,0.7045
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,95,25,5,4.2734,27.395,0.6766,0.6567
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,95,30,10,4.2734,27.395,0.6769,0.6513
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,95,35,15,4.2734,27.395,0.6851,0.654
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,20,95,40,20,4.2734,27.395,0.705,0.6684
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,20,-20,5,1.064,5.7171,0.6204,0.7277
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,20,-15,10,1.064,5.7171,0.621,0.7281
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,20,-10,15,1.064,5.7171,0.6216,0.7285
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,20,-5,20,1.064,5.7171,0.622,0.7288
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,20,0,25,1.064,5.7171,0.6225,0.7292
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,20,5,30,1.064,5.7171,0.6231,0.7295
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,20,10,35,1.064,5.7171,0.624,0.7298
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,20,15,40,1.064,5.7171,0.6255,0.7297
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,20,20,45,1.064,5.7171,0.6284,0.7292
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,25,-20,5,1.064,6.6538,0.6408,0.7005
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,25,-15,10,1.064,6.6538,0.6418,0.7012
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,25,-10,15,1.064,6.6538,0.6427,0.7018
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,25,-5,20,1.064,6.6538,0.6435,0.7024
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,25,0,25,1.064,6.6538,0.6442,0.7031
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,25,5,30,1.064,6.6538,0.6451,0.7037
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,25,10,35,1.064,6.6538,0.6463,0.7044
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,25,15,40,1.064,6.6538,0.6479,0.7048
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,25,20,45,1.064,6.6538,0.6511,0.7047
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,30,-20,5,1.064,7.702,0.6493,0.665
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,30,-15,10,1.064,7.702,0.6508,0.666
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,30,-10,15,1.064,7.702,0.6521,0.667
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,30,-5,20,1.064,7.702,0.6534,0.6679
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,30,0,25,1.064,7.702,0.6544,0.6689
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,30,5,30,1.064,7.702,0.6556,0.6699
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,30,10,35,1.064,7.702,0.6569,0.6711
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,30,15,40,1.064,7.702,0.6585,0.6721
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,30,20,45,1.064,7.702,0.6613,0.6727
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,35,-20,5,1.064,8.8698,0.6466,0.622
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,35,-15,10,1.064,8.8698,0.6486,0.6234
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,35,-10,15,1.064,8.8698,0.6505,0.6247
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,35,-5,20,1.064,8.8698,0.6523,0.6261
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,35,0,25,1.064,8.8698,0.6538,0.6274
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,35,5,30,1.064,8.8698,0.6553,0.6289
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,35,10,35,1.064,8.8698,0.6569,0.6306
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,35,15,40,1.064,8.8698,0.6584,0.6323
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,35,20,45,1.064,8.8698,0.6604,0.6336
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,40,-20,5,1.064,10.1659,0.6332,0.5723
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,40,-15,10,1.064,10.1659,0.6359,0.5741
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,40,-10,15,1.064,10.1659,0.6385,0.5758
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,40,-5,20,1.064,10.1659,0.6409,0.5776
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,40,0,25,1.064,10.1659,0.643,0.5794
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,40,5,30,1.064,10.1659,0.645,0.5813
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,40,10,35,1.064,10.1659,0.6469,0.5835
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,40,15,40,1.064,10.1659,0.6485,0.5858
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,40,20,45,1.064,10.1659,0.6499,0.5878
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,45,-20,5,1.064,11.5992,0.6098,0.5166
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,45,-15,10,1.064,11.5992,0.6132,0.5189
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,45,-10,15,1.064,11.5992,0.6165,0.5211
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,45,-5,20,1.064,11.5992,0.6196,0.5233
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,45,0,25,1.064,11.5992,0.6225,0.5255
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,45,5,30,1.064,11.5992,0.6252,0.5278
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,45,10,35,1.064,11.5992,0.6277,0.5304
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,45,15,40,1.064,11.5992,0.6297,0.5332
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,45,20,45,1.064,11.5992,0.631,0.5358
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,50,-20,5,1.064,13.179,0.5765,0.4559
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,50,-15,10,1.064,13.179,0.5807,0.4586
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,50,-10,15,1.064,13.179,0.5848,0.4612
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,50,-5,20,1.064,13.179,0.5887,0.4638
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,50,0,25,1.064,13.179,0.5925,0.4664
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,50,5,30,1.064,13.179,0.5961,0.4691
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,50,10,35,1.064,13.179,0.5994,0.472
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,50,15,40,1.064,13.179,0.6023,0.4751
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,50,20,45,1.064,13.179,0.6043,0.4781
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,55,-20,5,1.064,14.9151,0.5331,0.391
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,55,-15,10,1.064,14.9151,0.5381,0.394
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,55,-10,15,1.064,14.9151,0.5431,0.397
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,55,-5,20,1.064,14.9151,0.5478,0.4
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,55,0,25,1.064,14.9151,0.5528,0.403
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,55,5,30,1.064,14.9151,0.5574,0.406
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,55,10,35,1.064,14.9151,0.5618,0.4089
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,55,15,40,1.064,14.9151,0.5661,0.4121
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,55,20,45,1.064,14.9151,0.5699,0.4152
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,60,-20,5,1.064,16.8178,0.4788,0.3226
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,60,-15,10,1.064,16.8178,0.4847,0.3259
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,60,-10,15,1.064,16.8178,0.4905,0.3292
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,60,-5,20,1.064,16.8178,0.4962,0.3325
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,60,0,25,1.064,16.8178,0.5025,0.3358
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,60,5,30,1.064,16.8178,0.5081,0.339
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,60,10,35,1.064,16.8178,0.514,0.3418
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,60,15,40,1.064,16.8178,0.5201,0.3447
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,60,20,45,1.064,16.8178,0.5269,0.3476
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,65,-20,5,1.064,18.8982,0.4117,0.2516
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,65,-15,10,1.064,18.8982,0.4185,0.2551
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,65,-10,15,1.064,18.8982,0.4252,0.2587
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,65,-5,20,1.064,18.8982,0.4318,0.2622
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,65,0,25,1.064,18.8982,0.4395,0.2656
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,65,5,30,1.064,18.8982,0.4464,0.2689
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,65,10,35,1.064,18.8982,0.4536,0.2713
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,65,15,40,1.064,18.8982,0.4619,0.2735
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-25,65,20,45,1.064,18.8982,0.4725,0.2756
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,20,-15,5,1.3273,5.7171,0.6294,0.78
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,20,-10,10,1.3273,5.7171,0.6299,0.7801
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,20,-5,15,1.3273,5.7171,0.6302,0.7802
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,20,0,20,1.3273,5.7171,0.6305,0.7803
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,20,5,25,1.3273,5.7171,0.631,0.7803
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,20,10,30,1.3273,5.7171,0.6313,0.7803
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,20,15,35,1.3273,5.7171,0.6317,0.7801
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,20,20,40,1.3273,5.7171,0.6322,0.7802
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,20,25,45,1.3273,5.7171,0.6299,0.7817
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,20,30,50,1.3273,5.7171,0.6215,0.7857
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,25,-15,5,1.3273,6.6538,0.6529,0.7579
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,25,-10,10,1.3273,6.6538,0.6536,0.7581
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,25,-5,15,1.3273,6.6538,0.6541,0.7582
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,25,0,20,1.3273,6.6538,0.6546,0.7583
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,25,5,25,1.3273,6.6538,0.6551,0.7584
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,25,10,30,1.3273,6.6538,0.6555,0.7585
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,25,15,35,1.3273,6.6538,0.6562,0.7583
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,25,20,40,1.3273,6.6538,0.6571,0.7583
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,25,25,45,1.3273,6.6538,0.6571,0.7591
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,25,30,50,1.3273,6.6538,0.6531,0.7616
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,30,-15,5,1.3273,7.702,0.6666,0.7288
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,30,-10,10,1.3273,7.702,0.6675,0.7292
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,30,-5,15,1.3273,7.702,0.6683,0.7295
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,30,0,20,1.3273,7.702,0.6691,0.7299
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,30,5,25,1.3273,7.702,0.6698,0.7302
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,30,10,30,1.3273,7.702,0.6704,0.7304
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,30,15,35,1.3273,7.702,0.6712,0.7305
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,30,20,40,1.3273,7.702,0.6723,0.7306
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,30,25,45,1.3273,7.702,0.6733,0.7312
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,30,30,50,1.3273,7.702,0.6721,0.7327
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,35,-15,5,1.3273,8.8698,0.6714,0.6935
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,35,-10,10,1.3273,8.8698,0.6728,0.6942
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,35,-5,15,1.3273,8.8698,0.674,0.6949
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,35,0,20,1.3273,8.8698,0.6752,0.6955
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,35,5,25,1.3273,8.8698,0.6761,0.6961
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,35,10,30,1.3273,8.8698,0.6771,0.6967
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,35,15,35,1.3273,8.8698,0.678,0.6972
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,35,20,40,1.3273,8.8698,0.6791,0.6976
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,35,25,45,1.3273,8.8698,0.6804,0.6982
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,35,30,50,1.3273,8.8698,0.6808,0.6993
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,40,-15,5,1.3273,10.1659,0.6683,0.6527
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,40,-10,10,1.3273,10.1659,0.6703,0.6538
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,40,-5,15,1.3273,10.1659,0.6721,0.6548
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,40,0,20,1.3273,10.1659,0.6738,0.6558
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,40,5,25,1.3273,10.1659,0.6752,0.6568
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,40,10,30,1.3273,10.1659,0.6766,0.6578
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,40,15,35,1.3273,10.1659,0.6778,0.6588
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,40,20,40,1.3273,10.1659,0.6789,0.6597
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,40,25,45,1.3273,10.1659,0.6802,0.6606
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,40,30,50,1.3273,10.1659,0.6814,0.6617
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,45,-15,5,1.3273,11.5992,0.6583,0.6069
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,45,-10,10,1.3273,11.5992,0.6609,0.6085
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,45,-5,15,1.3273,11.5992,0.6635,0.61
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,45,0,20,1.3273,11.5992,0.6658,0.6115
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,45,5,25,1.3273,11.5992,0.6678,0.613
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,45,10,30,1.3273,11.5992,0.6699,0.6145
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,45,15,35,1.3273,11.5992,0.6715,0.6159
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,45,20,40,1.3273,11.5992,0.673,0.6174
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,45,25,45,1.3273,11.5992,0.6744,0.6188
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,45,30,50,1.3273,11.5992,0.676,0.6201
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,50,-15,5,1.3273,13.179,0.6419,0.5569
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,50,-10,10,1.3273,13.179,0.6454,0.559
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,50,-5,15,1.3273,13.179,0.6487,0.561
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,50,0,20,1.3273,13.179,0.6519,0.563
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,50,5,25,1.3273,13.179,0.6547,0.5651
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,50,10,30,1.3273,13.179,0.6576,0.5671
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,50,15,35,1.3273,13.179,0.6601,0.5691
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,50,20,40,1.3273,13.179,0.6623,0.5711
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,50,25,45,1.3273,13.179,0.6642,0.5731
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,50,30,50,1.3273,13.179,0.6663,0.5749
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,55,-15,5,1.3273,14.9151,0.6196,0.5033
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,55,-10,10,1.3273,14.9151,0.6241,0.5059
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,55,-5,15,1.3273,14.9151,0.6284,0.5085
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,55,0,20,1.3273,14.9151,0.6326,0.5111
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,55,5,25,1.3273,14.9151,0.6365,0.5137
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,55,10,30,1.3273,14.9151,0.6404,0.5162
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,55,15,35,1.3273,14.9151,0.6441,0.5188
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,55,20,40,1.3273,14.9151,0.6475,0.5213
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,55,25,45,1.3273,14.9151,0.6508,0.5239
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,55,30,50,1.3273,14.9151,0.654,0.5264
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,60,-15,5,1.3273,16.8178,0.5918,0.4468
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,60,-10,10,1.3273,16.8178,0.5974,0.45
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,60,-5,15,1.3273,16.8178,0.6028,0.4532
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,60,0,20,1.3273,16.8178,0.6081,0.4563
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,60,5,25,1.3273,16.8178,0.6134,0.4595
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,60,10,30,1.3273,16.8178,0.6187,0.4625
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,60,15,35,1.3273,16.8178,0.624,0.4655
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,60,20,40,1.3273,16.8178,0.6294,0.4685
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,60,25,45,1.3273,16.8178,0.6351,0.4716
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,60,30,50,1.3273,16.8178,0.6402,0.4748
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,65,-15,5,1.3273,18.8982,0.5583,0.388
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,65,-10,10,1.3273,18.8982,0.5653,0.3918
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,65,-5,15,1.3273,18.8982,0.572,0.3955
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,65,0,20,1.3273,18.8982,0.5786,0.3993
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,65,5,25,1.3273,18.8982,0.5856,0.403
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,65,10,30,1.3273,18.8982,0.5925,0.4065
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,65,15,35,1.3273,18.8982,0.6,0.4098
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,65,20,40,1.3273,18.8982,0.6083,0.4131
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,65,25,45,1.3273,18.8982,0.6179,0.4165
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-20,65,30,50,1.3273,18.8982,0.6265,0.4205
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,20,-5,10,1.6394,5.7171,0.6312,0.8247
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,20,0,15,1.6394,5.7171,0.6315,0.8246
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,20,5,20,1.6394,5.7171,0.6317,0.8246
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,20,10,25,1.6394,5.7171,0.6321,0.8245
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,20,15,30,1.6394,5.7171,0.6323,0.8244
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,20,20,35,1.6394,5.7171,0.6325,0.8244
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,20,25,40,1.6394,5.7171,0.6322,0.8253
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,20,30,45,1.6394,5.7171,0.6249,0.8287
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,20,35,50,1.6394,5.7171,0.6082,0.8359
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,25,-5,10,1.6394,6.6538,0.6571,0.8055
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,25,0,15,1.6394,6.6538,0.6575,0.8054
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,25,5,20,1.6394,6.6538,0.6578,0.8052
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,25,10,25,1.6394,6.6538,0.6583,0.805
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,25,15,30,1.6394,6.6538,0.6585,0.8048
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,25,20,35,1.6394,6.6538,0.659,0.8046
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,25,25,40,1.6394,6.6538,0.6595,0.8049
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,25,30,45,1.6394,6.6538,0.6564,0.8068
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,25,35,50,1.6394,6.6538,0.6466,0.8113
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,30,-5,10,1.6394,7.702,0.6743,0.7807
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,30,0,15,1.6394,7.702,0.6749,0.7806
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,30,5,20,1.6394,7.702,0.6753,0.7806
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,30,10,25,1.6394,7.702,0.6759,0.7805
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,30,15,30,1.6394,7.702,0.6763,0.7804
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,30,20,35,1.6394,7.702,0.677,0.7801
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,30,25,40,1.6394,7.702,0.6778,0.7801
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,30,30,45,1.6394,7.702,0.6772,0.7811
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,30,35,50,1.6394,7.702,0.6725,0.7837
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,35,-5,10,1.6394,8.8698,0.684,0.7508
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,35,0,15,1.6394,8.8698,0.6849,0.751
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,35,5,20,1.6394,8.8698,0.6857,0.7512
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,35,10,25,1.6394,8.8698,0.6865,0.7513
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,35,15,30,1.6394,8.8698,0.6872,0.7514
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,35,20,35,1.6394,8.8698,0.6879,0.7514
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,35,25,40,1.6394,8.8698,0.689,0.7514
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,35,30,45,1.6394,8.8698,0.6897,0.7519
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,35,35,50,1.6394,8.8698,0.6883,0.7534
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,40,-5,10,1.6394,10.1659,0.6876,0.7164
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,40,0,15,1.6394,10.1659,0.6889,0.717
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,40,5,20,1.6394,10.1659,0.6902,0.7175
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,40,10,25,1.6394,10.1659,0.6913,0.718
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,40,15,30,1.6394,10.1659,0.6924,0.7185
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,40,20,35,1.6394,10.1659,0.6933,0.7188
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,40,25,40,1.6394,10.1659,0.6945,0.7191
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,40,30,45,1.6394,10.1659,0.6958,0.7196
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,40,35,50,1.6394,10.1659,0.6965,0.7204
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,45,-5,10,1.6394,11.5992,0.6859,0.678
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,45,0,15,1.6394,11.5992,0.6879,0.679
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,45,5,20,1.6394,11.5992,0.6898,0.68
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,45,10,25,1.6394,11.5992,0.6914,0.681
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,45,15,30,1.6394,11.5992,0.693,0.682
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,45,20,35,1.6394,11.5992,0.6944,0.6828
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,45,25,40,1.6394,11.5992,0.6958,0.6836
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,45,30,45,1.6394,11.5992,0.6975,0.6844
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,45,35,50,1.6394,11.5992,0.6993,0.6852
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,50,-5,10,1.6394,13.179,0.6798,0.6361
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,50,0,15,1.6394,13.179,0.6827,0.6377
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,50,5,20,1.6394,13.179,0.6854,0.6393
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,50,10,25,1.6394,13.179,0.6877,0.6408
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,50,15,30,1.6394,13.179,0.6901,0.6424
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,50,20,35,1.6394,13.179,0.6922,0.6439
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,50,25,40,1.6394,13.179,0.6941,0.6453
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,50,30,45,1.6394,13.179,0.6963,0.6466
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,50,35,50,1.6394,13.179,0.6987,0.6478
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,55,-5,10,1.6394,14.9151,0.6702,0.5913
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,55,0,15,1.6394,14.9151,0.674,0.5935
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,55,5,20,1.6394,14.9151,0.6777,0.5957
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,55,10,25,1.6394,14.9151,0.681,0.5979
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,55,15,30,1.6394,14.9151,0.6844,0.6001
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,55,20,35,1.6394,14.9151,0.6876,0.6023
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,55,25,40,1.6394,14.9151,0.6906,0.6045
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,55,30,45,1.6394,14.9151,0.6936,0.6066
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,55,35,50,1.6394,14.9151,0.6968,0.6087
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,60,-5,10,1.6394,16.8178,0.6576,0.544
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,60,0,15,1.6394,16.8178,0.6627,0.5469
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,60,5,20,1.6394,16.8178,0.6675,0.5499
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,60,10,25,1.6394,16.8178,0.6722,0.5528
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,60,15,30,1.6394,16.8178,0.6769,0.5557
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,60,20,35,1.6394,16.8178,0.6816,0.5587
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,60,25,40,1.6394,16.8178,0.6863,0.5617
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,60,30,45,1.6394,16.8178,0.6909,0.5647
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,60,35,50,1.6394,16.8178,0.6952,0.5679
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,65,-5,10,1.6394,18.8982,0.6428,0.4948
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,65,0,15,1.6394,18.8982,0.6493,0.4985
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,65,5,20,1.6394,18.8982,0.6556,0.5022
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,65,10,25,1.6394,18.8982,0.6619,0.5059
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,65,15,30,1.6394,18.8982,0.6682,0.5095
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,65,20,35,1.6394,18.8982,0.6751,0.5133
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,65,25,40,1.6394,18.8982,0.6824,0.5171
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,65,30,45,1.6394,18.8982,0.6898,0.5212
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-15,65,35,50,1.6394,18.8982,0.6961,0.5258
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,20,-5,5,2.006,5.7171,0.6247,0.8631
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,20,0,10,2.006,5.7171,0.6251,0.8631
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,20,5,15,2.006,5.7171,0.6255,0.863
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,20,10,20,2.006,5.7171,0.6257,0.8629
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,20,15,25,2.006,5.7171,0.626,0.8627
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,20,20,30,2.006,5.7171,0.626,0.8627
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,20,25,35,2.006,5.7171,0.626,0.8632
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,20,30,40,2.006,5.7171,0.6246,0.8651
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,20,35,45,2.006,5.7171,0.6123,0.8701
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,25,-5,5,2.006,6.6538,0.6537,0.8457
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,25,0,10,2.006,6.6538,0.6542,0.8455
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,25,5,15,2.006,6.6538,0.6545,0.8453
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,25,10,20,2.006,6.6538,0.6547,0.845
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,25,15,25,2.006,6.6538,0.6551,0.8447
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,25,20,30,2.006,6.6538,0.6552,0.8444
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,25,25,35,2.006,6.6538,0.6556,0.8444
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,25,30,40,2.006,6.6538,0.6556,0.8452
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,25,35,45,2.006,6.6538,0.6492,0.8482
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,30,-5,5,2.006,7.702,0.6738,0.8236
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,30,0,10,2.006,7.702,0.6744,0.8234
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,30,5,15,2.006,7.702,0.6748,0.8231
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,30,10,20,2.006,7.702,0.6751,0.8228
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,30,15,25,2.006,7.702,0.6756,0.8224
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,30,20,30,2.006,7.702,0.6759,0.8221
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,30,25,35,2.006,7.702,0.6765,0.8219
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,30,30,40,2.006,7.702,0.6772,0.8221
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,30,35,45,2.006,7.702,0.6747,0.8236
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,35,-5,5,2.006,8.8698,0.6867,0.797
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,35,0,10,2.006,8.8698,0.6875,0.7969
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,35,5,15,2.006,8.8698,0.6882,0.7968
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,35,10,20,2.006,8.8698,0.6888,0.7967
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,35,15,25,2.006,8.8698,0.6895,0.7965
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,35,20,30,2.006,8.8698,0.69,0.7963
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,35,25,35,2.006,8.8698,0.6907,0.7961
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,35,30,40,2.006,8.8698,0.6917,0.7961
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,35,35,45,2.006,8.8698,0.6916,0.7968
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,40,-5,5,2.006,10.1659,0.6938,0.7665
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,40,0,10,2.006,10.1659,0.6951,0.7668
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,40,5,15,2.006,10.1659,0.6962,0.7669
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,40,10,20,2.006,10.1659,0.6972,0.7671
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,40,15,25,2.006,10.1659,0.6982,0.7672
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,40,20,30,2.006,10.1659,0.699,0.7674
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,40,25,35,2.006,10.1659,0.7,0.7674
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,40,30,40,2.006,10.1659,0.7011,0.7675
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,40,35,45,2.006,10.1659,0.7023,0.7678
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,45,-5,5,2.006,11.5992,0.6963,0.7325
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,45,0,10,2.006,11.5992,0.6983,0.7332
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,45,5,15,2.006,11.5992,0.7,0.7338
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,45,10,20,2.006,11.5992,0.7016,0.7344
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,45,15,25,2.006,11.5992,0.703,0.735
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,45,20,30,2.006,11.5992,0.7043,0.7356
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,45,25,35,2.006,11.5992,0.7056,0.7361
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,45,30,40,2.006,11.5992,0.707,0.7365
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,45,35,45,2.006,11.5992,0.7088,0.7369
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,50,-5,5,2.006,13.179,0.6953,0.6955
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,50,0,10,2.006,13.179,0.698,0.6967
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,50,5,15,2.006,13.179,0.7005,0.6979
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,50,10,20,2.006,13.179,0.7028,0.6991
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,50,15,25,2.006,13.179,0.7049,0.7003
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,50,20,30,2.006,13.179,0.7069,0.7014
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,50,25,35,2.006,13.179,0.7088,0.7026
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,50,30,40,2.006,13.179,0.7106,0.7036
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,50,35,45,2.006,13.179,0.7128,0.7045
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,55,-5,5,2.006,14.9151,0.6914,0.6558
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,55,0,10,2.006,14.9151,0.6951,0.6578
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,55,5,15,2.006,14.9151,0.6986,0.6596
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,55,10,20,2.006,14.9151,0.7019,0.6615
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,55,15,25,2.006,14.9151,0.7049,0.6634
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,55,20,30,2.006,14.9151,0.7078,0.6652
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,55,25,35,2.006,14.9151,0.7106,0.6671
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,55,30,40,2.006,14.9151,0.7132,0.669
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,55,35,45,2.006,14.9151,0.7159,0.6707
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,60,-5,5,2.006,16.8178,0.6856,0.6141
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,60,0,10,2.006,16.8178,0.6905,0.6168
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,60,5,15,2.006,16.8178,0.6952,0.6194
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,60,10,20,2.006,16.8178,0.6996,0.6221
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,60,15,25,2.006,16.8178,0.7038,0.6247
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,60,20,30,2.006,16.8178,0.7079,0.6274
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,60,25,35,2.006,16.8178,0.712,0.6302
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,60,30,40,2.006,16.8178,0.716,0.633
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,60,35,45,2.006,16.8178,0.7196,0.6359
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,65,-5,5,2.006,18.8982,0.6785,0.5706
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,65,0,10,2.006,18.8982,0.6849,0.5742
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,65,5,15,2.006,18.8982,0.691,0.5777
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,65,10,20,2.006,18.8982,0.6969,0.5812
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,65,15,25,2.006,18.8982,0.7026,0.5847
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,65,20,30,2.006,18.8982,0.7083,0.5882
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,65,25,35,2.006,18.8982,0.7143,0.592
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,65,30,40,2.006,18.8982,0.7204,0.596
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-10,65,35,45,2.006,18.8982,0.7256,0.6002
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,20,0,5,2.4334,5.7171,0.6098,0.8962
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,20,5,10,2.4334,5.7171,0.6102,0.8962
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,20,10,15,2.4334,5.7171,0.6105,0.8961
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,20,15,20,2.4334,5.7171,0.6108,0.896
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,20,20,25,2.4334,5.7171,0.6107,0.8959
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,20,25,30,2.4334,5.7171,0.6108,0.8959
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,20,30,35,2.4334,5.7171,0.6102,0.897
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,20,35,40,2.4334,5.7171,0.6076,0.8997
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,20,40,45,2.4334,5.7171,0.5898,0.9061
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,25,0,5,2.4334,6.6538,0.644,0.8798
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,25,5,10,2.4334,6.6538,0.6444,0.8796
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,25,10,15,2.4334,6.6538,0.6446,0.8792
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,25,15,20,2.4334,6.6538,0.6448,0.8788
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,25,20,25,2.4334,6.6538,0.645,0.8785
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,25,25,30,2.4334,6.6538,0.6451,0.8782
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,25,30,35,2.4334,6.6538,0.6453,0.8785
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,25,35,40,2.4334,6.6538,0.6446,0.8799
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,25,40,45,2.4334,6.6538,0.6345,0.8839
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,30,0,5,2.4334,7.702,0.6681,0.8594
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,30,5,10,2.4334,7.702,0.6686,0.8591
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,30,10,15,2.4334,7.702,0.6689,0.8586
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,30,15,20,2.4334,7.702,0.6691,0.8582
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,30,20,25,2.4334,7.702,0.6695,0.8577
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,30,25,30,2.4334,7.702,0.6697,0.8573
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,30,30,35,2.4334,7.702,0.6703,0.8572
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,30,35,40,2.4334,7.702,0.6706,0.8577
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,30,40,45,2.4334,7.702,0.6659,0.8599
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,35,0,5,2.4334,8.8698,0.6845,0.8353
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,35,5,10,2.4334,8.8698,0.6853,0.835
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,35,10,15,2.4334,8.8698,0.6858,0.8347
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,35,15,20,2.4334,8.8698,0.6863,0.8343
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,35,20,25,2.4334,8.8698,0.6868,0.8339
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,35,25,30,2.4334,8.8698,0.6873,0.8336
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,35,30,35,2.4334,8.8698,0.688,0.8333
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,35,35,40,2.4334,8.8698,0.6889,0.8334
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,35,40,45,2.4334,8.8698,0.6876,0.8343
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,40,0,5,2.4334,10.1659,0.6952,0.8078
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,40,5,10,2.4334,10.1659,0.6964,0.8078
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,40,10,15,2.4334,10.1659,0.6973,0.8077
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,40,15,20,2.4334,10.1659,0.6981,0.8076
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,40,20,25,2.4334,10.1659,0.699,0.8074
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,40,25,30,2.4334,10.1659,0.6996,0.8073
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,40,30,35,2.4334,10.1659,0.7006,0.8072
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,40,35,40,2.4334,10.1659,0.7017,0.8071
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,40,40,45,2.4334,10.1659,0.7024,0.8074
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,45,0,5,2.4334,11.5992,0.7015,0.7773
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,45,5,10,2.4334,11.5992,0.7032,0.7777
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,45,10,15,2.4334,11.5992,0.7047,0.778
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,45,15,20,2.4334,11.5992,0.706,0.7783
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,45,20,25,2.4334,11.5992,0.7073,0.7786
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,45,25,30,2.4334,11.5992,0.7084,0.7789
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,45,30,35,2.4334,11.5992,0.7096,0.7791
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,45,35,40,2.4334,11.5992,0.7109,0.7793
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,45,40,45,2.4334,11.5992,0.7126,0.7795
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,50,0,5,2.4334,13.179,0.7044,0.7442
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,50,5,10,2.4334,13.179,0.7069,0.7452
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,50,10,15,2.4334,13.179,0.7091,0.746
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,50,15,20,2.4334,13.179,0.7111,0.7469
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,50,20,25,2.4334,13.179,0.7131,0.7477
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,50,25,30,2.4334,13.179,0.7147,0.7485
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,50,30,35,2.4334,13.179,0.7164,0.7493
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,50,35,40,2.4334,13.179,0.718,0.75
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,50,40,45,2.4334,13.179,0.7201,0.7506
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,55,0,5,2.4334,14.9151,0.705,0.7089
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,55,5,10,2.4334,14.9151,0.7084,0.7105
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,55,10,15,2.4334,14.9151,0.7115,0.7121
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,55,15,20,2.4334,14.9151,0.7145,0.7136
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,55,20,25,2.4334,14.9151,0.7172,0.7151
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,55,25,30,2.4334,14.9151,0.7197,0.7166
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,55,30,35,2.4334,14.9151,0.7221,0.7182
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,55,35,40,2.4334,14.9151,0.7243,0.7197
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,55,40,45,2.4334,14.9151,0.7266,0.7211
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,60,0,5,2.4334,16.8178,0.704,0.6718
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,60,5,10,2.4334,16.8178,0.7086,0.6742
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,60,10,15,2.4334,16.8178,0.7129,0.6765
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,60,15,20,2.4334,16.8178,0.7169,0.6788
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,60,20,25,2.4334,16.8178,0.7207,0.6811
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,60,25,30,2.4334,16.8178,0.7244,0.6835
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,60,30,35,2.4334,16.8178,0.7278,0.6859
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,60,35,40,2.4334,16.8178,0.731,0.6885
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,60,40,45,2.4334,16.8178,0.7336,0.691
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,65,0,5,2.4334,18.8982,0.7022,0.6331
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,65,5,10,2.4334,18.8982,0.7082,0.6364
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,65,10,15,2.4334,18.8982,0.7139,0.6397
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,65,15,20,2.4334,18.8982,0.7194,0.6429
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,65,20,25,2.4334,18.8982,0.7245,0.6461
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,65,25,30,2.4334,18.8982,0.7296,0.6494
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,65,30,35,2.4334,18.8982,0.7347,0.6529
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,65,35,40,2.4334,18.8982,0.7395,0.6567
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,-5,65,40,45,2.4334,18.8982,0.7428,0.6608
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,20,10,10,2.928,5.7171,0.5826,0.9245
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,20,15,15,2.928,5.7171,0.5829,0.9245
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,20,20,20,2.928,5.7171,0.5831,0.9244
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,20,25,25,2.928,5.7171,0.5825,0.9244
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,20,30,30,2.928,5.7171,0.5826,0.9245
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,20,35,35,2.928,5.7171,0.5813,0.9261
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,20,40,40,2.928,5.7171,0.577,0.9295
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,20,45,45,2.928,5.7171,0.5535,0.9371
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,20,50,50,2.928,5.7171,0.5127,0.9509
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,25,10,10,2.928,6.6538,0.6258,0.9084
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,25,15,15,2.928,6.6538,0.6261,0.9081
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,25,20,20,2.928,6.6538,0.6262,0.9077
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,25,25,25,2.928,6.6538,0.626,0.9073
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,25,30,30,2.928,6.6538,0.6262,0.907
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,25,35,35,2.928,6.6538,0.6259,0.9076
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,25,40,40,2.928,6.6538,0.6242,0.9096
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,25,45,45,2.928,6.6538,0.61,0.9143
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,25,50,50,2.928,6.6538,0.5817,0.9238
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,30,10,10,2.928,7.702,0.6562,0.889
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,30,15,15,2.928,7.702,0.6565,0.8885
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,30,20,20,2.928,7.702,0.6567,0.888
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,30,25,25,2.928,7.702,0.6567,0.8874
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,30,30,30,2.928,7.702,0.6571,0.8869
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,30,35,35,2.928,7.702,0.6573,0.887
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,30,40,40,2.928,7.702,0.6571,0.8878
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,30,45,45,2.928,7.702,0.6498,0.8905
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,30,50,50,2.928,7.702,0.6323,0.8965
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,35,10,10,2.928,8.8698,0.6776,0.8666
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,35,15,15,2.928,8.8698,0.678,0.8661
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,35,20,20,2.928,8.8698,0.6784,0.8656
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,35,25,25,2.928,8.8698,0.6787,0.8651
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,35,30,30,2.928,8.8698,0.6792,0.8646
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,35,35,35,2.928,8.8698,0.6798,0.8643
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,35,40,40,2.928,8.8698,0.6803,0.8645
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,35,45,45,2.928,8.8698,0.6775,0.8657
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,35,50,50,2.928,8.8698,0.6682,0.8692
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,40,10,10,2.928,10.1659,0.6925,0.8415
