source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,75,10,20,1.4744,18.0105,0.6437,0.516
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,75,15,25,1.4744,18.0105,0.6509,0.5199
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,75,20,30,1.4744,18.0105,0.6576,0.5237
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,75,25,35,1.4744,18.0105,0.6645,0.5277
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,75,30,40,1.4744,18.0105,0.6716,0.532
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,75,35,45,1.4744,18.0105,0.6855,0.5418
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,80,-5,5,1.4744,20.0772,0.5894,0.4517
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,80,0,10,1.4744,20.0772,0.6094,0.4642
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,80,5,15,1.4744,20.0772,0.6214,0.471
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,80,10,20,1.4744,20.0772,0.6279,0.4739
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,80,15,25,1.4744,20.0772,0.6347,0.4772
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,80,20,30,1.4744,20.0772,0.6422,0.4811
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,80,25,35,1.4744,20.0772,0.6503,0.4857
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,80,30,40,1.4744,20.0772,0.6586,0.4905
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,80,35,45,1.4744,20.0772,0.6724,0.4996
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,85,-5,5,1.4744,22.3211,0.5578,0.4008
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,85,0,10,1.4744,22.3211,0.5849,0.4175
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,85,5,15,1.4744,22.3211,0.5996,0.4256
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,85,10,20,1.4744,22.3211,0.6055,0.4276
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,85,15,25,1.4744,22.3211,0.6116,0.4301
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,85,20,30,1.4744,22.3211,0.62,0.4344
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,85,25,35,1.4744,22.3211,0.6298,0.4397
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,85,30,40,1.4744,22.3211,0.6394,0.4451
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,85,35,45,1.4744,22.3211,0.653,0.4533
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,90,-5,5,1.4744,24.7553,0.5169,0.3456
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,90,0,10,1.4744,24.7553,0.5514,0.3659
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,90,5,15,1.4744,24.7553,0.5688,0.3751
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,90,10,20,1.4744,24.7553,0.5743,0.3767
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,90,15,25,1.4744,24.7553,0.5795,0.3784
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,90,20,30,1.4744,24.7553,0.5892,0.3831
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,90,25,35,1.4744,24.7553,0.6012,0.3894
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,90,30,40,1.4744,24.7553,0.6121,0.3952
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,90,35,45,1.4744,24.7553,0.6253,0.4025
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,95,-5,5,1.4744,27.395,0.4637,0.2857
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,95,0,10,1.4744,27.395,0.5057,0.3091
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,95,5,15,1.4744,27.395,0.5257,0.3191
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,95,10,20,1.4744,27.395,0.5313,0.3206
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,95,15,25,1.4744,27.395,0.5351,0.3213
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,95,20,30,1.4744,27.395,0.5469,0.3268
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,95,25,35,1.4744,27.395,0.5616,0.3342
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,95,30,40,1.4744,27.395,0.5741,0.3404
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-10,95,35,45,1.4744,27.395,0.5867,0.3467
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,20,5,10,1.7942,4.2734,0.5551,0.8894
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,20,10,15,1.7942,4.2734,0.5543,0.8874
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,20,15,20,1.7942,4.2734,0.5552,0.8881
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,20,20,25,1.7942,4.2734,0.5559,0.8887
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,20,25,30,1.7942,4.2734,0.5535,0.8846
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,20,30,35,1.7942,4.2734,0.5508,0.8799
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,20,35,40,1.7942,4.2734,0.5458,0.8715
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,20,40,45,1.7942,4.2734,0.5561,0.8876
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,25,5,10,1.7942,4.9852,0.5906,0.8623
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,25,10,15,1.7942,4.9852,0.5895,0.8597
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,25,15,20,1.7942,4.9852,0.5918,0.8623
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,25,20,25,1.7942,4.9852,0.5929,0.8632
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,25,25,30,1.7942,4.9852,0.5915,0.8606
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,25,30,35,1.7942,4.9852,0.5895,0.8573
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,25,35,40,1.7942,4.9852,0.5851,0.8503
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,25,40,45,1.7942,4.9852,0.5962,0.866
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,30,5,10,1.7942,5.7833,0.6171,0.8362
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,30,10,15,1.7942,5.7833,0.6158,0.8335
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,30,15,20,1.7942,5.7833,0.6193,0.8373
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,30,20,25,1.7942,5.7833,0.6209,0.8386
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,30,25,30,1.7942,5.7833,0.6203,0.8371
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,30,30,35,1.7942,5.7833,0.6192,0.8349
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,30,35,40,1.7942,5.7833,0.6155,0.8294
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,30,40,45,1.7942,5.7833,0.6272,0.8447
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,35,5,10,1.7942,6.6741,0.6368,0.8108
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,35,10,15,1.7942,6.6741,0.6359,0.8083
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,35,15,20,1.7942,6.6741,0.6402,0.8128
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,35,20,25,1.7942,6.6741,0.6423,0.8144
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,35,25,30,1.7942,6.6741,0.6425,0.8138
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,35,30,35,1.7942,6.6741,0.6421,0.8126
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,35,35,40,1.7942,6.6741,0.6392,0.8083
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,35,40,45,1.7942,6.6741,0.6515,0.8232
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,40,5,10,1.7942,7.6645,0.6515,0.7854
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,40,10,15,1.7942,7.6645,0.6511,0.7835
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,40,15,20,1.7942,7.6645,0.6561,0.7883
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,40,20,25,1.7942,7.6645,0.6585,0.7901
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,40,25,30,1.7942,7.6645,0.6595,0.7902
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,40,30,35,1.7942,7.6645,0.6599,0.7898
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,40,35,40,1.7942,7.6645,0.658,0.7868
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,40,40,45,1.7942,7.6645,0.6708,0.8013
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,45,5,10,1.7942,8.7615,0.6622,0.7598
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,45,10,15,1.7942,8.7615,0.6626,0.7586
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,45,15,20,1.7942,8.7615,0.668,0.7634
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,45,20,25,1.7942,8.7615,0.6708,0.7653
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,45,25,30,1.7942,8.7615,0.6724,0.766
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,45,30,35,1.7942,8.7615,0.6735,0.7663
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,45,35,40,1.7942,8.7615,0.6727,0.7645
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,45,40,45,1.7942,8.7615,0.6859,0.7786
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,50,5,10,1.7942,9.9722,0.6694,0.7333
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,50,10,15,1.7942,9.9722,0.6709,0.7331
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,50,15,20,1.7942,9.9722,0.6764,0.7375
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,50,20,25,1.7942,9.9722,0.6796,0.7396
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,50,25,30,1.7942,9.9722,0.6819,0.7408
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,50,30,35,1.7942,9.9722,0.6838,0.7416
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,50,35,40,1.7942,9.9722,0.6841,0.741
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,50,40,45,1.7942,9.9722,0.6976,0.7547
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,55,5,10,1.7942,11.3043,0.6736,0.7055
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,55,10,15,1.7942,11.3043,0.6764,0.7064
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,55,15,20,1.7942,11.3043,0.6819,0.7104
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,55,20,25,1.7942,11.3043,0.6854,0.7125
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,55,25,30,1.7942,11.3043,0.6884,0.7141
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,55,30,35,1.7942,11.3043,0.691,0.7155
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,55,35,40,1.7942,11.3043,0.6924,0.716
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,55,40,45,1.7942,11.3043,0.7062,0.7292
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,60,5,10,1.7942,12.7657,0.6747,0.6759
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,60,10,15,1.7942,12.7657,0.679,0.678
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,60,15,20,1.7942,12.7657,0.6843,0.6814
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,60,20,25,1.7942,12.7657,0.6883,0.6836
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,60,25,30,1.7942,12.7657,0.6919,0.6856
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,60,30,35,1.7942,12.7657,0.6953,0.6876
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,60,35,40,1.7942,12.7657,0.698,0.689
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,60,40,45,1.7942,12.7657,0.7121,0.7018
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,65,5,10,1.7942,14.3645,0.6726,0.644
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,65,10,15,1.7942,14.3645,0.6786,0.6474
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,65,15,20,1.7942,14.3645,0.6837,0.6502
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,65,20,25,1.7942,14.3645,0.6882,0.6525
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,65,25,30,1.7942,14.3645,0.6925,0.6549
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,65,30,35,1.7942,14.3645,0.6967,0.6574
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,65,35,40,1.7942,14.3645,0.7008,0.6599
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,65,40,45,1.7942,14.3645,0.715,0.6721
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,70,5,10,1.7942,16.1097,0.667,0.6094
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,70,10,15,1.7942,16.1097,0.6748,0.6139
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,70,15,20,1.7942,16.1097,0.6798,0.6162
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,70,20,25,1.7942,16.1097,0.6849,0.6188
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,70,25,30,1.7942,16.1097,0.69,0.6217
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,70,30,35,1.7942,16.1097,0.6952,0.6247
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,70,35,40,1.7942,16.1097,0.7005,0.6281
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,70,40,45,1.7942,16.1097,0.715,0.6397
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,75,5,10,1.7942,18.0105,0.6574,0.5715
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,75,10,15,1.7942,18.0105,0.6669,0.5772
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,75,15,20,1.7942,18.0105,0.672,0.5792
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,75,20,25,1.7942,18.0105,0.6777,0.582
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,75,25,30,1.7942,18.0105,0.6839,0.5854
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,75,30,35,1.7942,18.0105,0.6902,0.5891
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,75,35,40,1.7942,18.0105,0.697,0.5934
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,75,40,45,1.7942,18.0105,0.7116,0.6043
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,80,5,10,1.7942,20.0772,0.6429,0.53
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,80,10,15,1.7942,20.0772,0.6542,0.5365
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,80,15,20,1.7942,20.0772,0.6596,0.5385
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,80,20,25,1.7942,20.0772,0.6661,0.5416
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,80,25,30,1.7942,20.0772,0.6736,0.5457
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,80,30,35,1.7942,20.0772,0.6813,0.5502
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,80,35,40,1.7942,20.0772,0.6896,0.5553
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,80,40,45,1.7942,20.0772,0.7042,0.5656
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,85,5,10,1.7942,22.3211,0.6224,0.4843
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,85,10,15,1.7942,22.3211,0.6354,0.4915
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,85,15,20,1.7942,22.3211,0.6416,0.4938
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,85,20,25,1.7942,22.3211,0.6491,0.4973
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,85,25,30,1.7942,22.3211,0.6582,0.5023
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,85,30,35,1.7942,22.3211,0.6676,0.5076
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,85,35,40,1.7942,22.3211,0.6776,0.5136
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,85,40,45,1.7942,22.3211,0.6921,0.5231
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,90,5,10,1.7942,24.7553,0.5944,0.4339
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,90,10,15,1.7942,24.7553,0.6089,0.4416
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,90,15,20,1.7942,24.7553,0.6164,0.4445
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,90,20,25,1.7942,24.7553,0.6252,0.4486
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,90,25,30,1.7942,24.7553,0.6365,0.4547
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,90,30,35,1.7942,24.7553,0.648,0.4611
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,90,35,40,1.7942,24.7553,0.6598,0.4678
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,90,40,45,1.7942,24.7553,0.6741,0.4764
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,95,5,10,1.7942,27.395,0.5567,0.3783
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,95,10,15,1.7942,27.395,0.5723,0.3861
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,95,15,20,1.7942,27.395,0.582,0.3903
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,95,20,25,1.7942,27.395,0.5923,0.3951
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,95,25,30,1.7942,27.395,0.6065,0.4025
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,95,30,35,1.7942,27.395,0.6207,0.4102
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,95,35,40,1.7942,27.395,0.6345,0.4176
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,-5,95,40,45,1.7942,27.395,0.6485,0.4253
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,20,10,10,2.1655,4.2734,0.5278,0.9065
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,20,15,15,2.1655,4.2734,0.5257,0.9023
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,20,20,20,2.1655,4.2734,0.5279,0.9052
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,20,25,25,2.1655,4.2734,0.5299,0.9079
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,20,30,30,2.1655,4.2734,0.5272,0.9031
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,20,35,35,2.1655,4.2734,0.5237,0.8968
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,20,40,40,2.1655,4.2734,0.519,0.888
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,25,10,10,2.1655,4.9852,0.5742,0.8856
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,25,15,15,2.1655,4.9852,0.5723,0.8818
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,25,20,20,2.1655,4.9852,0.575,0.8851
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,25,25,25,2.1655,4.9852,0.5769,0.8871
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,25,30,30,2.1655,4.9852,0.5747,0.8834
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,25,35,35,2.1655,4.9852,0.5718,0.8784
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,25,40,40,2.1655,4.9852,0.5674,0.871
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,30,10,10,2.1655,5.7833,0.6085,0.8651
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,30,15,15,2.1655,5.7833,0.6069,0.8619
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,30,20,20,2.1655,5.7833,0.61,0.8652
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,30,25,25,2.1655,5.7833,0.6116,0.8666
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,30,30,30,2.1655,5.7833,0.6101,0.8638
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,30,35,35,2.1655,5.7833,0.6079,0.86
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,30,40,40,2.1655,5.7833,0.604,0.854
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,35,10,10,2.1655,6.6741,0.6341,0.8445
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,35,15,15,2.1655,6.6741,0.6332,0.842
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,35,20,20,2.1655,6.6741,0.6364,0.8452
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,35,25,25,2.1655,6.6741,0.6378,0.8461
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,35,30,30,2.1655,6.6741,0.6369,0.844
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,35,35,35,2.1655,6.6741,0.6354,0.8413
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,35,40,40,2.1655,6.6741,0.6324,0.8365
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,40,10,10,2.1655,7.6645,0.6533,0.8234
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,40,15,15,2.1655,7.6645,0.6533,0.8219
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,40,20,20,2.1655,7.6645,0.6565,0.8246
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,40,25,25,2.1655,7.6645,0.6579,0.8251
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,40,30,30,2.1655,7.6645,0.6575,0.8237
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,40,35,35,2.1655,7.6645,0.6568,0.8219
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,40,40,40,2.1655,7.6645,0.6547,0.8184
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,45,10,10,2.1655,8.7615,0.6676,0.8014
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,45,15,15,2.1655,8.7615,0.6687,0.801
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,45,20,20,2.1655,8.7615,0.6718,0.8032
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,45,25,25,2.1655,8.7615,0.6731,0.8034
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,45,30,30,2.1655,8.7615,0.6734,0.8025
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,45,35,35,2.1655,8.7615,0.6735,0.8016
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,45,40,40,2.1655,8.7615,0.6724,0.7994
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,50,10,10,2.1655,9.9722,0.6779,0.7781
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,50,15,15,2.1655,9.9722,0.6802,0.7788
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,50,20,20,2.1655,9.9722,0.6832,0.7805
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,50,25,25,2.1655,9.9722,0.6846,0.7806
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,50,30,30,2.1655,9.9722,0.6855,0.7802
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,50,35,35,2.1655,9.9722,0.6864,0.78
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,50,40,40,2.1655,9.9722,0.6864,0.779
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,55,10,10,2.1655,11.3043,0.6846,0.753
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,55,15,15,2.1655,11.3043,0.6884,0.755
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,55,20,20,2.1655,11.3043,0.6911,0.7561
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,55,25,25,2.1655,11.3043,0.6928,0.7562
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,55,30,30,2.1655,11.3043,0.6944,0.7564
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,55,35,35,2.1655,11.3043,0.6961,0.7569
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,55,40,40,2.1655,11.3043,0.6973,0.757
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,60,10,10,2.1655,12.7657,0.6881,0.7259
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,60,15,15,2.1655,12.7657,0.6932,0.729
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,60,20,20,2.1655,12.7657,0.6959,0.7297
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,60,25,25,2.1655,12.7657,0.698,0.73
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,60,30,30,2.1655,12.7657,0.7004,0.7308
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,60,35,35,2.1655,12.7657,0.703,0.732
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,60,40,40,2.1655,12.7657,0.7054,0.7332
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,65,10,10,2.1655,14.3645,0.6882,0.6963
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,65,15,15,2.1655,14.3645,0.6949,0.7005
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,65,20,20,2.1655,14.3645,0.6976,0.7009
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,65,25,25,2.1655,14.3645,0.7003,0.7015
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,65,30,30,2.1655,14.3645,0.7036,0.7029
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,65,35,35,2.1655,14.3645,0.7072,0.7049
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,65,40,40,2.1655,14.3645,0.711,0.7072
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,70,10,10,2.1655,16.1097,0.6848,0.6638
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,70,15,15,2.1655,16.1097,0.693,0.6689
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,70,20,20,2.1655,16.1097,0.696,0.6693
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,70,25,25,2.1655,16.1097,0.6996,0.6705
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,70,30,30,2.1655,16.1097,0.7039,0.6727
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,70,35,35,2.1655,16.1097,0.7087,0.6754
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,70,40,40,2.1655,16.1097,0.7138,0.6787
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,75,10,10,2.1655,18.0105,0.6775,0.6279
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,75,15,15,2.1655,18.0105,0.6872,0.6338
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,75,20,20,2.1655,18.0105,0.6909,0.6346
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,75,25,25,2.1655,18.0105,0.6956,0.6365
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,75,30,30,2.1655,18.0105,0.7012,0.6396
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,75,35,35,2.1655,18.0105,0.7073,0.6431
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,75,40,40,2.1655,18.0105,0.7139,0.6475
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,80,10,10,2.1655,20.0772,0.6659,0.5884
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,80,15,15,2.1655,20.0772,0.6768,0.5949
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,80,20,20,2.1655,20.0772,0.6816,0.5963
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,80,25,25,2.1655,20.0772,0.6879,0.5993
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,80,30,30,2.1655,20.0772,0.6951,0.6033
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,80,35,35,2.1655,20.0772,0.7026,0.6078
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,80,40,40,2.1655,20.0772,0.7109,0.6131
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,85,10,10,2.1655,22.3211,0.649,0.5448
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,85,15,15,2.1655,22.3211,0.661,0.5515
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,85,20,20,2.1655,22.3211,0.6675,0.5541
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,85,25,25,2.1655,22.3211,0.6758,0.5583
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,85,30,30,2.1655,22.3211,0.685,0.5636
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,85,35,35,2.1655,22.3211,0.6943,0.5691
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,85,40,40,2.1655,22.3211,0.7044,0.5754
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,90,10,10,2.1655,24.7553,0.6258,0.4966
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,90,15,15,2.1655,24.7553,0.6385,0.5034
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,90,20,20,2.1655,24.7553,0.6476,0.5076
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,90,25,25,2.1655,24.7553,0.6583,0.5133
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,90,30,30,2.1655,24.7553,0.6701,0.5201
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,90,35,35,2.1655,24.7553,0.6816,0.5268
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,90,40,40,2.1655,24.7553,0.6935,0.534
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,95,10,10,2.1655,27.395,0.5947,0.4435
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,95,15,15,2.1655,27.395,0.6077,0.4499
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,95,20,20,2.1655,27.395,0.6204,0.4564
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,95,25,25,2.1655,27.395,0.6342,0.4639
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,95,30,30,2.1655,27.395,0.6492,0.4725
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,95,35,35,2.1655,27.395,0.6633,0.4805
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,0,95,40,40,2.1655,27.395,0.6773,0.4887
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,20,15,10,2.5934,4.2734,0.4843,0.9188
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,20,20,15,2.5934,4.2734,0.4815,0.9129
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,20,25,20,2.5934,4.2734,0.4839,0.9164
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,20,30,25,2.5934,4.2734,0.4865,0.9207
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,20,35,30,2.5934,4.2734,0.4838,0.9155
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,20,40,35,2.5934,4.2734,0.4799,0.9077
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,25,15,10,2.5934,4.9852,0.5468,0.9032
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,25,20,15,2.5934,4.9852,0.5442,0.8982
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,25,25,20,2.5934,4.9852,0.5466,0.9012
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,25,30,25,2.5934,4.9852,0.5488,0.904
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,25,35,30,2.5934,4.9852,0.5464,0.8996
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,25,40,35,2.5934,4.9852,0.5428,0.8933
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,30,15,10,2.5934,5.7833,0.5913,0.8873
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,30,20,15,2.5934,5.7833,0.5894,0.8834
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,30,25,20,2.5934,5.7833,0.5916,0.8857
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,30,30,25,2.5934,5.7833,0.5933,0.8873
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,30,35,30,2.5934,5.7833,0.5912,0.8836
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,30,40,35,2.5934,5.7833,0.5882,0.8785
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,35,15,10,2.5934,6.6741,0.624,0.8708
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,35,20,15,2.5934,6.6741,0.623,0.8682
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,35,25,20,2.5934,6.6741,0.6249,0.8697
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,35,30,25,2.5934,6.6741,0.6261,0.8702
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,35,35,30,2.5934,6.6741,0.6245,0.8672
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,35,40,35,2.5934,6.6741,0.6222,0.8632
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,40,15,10,2.5934,7.6645,0.6484,0.8534
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,40,20,15,2.5934,7.6645,0.6485,0.852
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,40,25,20,2.5934,7.6645,0.6501,0.8528
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,40,30,25,2.5934,7.6645,0.6509,0.8525
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,40,35,30,2.5934,7.6645,0.6497,0.85
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,40,40,35,2.5934,7.6645,0.6482,0.8471
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,45,15,10,2.5934,8.7615,0.6667,0.8347
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,45,20,15,2.5934,8.7615,0.6681,0.8346
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,45,25,20,2.5934,8.7615,0.6693,0.8346
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,45,30,25,2.5934,8.7615,0.6698,0.8338
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,45,35,30,2.5934,8.7615,0.6692,0.8319
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,45,40,35,2.5934,8.7615,0.6685,0.8299
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,50,15,10,2.5934,9.9722,0.6801,0.8144
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,50,20,15,2.5934,9.9722,0.6828,0.8156
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,50,25,20,2.5934,9.9722,0.6838,0.815
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,50,30,25,2.5934,9.9722,0.6842,0.8139
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,50,35,30,2.5934,9.9722,0.6843,0.8125
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,50,40,35,2.5934,9.9722,0.6845,0.8115
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,55,15,10,2.5934,11.3043,0.6895,0.7922
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,55,20,15,2.5934,11.3043,0.6936,0.7946
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,55,25,20,2.5934,11.3043,0.6945,0.7935
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,55,30,25,2.5934,11.3043,0.695,0.7923
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,55,35,30,2.5934,11.3043,0.6958,0.7916
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,55,40,35,2.5934,11.3043,0.6969,0.7915
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,60,15,10,2.5934,12.7657,0.6952,0.7676
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,60,20,15,2.5934,12.7657,0.7007,0.7712
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,60,25,20,2.5934,12.7657,0.7016,0.7699
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,60,30,25,2.5934,12.7657,0.7026,0.769
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,60,35,30,2.5934,12.7657,0.7042,0.7689
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,60,40,35,2.5934,12.7657,0.7064,0.7697
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,65,15,10,2.5934,14.3645,0.6974,0.7405
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,65,20,15,2.5934,14.3645,0.7044,0.745
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,65,25,20,2.5934,14.3645,0.7056,0.7438
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,65,30,25,2.5934,14.3645,0.7073,0.7434
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,65,35,30,2.5934,14.3645,0.7099,0.7442
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,65,40,35,2.5934,14.3645,0.7132,0.7458
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,70,15,10,2.5934,16.1097,0.6961,0.7104
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,70,20,15,2.5934,16.1097,0.7044,0.7158
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,70,25,20,2.5934,16.1097,0.7063,0.715
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,70,30,25,2.5934,16.1097,0.7091,0.7153
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,70,35,30,2.5934,16.1097,0.7129,0.717
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,70,40,35,2.5934,16.1097,0.7174,0.7196
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,75,15,10,2.5934,18.0105,0.6911,0.677
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,75,20,15,2.5934,18.0105,0.7006,0.683
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,75,25,20,2.5934,18.0105,0.7037,0.683
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,75,30,25,2.5934,18.0105,0.7079,0.6845
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,75,35,30,2.5934,18.0105,0.7132,0.6873
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,75,40,35,2.5934,18.0105,0.7191,0.6909
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,80,15,10,2.5934,20.0772,0.6821,0.64
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,80,20,15,2.5934,20.0772,0.6926,0.6463
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,80,25,20,2.5934,20.0772,0.6973,0.6476
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,80,30,25,2.5934,20.0772,0.7035,0.6506
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,80,35,30,2.5934,20.0772,0.7106,0.6546
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,80,40,35,2.5934,20.0772,0.7181,0.6593
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,85,15,10,2.5934,22.3211,0.6683,0.599
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,85,20,15,2.5934,22.3211,0.6796,0.6053
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,85,25,20,2.5934,22.3211,0.6867,0.6084
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,85,30,25,2.5934,22.3211,0.6955,0.6132
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,85,35,30,2.5934,22.3211,0.7047,0.6188
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,85,40,35,2.5934,22.3211,0.7141,0.6246
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,90,15,10,2.5934,24.7553,0.6492,0.5537
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,90,20,15,2.5934,24.7553,0.6608,0.5597
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,90,25,20,2.5934,24.7553,0.6713,0.5652
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,90,30,25,2.5934,24.7553,0.6832,0.5722
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,90,35,30,2.5934,24.7553,0.6951,0.5795
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,90,40,35,2.5934,24.7553,0.7066,0.5866
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,95,15,10,2.5934,27.395,0.6236,0.5037
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,95,20,15,2.5934,27.395,0.635,0.5091
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,95,25,20,2.5934,27.395,0.6499,0.5176
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,95,30,25,2.5934,27.395,0.6657,0.5272
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,95,35,30,2.5934,27.395,0.681,0.5364
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,5,95,40,35,2.5934,27.395,0.6951,0.545
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,20,15,5,3.0836,4.2734,0.4262,0.9571
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,20,20,10,3.0836,4.2734,0.4128,0.9277
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,20,25,15,3.0836,4.2734,0.4096,0.9203
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,20,30,20,3.0836,4.2734,0.4116,0.9236
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,20,35,25,3.0836,4.2734,0.4145,0.9292
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,20,40,30,3.0836,4.2734,0.4121,0.924
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,25,15,5,3.0836,4.9852,0.5151,0.9392
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,25,20,10,3.0836,4.9852,0.5026,0.9163
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,25,25,15,3.0836,4.9852,0.4997,0.9103
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,25,30,20,3.0836,4.9852,0.5015,0.9125
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,25,35,25,3.0836,4.9852,0.5039,0.9161
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,25,40,30,3.0836,4.9852,0.5014,0.9115
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,30,15,5,3.0836,5.7833,0.5729,0.9209
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,30,20,10,3.0836,5.7833,0.563,0.9043
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,30,25,15,3.0836,5.7833,0.5607,0.8997
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,30,30,20,3.0836,5.7833,0.5621,0.9008
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,30,35,25,3.0836,5.7833,0.5638,0.9027
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,30,40,30,3.0836,5.7833,0.5616,0.8987
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,35,15,5,3.0836,6.6741,0.6121,0.902
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,35,20,10,3.0836,6.6741,0.6057,0.8913
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,35,25,15,3.0836,6.6741,0.6044,0.8883
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,35,30,20,3.0836,6.6741,0.6053,0.8883
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,35,35,25,3.0836,6.6741,0.6063,0.8888
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,35,40,30,3.0836,6.6741,0.6044,0.8853
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,40,15,5,3.0836,7.6645,0.6394,0.8823
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,40,20,10,3.0836,7.6645,0.6369,0.8771
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,40,25,15,3.0836,7.6645,0.6368,0.8756
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,40,30,20,3.0836,7.6645,0.6372,0.8747
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,40,35,25,3.0836,7.6645,0.6376,0.8741
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,40,40,30,3.0836,7.6645,0.6362,0.8712
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,45,15,5,3.0836,8.7615,0.6586,0.8616
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,45,20,10,3.0836,8.7615,0.6601,0.8614
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,45,25,15,3.0836,8.7615,0.6613,0.8613
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,45,30,20,3.0836,8.7615,0.6613,0.8596
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,45,35,25,3.0836,8.7615,0.6613,0.8583
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,45,40,30,3.0836,8.7615,0.6604,0.8559
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,50,15,5,3.0836,9.9722,0.6719,0.8398
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,50,20,10,3.0836,9.9722,0.6772,0.8439
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,50,25,15,3.0836,9.9722,0.6799,0.8452
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,50,30,20,3.0836,9.9722,0.6795,0.8429
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,50,35,25,3.0836,9.9722,0.6794,0.8412
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,50,40,30,3.0836,9.9722,0.6791,0.8394
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,55,15,5,3.0836,11.3043,0.6807,0.8166
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,55,20,10,3.0836,11.3043,0.6895,0.8243
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,55,25,15,3.0836,11.3043,0.6936,0.8269
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,55,30,20,3.0836,11.3043,0.6932,0.8243
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,55,35,25,3.0836,11.3043,0.6932,0.8224
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,55,40,30,3.0836,11.3043,0.6936,0.8213
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,60,15,5,3.0836,12.7657,0.6859,0.792
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,60,20,10,3.0836,12.7657,0.6977,0.8024
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,60,25,15,3.0836,12.7657,0.7032,0.806
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,60,30,20,3.0836,12.7657,0.703,0.8035
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,60,35,25,3.0836,12.7657,0.7034,0.8019
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,60,40,30,3.0836,12.7657,0.7048,0.8016
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,65,15,5,3.0836,14.3645,0.688,0.7657
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,65,20,10,3.0836,14.3645,0.7021,0.7778
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,65,25,15,3.0836,14.3645,0.7089,0.7824
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,65,30,20,3.0836,14.3645,0.7093,0.7802
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,65,35,25,3.0836,14.3645,0.7106,0.7792
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,65,40,30,3.0836,14.3645,0.713,0.7798
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,70,15,5,3.0836,16.1097,0.6874,0.7375
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,70,20,10,3.0836,16.1097,0.7029,0.7503
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,70,25,15,3.0836,16.1097,0.711,0.7556
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,70,30,20,3.0836,16.1097,0.7124,0.7541
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,70,35,25,3.0836,16.1097,0.7149,0.7542
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,70,40,30,3.0836,16.1097,0.7186,0.7558
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,75,15,5,3.0836,18.0105,0.6843,0.7073
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,75,20,10,3.0836,18.0105,0.7001,0.7195
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,75,25,15,3.0836,18.0105,0.7092,0.7253
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,75,30,20,3.0836,18.0105,0.7122,0.7251
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,75,35,25,3.0836,18.0105,0.7163,0.7265
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,75,40,30,3.0836,18.0105,0.7216,0.7294
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,80,15,5,3.0836,20.0772,0.6786,0.6748
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,80,20,10,3.0836,20.0772,0.6935,0.6852
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,80,25,15,3.0836,20.0772,0.7034,0.6912
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,80,30,20,3.0836,20.0772,0.7085,0.6928
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,80,35,25,3.0836,20.0772,0.7149,0.696
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,80,40,30,3.0836,20.0772,0.722,0.7002
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,85,15,5,3.0836,22.3211,0.6703,0.64
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,85,20,10,3.0836,22.3211,0.6826,0.6472
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,85,25,15,3.0836,22.3211,0.6931,0.653
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,85,30,20,3.0836,22.3211,0.7011,0.6569
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,85,35,25,3.0836,22.3211,0.7103,0.6623
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,85,40,30,3.0836,22.3211,0.7197,0.6682
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,90,15,5,3.0836,24.7553,0.6592,0.6026
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,90,20,10,3.0836,24.7553,0.6671,0.605
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,90,25,15,3.0836,24.7553,0.6776,0.6104
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,90,30,20,3.0836,24.7553,0.6894,0.6172
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,90,35,25,3.0836,24.7553,0.7022,0.6253
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,90,40,30,3.0836,24.7553,0.7143,0.633
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,95,15,5,3.0836,27.395,0.645,0.5624
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,95,20,10,3.0836,27.395,0.646,0.5585
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,95,25,15,3.0836,27.395,0.6562,0.563
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,95,30,20,3.0836,27.395,0.6729,0.5735
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,95,35,25,3.0836,27.395,0.69,0.5845
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,10,95,40,30,3.0836,27.395,0.7055,0.5944
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,20,20,5,3.6416,4.2734,0.2944,0.9702
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,20,25,10,3.6416,4.2734,0.2833,0.9339
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,20,30,15,3.6416,4.2734,0.2806,0.9251
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,20,35,20,3.6416,4.2734,0.2819,0.9278
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,20,40,25,3.6416,4.2734,0.2842,0.9345
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,25,20,5,3.6416,4.9852,0.4421,0.9542
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,25,25,10,3.6416,4.9852,0.4292,0.926
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,25,30,15,3.6416,4.9852,0.4261,0.9189
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,25,35,20,3.6416,4.9852,0.4273,0.9202
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,25,40,25,3.6416,4.9852,0.4297,0.9246
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,30,20,5,3.6416,5.7833,0.5285,0.9378
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,30,25,10,3.6416,5.7833,0.5175,0.9172
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,30,30,15,3.6416,5.7833,0.5149,0.9118
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,30,35,20,3.6416,5.7833,0.5155,0.9118
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,30,40,25,3.6416,5.7833,0.5174,0.9142
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,35,20,5,3.6416,6.6741,0.5837,0.9207
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,35,25,10,3.6416,6.6741,0.5762,0.9072
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,35,30,15,3.6416,6.6741,0.5745,0.9035
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,35,35,20,3.6416,6.6741,0.5745,0.9024
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,35,40,25,3.6416,6.6741,0.5756,0.9031
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,40,20,5,3.6416,7.6645,0.6208,0.9029
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,40,25,10,3.6416,7.6645,0.6173,0.8958
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,40,30,15,3.6416,7.6645,0.6168,0.8938
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,40,35,20,3.6416,7.6645,0.6163,0.8916
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,40,40,25,3.6416,7.6645,0.6168,0.8912
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,45,20,5,3.6416,8.7615,0.6464,0.8841
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,45,25,10,3.6416,8.7615,0.6472,0.8827
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,45,30,15,3.6416,8.7615,0.6481,0.8823
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,45,35,20,3.6416,8.7615,0.6471,0.8794
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,45,40,25,3.6416,8.7615,0.6471,0.878
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,50,20,5,3.6416,9.9722,0.6643,0.8643
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,50,25,10,3.6416,9.9722,0.6691,0.8678
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,50,30,15,3.6416,9.9722,0.6714,0.8687
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,50,35,20,3.6416,9.9722,0.6702,0.8654
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,50,40,25,3.6416,9.9722,0.67,0.8636
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,55,20,5,3.6416,11.3043,0.6765,0.8433
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),65,42,4,50,15,55,25,10,3.6416,11.3043,0.685,0.8507
