source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,35,35,35,2.928,8.8698,0.6798,0.8643
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,35,40,40,2.928,8.8698,0.6803,0.8645
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,35,45,45,2.928,8.8698,0.6775,0.8657
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,35,50,50,2.928,8.8698,0.6682,0.8692
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,40,10,10,2.928,10.1659,0.6925,0.8415
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,40,15,15,2.928,10.1659,0.6933,0.8412
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,40,20,20,2.928,10.1659,0.694,0.8409
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,40,25,25,2.928,10.1659,0.6947,0.8406
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,40,30,30,2.928,10.1659,0.6953,0.8402
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,40,35,35,2.928,10.1659,0.6961,0.8399
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,40,40,40,2.928,10.1659,0.6971,0.8398
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,40,45,45,2.928,10.1659,0.6969,0.8402
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,40,50,50,2.928,10.1659,0.6931,0.8419
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,45,10,10,2.928,11.5992,0.7028,0.8139
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,45,15,15,2.928,11.5992,0.7041,0.814
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,45,20,20,2.928,11.5992,0.7053,0.8141
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,45,25,25,2.928,11.5992,0.7064,0.8141
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,45,30,30,2.928,11.5992,0.7074,0.8141
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,45,35,35,2.928,11.5992,0.7084,0.8141
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,45,40,40,2.928,11.5992,0.7096,0.814
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,45,45,45,2.928,11.5992,0.7107,0.8141
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,45,50,50,2.928,11.5992,0.7102,0.8148
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,50,10,10,2.928,13.179,0.7098,0.7843
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,50,15,15,2.928,13.179,0.7118,0.7849
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,50,20,20,2.928,13.179,0.7136,0.7855
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,50,25,25,2.928,13.179,0.7153,0.786
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,50,30,30,2.928,13.179,0.7168,0.7865
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,50,35,35,2.928,13.179,0.7182,0.7869
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,50,40,40,2.928,13.179,0.7196,0.7873
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,50,45,45,2.928,13.179,0.7212,0.7876
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,50,50,50,2.928,13.179,0.7223,0.7881
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,55,10,10,2.928,14.9151,0.7146,0.7529
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,55,15,15,2.928,14.9151,0.7174,0.7542
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,55,20,20,2.928,14.9151,0.7201,0.7554
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,55,25,25,2.928,14.9151,0.7226,0.7566
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,55,30,30,2.928,14.9151,0.7248,0.7577
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,55,35,35,2.928,14.9151,0.7267,0.7588
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,55,40,40,2.928,14.9151,0.7285,0.7599
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,55,45,45,2.928,14.9151,0.7302,0.761
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,55,50,50,2.928,14.9151,0.7316,0.7619
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,60,10,10,2.928,16.8178,0.718,0.72
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,60,15,15,2.928,16.8178,0.722,0.7221
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,60,20,20,2.928,16.8178,0.7257,0.724
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,60,25,25,2.928,16.8178,0.7292,0.726
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,60,30,30,2.928,16.8178,0.7324,0.728
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,60,35,35,2.928,16.8178,0.7352,0.73
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,60,40,40,2.928,16.8178,0.7376,0.732
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,60,45,45,2.928,16.8178,0.7392,0.7343
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,60,50,50,2.928,16.8178,0.7402,0.7364
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,65,10,10,2.928,18.8982,0.721,0.686
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,65,15,15,2.928,18.8982,0.7263,0.6889
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,65,20,20,2.928,18.8982,0.7313,0.6918
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,65,25,25,2.928,18.8982,0.7361,0.6947
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,65,30,30,2.928,18.8982,0.7405,0.6976
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,65,35,35,2.928,18.8982,0.7447,0.7006
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,65,40,40,2.928,18.8982,0.7483,0.7039
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,65,45,45,2.928,18.8982,0.7498,0.7077
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,0,65,50,50,2.928,18.8982,0.7499,0.7116
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,20,10,5,3.4966,5.7171,0.5347,0.9484
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,20,15,10,3.4966,5.7171,0.5351,0.9486
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,20,20,15,3.4966,5.7171,0.5354,0.9487
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,20,25,20,3.4966,5.7171,0.5356,0.9487
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,20,30,25,3.4966,5.7171,0.5341,0.9488
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,20,35,30,3.4966,5.7171,0.5345,0.9488
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,20,40,35,3.4966,5.7171,0.5321,0.9509
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,20,45,40,3.4966,5.7171,0.5259,0.9548
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,20,50,45,3.4966,5.7171,0.4966,0.9633
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,25,10,5,3.4966,6.6538,0.5942,0.9329
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,25,15,10,3.4966,6.6538,0.5946,0.9327
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,25,20,15,3.4966,6.6538,0.5948,0.9324
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,25,25,20,3.4966,6.6538,0.595,0.932
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,25,30,25,3.4966,6.6538,0.5941,0.9317
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,25,35,30,3.4966,6.6538,0.5946,0.9313
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,25,40,35,3.4966,6.6538,0.5935,0.9323
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,25,45,40,3.4966,6.6538,0.5905,0.9346
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,25,50,45,3.4966,6.6538,0.5718,0.94
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,30,10,5,3.4966,7.702,0.6346,0.9144
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,30,15,10,3.4966,7.702,0.6351,0.914
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,30,20,15,3.4966,7.702,0.6353,0.9135
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,30,25,20,3.4966,7.702,0.6355,0.913
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,30,30,25,3.4966,7.702,0.6351,0.9124
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,30,35,30,3.4966,7.702,0.6357,0.9118
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,30,40,35,3.4966,7.702,0.6354,0.912
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,30,45,40,3.4966,7.702,0.6345,0.913
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,30,50,45,3.4966,7.702,0.624,0.9162
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,35,10,5,3.4966,8.8698,0.6627,0.8932
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,35,15,10,3.4966,8.8698,0.6633,0.8927
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,35,20,15,3.4966,8.8698,0.6638,0.8922
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,35,25,20,3.4966,8.8698,0.6641,0.8917
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,35,30,25,3.4966,8.8698,0.6641,0.8911
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,35,35,30,3.4966,8.8698,0.6647,0.8904
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,35,40,35,3.4966,8.8698,0.665,0.8901
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,35,45,40,3.4966,8.8698,0.6651,0.8903
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,35,50,45,3.4966,8.8698,0.6602,0.8919
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,40,10,5,3.4966,10.1659,0.6825,0.8695
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,40,15,10,3.4966,10.1659,0.6834,0.8692
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,40,20,15,3.4966,10.1659,0.6841,0.8688
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,40,25,20,3.4966,10.1659,0.6847,0.8684
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,40,30,25,3.4966,10.1659,0.6851,0.868
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,40,35,30,3.4966,10.1659,0.6859,0.8674
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,40,40,35,3.4966,10.1659,0.6864,0.867
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,40,45,40,3.4966,10.1659,0.6871,0.8667
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,40,50,45,3.4966,10.1659,0.6856,0.8672
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,45,10,5,3.4966,11.5992,0.6963,0.8436
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,45,15,10,3.4966,11.5992,0.6977,0.8436
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,45,20,15,3.4966,11.5992,0.6989,0.8435
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,45,25,20,3.4966,11.5992,0.6999,0.8434
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,45,30,25,3.4966,11.5992,0.7008,0.8433
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,45,35,30,3.4966,11.5992,0.7018,0.843
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,45,40,35,3.4966,11.5992,0.7026,0.8427
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,45,45,40,3.4966,11.5992,0.7035,0.8423
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,45,50,45,3.4966,11.5992,0.7038,0.8424
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,50,10,5,3.4966,13.179,0.706,0.8157
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,50,15,10,3.4966,13.179,0.7081,0.8162
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,50,20,15,3.4966,13.179,0.7099,0.8166
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,50,25,20,3.4966,13.179,0.7116,0.8169
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,50,30,25,3.4966,13.179,0.713,0.8172
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,50,35,30,3.4966,13.179,0.7145,0.8174
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,50,40,35,3.4966,13.179,0.7155,0.8174
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,50,45,40,3.4966,13.179,0.7165,0.8174
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,50,50,45,3.4966,13.179,0.7175,0.8175
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,55,10,5,3.4966,14.9151,0.7129,0.7862
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,55,15,10,3.4966,14.9151,0.7158,0.7873
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,55,20,15,3.4966,14.9151,0.7185,0.7882
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,55,25,20,3.4966,14.9151,0.7209,0.7892
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,55,30,25,3.4966,14.9151,0.7231,0.7901
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,55,35,30,3.4966,14.9151,0.7252,0.7909
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,55,40,35,3.4966,14.9151,0.7267,0.7915
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,55,45,40,3.4966,14.9151,0.7279,0.7921
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,55,50,45,3.4966,14.9151,0.7288,0.7928
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,60,10,5,3.4966,16.8178,0.7179,0.7553
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,60,15,10,3.4966,16.8178,0.722,0.757
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,60,20,15,3.4966,16.8178,0.7256,0.7588
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,60,25,20,3.4966,16.8178,0.7291,0.7605
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,60,30,25,3.4966,16.8178,0.7322,0.7621
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,60,35,30,3.4966,16.8178,0.7351,0.7637
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,60,40,35,3.4966,16.8178,0.7373,0.7651
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,60,45,40,3.4966,16.8178,0.739,0.7666
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,60,50,45,3.4966,16.8178,0.7394,0.7684
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,65,10,5,3.4966,18.8982,0.7221,0.7232
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,65,15,10,3.4966,18.8982,0.7274,0.7258
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,65,20,15,3.4966,18.8982,0.7324,0.7284
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,65,25,20,3.4966,18.8982,0.737,0.731
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,65,30,25,3.4966,18.8982,0.7413,0.7335
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,65,35,30,3.4966,18.8982,0.7453,0.736
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,65,40,35,3.4966,18.8982,0.7485,0.7384
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,65,45,40,3.4966,18.8982,0.751,0.741
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,65,42,4,50,5,65,50,45,3.4966,18.8982,0.7509,0.7444
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,20,-30,10,1.1112,8.3646,0.555,0.5389
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,20,-25,15,1.1112,8.3646,0.5567,0.5407
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,20,-20,20,1.1112,8.3646,0.5585,0.5426
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,20,-15,25,1.1112,8.3646,0.5602,0.5446
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,20,-10,30,1.1112,8.3646,0.5617,0.5464
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,20,-5,35,1.1112,8.3646,0.5633,0.5483
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,20,0,40,1.1112,8.3646,0.565,0.5503
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,20,5,45,1.1112,8.3646,0.5667,0.5523
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,20,10,50,1.1112,8.3646,0.5685,0.5546
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,25,-30,10,1.1112,9.5207,0.5446,0.5025
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,25,-25,15,1.1112,9.5207,0.547,0.5048
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,25,-20,20,1.1112,9.5207,0.5494,0.5072
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,25,-15,25,1.1112,9.5207,0.5518,0.5097
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,25,-10,30,1.1112,9.5207,0.554,0.5119
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,25,-5,35,1.1112,9.5207,0.5562,0.5143
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,25,0,40,1.1112,9.5207,0.5585,0.5167
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,25,5,45,1.1112,9.5207,0.5608,0.5191
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,25,10,50,1.1112,9.5207,0.5631,0.5217
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,30,-30,10,1.1112,10.7899,0.5335,0.467
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,30,-25,15,1.1112,10.7899,0.5367,0.4698
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,30,-20,20,1.1112,10.7899,0.5398,0.4727
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,30,-15,25,1.1112,10.7899,0.5429,0.4756
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,30,-10,30,1.1112,10.7899,0.5458,0.4783
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,30,-5,35,1.1112,10.7899,0.5487,0.481
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,30,0,40,1.1112,10.7899,0.5516,0.4838
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,30,5,45,1.1112,10.7899,0.5545,0.4866
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,30,10,50,1.1112,10.7899,0.5574,0.4895
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,35,-30,10,1.1112,12.1788,0.5223,0.4314
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,35,-25,15,1.1112,12.1788,0.5262,0.4347
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,35,-20,20,1.1112,12.1788,0.53,0.4379
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,35,-15,25,1.1112,12.1788,0.5338,0.4412
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,35,-10,30,1.1112,12.1788,0.5375,0.4444
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,35,-5,35,1.1112,12.1788,0.5411,0.4475
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,35,0,40,1.1112,12.1788,0.5446,0.4506
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,35,5,45,1.1112,12.1788,0.5482,0.4537
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,35,10,50,1.1112,12.1788,0.5517,0.4568
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,40,-30,10,1.1112,13.6942,0.5109,0.3948
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,40,-25,15,1.1112,13.6942,0.5155,0.3983
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,40,-20,20,1.1112,13.6942,0.5201,0.4018
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,40,-15,25,1.1112,13.6942,0.5246,0.4054
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,40,-10,30,1.1112,13.6942,0.5291,0.409
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,40,-5,35,1.1112,13.6942,0.5334,0.4124
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,40,0,40,1.1112,13.6942,0.5376,0.4158
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,40,5,45,1.1112,13.6942,0.5418,0.4192
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,40,10,50,1.1112,13.6942,0.546,0.4225
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,45,-30,10,1.1112,15.3431,0.499,0.356
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,45,-25,15,1.1112,15.3431,0.5042,0.3597
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,45,-20,20,1.1112,15.3431,0.5094,0.3634
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,45,-15,25,1.1112,15.3431,0.5146,0.3672
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,45,-10,30,1.1112,15.3431,0.52,0.371
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,45,-5,35,1.1112,15.3431,0.525,0.3747
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,45,0,40,1.1112,15.3431,0.53,0.3783
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,45,5,45,1.1112,15.3431,0.5349,0.3819
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,45,10,50,1.1112,15.3431,0.5397,0.3854
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,50,-30,10,1.1112,17.133,0.4854,0.314
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,50,-25,15,1.1112,17.133,0.4913,0.3178
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,50,-20,20,1.1112,17.133,0.4972,0.3215
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,50,-15,25,1.1112,17.133,0.503,0.3253
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,50,-10,30,1.1112,17.133,0.5093,0.3294
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,50,-5,35,1.1112,17.133,0.5151,0.3332
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,50,0,40,1.1112,17.133,0.5208,0.3369
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,50,5,45,1.1112,17.133,0.5264,0.3406
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,50,10,50,1.1112,17.133,0.532,0.3443
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,55,-30,10,1.1112,19.0717,0.4685,0.2679
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,55,-25,15,1.1112,19.0717,0.475,0.2715
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,55,-20,20,1.1112,19.0717,0.4815,0.2751
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,55,-15,25,1.1112,19.0717,0.4878,0.2787
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,55,-10,30,1.1112,19.0717,0.4951,0.2829
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,55,-5,35,1.1112,19.0717,0.5018,0.2868
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,55,0,40,1.1112,19.0717,0.5084,0.2906
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,55,5,45,1.1112,19.0717,0.5148,0.2943
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,55,10,50,1.1112,19.0717,0.5213,0.2982
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,60,-30,10,1.1112,21.1675,0.4448,0.2166
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,60,-25,15,1.1112,21.1675,0.4518,0.2198
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,60,-20,20,1.1112,21.1675,0.4587,0.2231
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,60,-15,25,1.1112,21.1675,0.4655,0.2264
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,60,-10,30,1.1112,21.1675,0.4738,0.2304
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,60,-5,35,1.1112,21.1675,0.4816,0.2343
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,60,0,40,1.1112,21.1675,0.4891,0.2381
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,60,5,45,1.1112,21.1675,0.4964,0.2417
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-40,60,10,50,1.1112,21.1675,0.5042,0.2458
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,20,-25,10,1.3723,8.3646,0.5825,0.6091
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,20,-20,15,1.3723,8.3646,0.5841,0.6109
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,20,-15,20,1.3723,8.3646,0.5857,0.6127
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,20,-10,25,1.3723,8.3646,0.5873,0.6145
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,20,-5,30,1.3723,8.3646,0.5888,0.6163
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,20,0,35,1.3723,8.3646,0.5905,0.6183
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,20,5,40,1.3723,8.3646,0.5921,0.6204
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,20,10,45,1.3723,8.3646,0.5938,0.6225
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,20,15,50,1.3723,8.3646,0.5954,0.6246
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,25,-25,10,1.3723,9.5207,0.5764,0.5758
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,25,-20,15,1.3723,9.5207,0.5787,0.5781
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,25,-15,20,1.3723,9.5207,0.5809,0.5804
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,25,-10,25,1.3723,9.5207,0.5832,0.5828
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,25,-5,30,1.3723,9.5207,0.5853,0.5851
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,25,0,35,1.3723,9.5207,0.5876,0.5876
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,25,5,40,1.3723,9.5207,0.5898,0.5901
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,25,10,45,1.3723,9.5207,0.5921,0.5927
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,25,15,50,1.3723,9.5207,0.5943,0.5953
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,30,-25,10,1.3723,10.7899,0.5692,0.5434
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,30,-20,15,1.3723,10.7899,0.5721,0.5462
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,30,-15,20,1.3723,10.7899,0.5751,0.549
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,30,-10,25,1.3723,10.7899,0.578,0.5519
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,30,-5,30,1.3723,10.7899,0.5808,0.5546
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,30,0,35,1.3723,10.7899,0.5836,0.5575
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,30,5,40,1.3723,10.7899,0.5865,0.5605
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,30,10,45,1.3723,10.7899,0.5894,0.5635
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,30,15,50,1.3723,10.7899,0.5923,0.5666
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,35,-25,10,1.3723,12.1788,0.5615,0.511
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,35,-20,15,1.3723,12.1788,0.5651,0.5142
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,35,-15,20,1.3723,12.1788,0.5688,0.5174
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,35,-10,25,1.3723,12.1788,0.5724,0.5208
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,35,-5,30,1.3723,12.1788,0.5758,0.524
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,35,0,35,1.3723,12.1788,0.5793,0.5273
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,35,5,40,1.3723,12.1788,0.5828,0.5306
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,35,10,45,1.3723,12.1788,0.5864,0.534
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,35,15,50,1.3723,12.1788,0.5899,0.5375
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,40,-25,10,1.3723,13.6942,0.5537,0.4776
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,40,-20,15,1.3723,13.6942,0.558,0.4812
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,40,-15,20,1.3723,13.6942,0.5623,0.4849
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,40,-10,25,1.3723,13.6942,0.5666,0.4886
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,40,-5,30,1.3723,13.6942,0.5707,0.4922
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,40,0,35,1.3723,13.6942,0.5749,0.4958
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,40,5,40,1.3723,13.6942,0.5791,0.4995
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,40,10,45,1.3723,13.6942,0.5833,0.5032
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,40,15,50,1.3723,13.6942,0.5874,0.507
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,45,-25,10,1.3723,15.3431,0.5457,0.4426
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,45,-20,15,1.3723,15.3431,0.5507,0.4465
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,45,-15,20,1.3723,15.3431,0.5557,0.4504
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,45,-10,25,1.3723,15.3431,0.5607,0.4544
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,45,-5,30,1.3723,15.3431,0.5655,0.4583
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,45,0,35,1.3723,15.3431,0.5704,0.4622
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,45,5,40,1.3723,15.3431,0.5752,0.4662
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,45,10,45,1.3723,15.3431,0.58,0.4702
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,45,15,50,1.3723,15.3431,0.5848,0.4742
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,50,-25,10,1.3723,17.133,0.5374,0.4051
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,50,-20,15,1.3723,17.133,0.5431,0.4091
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,50,-15,20,1.3723,17.133,0.5487,0.4132
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,50,-10,25,1.3723,17.133,0.5543,0.4174
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,50,-5,30,1.3723,17.133,0.5599,0.4215
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,50,0,35,1.3723,17.133,0.5654,0.4256
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,50,5,40,1.3723,17.133,0.5709,0.4298
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,50,10,45,1.3723,17.133,0.5764,0.434
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,50,15,50,1.3723,17.133,0.5818,0.4381
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,55,-25,10,1.3723,19.0717,0.5281,0.3642
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,55,-20,15,1.3723,19.0717,0.5344,0.3682
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,55,-15,20,1.3723,19.0717,0.5407,0.3724
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,55,-10,25,1.3723,19.0717,0.5469,0.3765
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,55,-5,30,1.3723,19.0717,0.5531,0.3807
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,55,0,35,1.3723,19.0717,0.5594,0.385
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,55,5,40,1.3723,19.0717,0.5656,0.3893
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,55,10,45,1.3723,19.0717,0.5717,0.3936
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,55,15,50,1.3723,19.0717,0.5778,0.3979
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,60,-25,10,1.3723,21.1675,0.5167,0.319
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,60,-20,15,1.3723,21.1675,0.5236,0.323
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,60,-15,20,1.3723,21.1675,0.5305,0.327
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,60,-10,25,1.3723,21.1675,0.5373,0.331
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,60,-5,30,1.3723,21.1675,0.5442,0.3352
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,60,0,35,1.3723,21.1675,0.5512,0.3395
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,60,5,40,1.3723,21.1675,0.5581,0.3438
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,60,10,45,1.3723,21.1675,0.565,0.3481
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-35,60,15,50,1.3723,21.1675,0.5718,0.3525
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,20,-20,10,1.6783,8.3646,0.6066,0.6701
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,20,-15,15,1.6783,8.3646,0.6082,0.6717
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,20,-10,20,1.6783,8.3646,0.6097,0.6734
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,20,-5,25,1.6783,8.3646,0.6113,0.6752
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,20,0,30,1.6783,8.3646,0.6129,0.6771
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,20,5,35,1.6783,8.3646,0.6145,0.679
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,20,10,40,1.6783,8.3646,0.6161,0.681
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,20,15,45,1.6783,8.3646,0.6176,0.683
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,20,20,50,1.6783,8.3646,0.6191,0.6847
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,25,-20,10,1.6783,9.5207,0.604,0.6395
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,25,-15,15,1.6783,9.5207,0.6062,0.6417
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,25,-10,20,1.6783,9.5207,0.6083,0.6439
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,25,-5,25,1.6783,9.5207,0.6105,0.6462
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,25,0,30,1.6783,9.5207,0.6126,0.6486
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,25,5,35,1.6783,9.5207,0.6149,0.6511
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,25,10,40,1.6783,9.5207,0.6171,0.6536
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,25,15,45,1.6783,9.5207,0.6192,0.6561
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,25,20,50,1.6783,9.5207,0.6213,0.6586
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,30,-20,10,1.6783,10.7899,0.5995,0.6096
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,30,-15,15,1.6783,10.7899,0.6023,0.6123
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,30,-10,20,1.6783,10.7899,0.6051,0.6151
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,30,-5,25,1.6783,10.7899,0.6079,0.6179
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,30,0,30,1.6783,10.7899,0.6107,0.6207
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,30,5,35,1.6783,10.7899,0.6135,0.6237
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,30,10,40,1.6783,10.7899,0.6163,0.6267
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,30,15,45,1.6783,10.7899,0.6192,0.6297
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,30,20,50,1.6783,10.7899,0.6219,0.6328
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,35,-20,10,1.6783,12.1788,0.594,0.5798
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,35,-15,15,1.6783,12.1788,0.5975,0.583
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,35,-10,20,1.6783,12.1788,0.601,0.5862
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,35,-5,25,1.6783,12.1788,0.6045,0.5895
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,35,0,30,1.6783,12.1788,0.6079,0.5928
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,35,5,35,1.6783,12.1788,0.6113,0.5962
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,35,10,40,1.6783,12.1788,0.6148,0.5997
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,35,15,45,1.6783,12.1788,0.6182,0.6031
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,35,20,50,1.6783,12.1788,0.6217,0.6067
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,40,-20,10,1.6783,13.6942,0.5882,0.5493
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,40,-15,15,1.6783,13.6942,0.5924,0.5529
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,40,-10,20,1.6783,13.6942,0.5965,0.5566
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,40,-5,25,1.6783,13.6942,0.6007,0.5603
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,40,0,30,1.6783,13.6942,0.6047,0.564
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,40,5,35,1.6783,13.6942,0.6088,0.5678
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,40,10,40,1.6783,13.6942,0.6129,0.5716
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,40,15,45,1.6783,13.6942,0.617,0.5755
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,40,20,50,1.6783,13.6942,0.6211,0.5794
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,45,-20,10,1.6783,15.3431,0.5822,0.5175
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,45,-15,15,1.6783,15.3431,0.5871,0.5214
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,45,-10,20,1.6783,15.3431,0.5919,0.5255
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,45,-5,25,1.6783,15.3431,0.5967,0.5295
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,45,0,30,1.6783,15.3431,0.6014,0.5335
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,45,5,35,1.6783,15.3431,0.6061,0.5376
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,45,10,40,1.6783,15.3431,0.6108,0.5418
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,45,15,45,1.6783,15.3431,0.6155,0.546
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,45,20,50,1.6783,15.3431,0.6203,0.5503
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,50,-20,10,1.6783,17.133,0.5761,0.4835
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,50,-15,15,1.6783,17.133,0.5816,0.4878
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,50,-10,20,1.6783,17.133,0.5872,0.4921
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,50,-5,25,1.6783,17.133,0.5926,0.4964
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,50,0,30,1.6783,17.133,0.5979,0.5007
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,50,5,35,1.6783,17.133,0.6033,0.505
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,50,10,40,1.6783,17.133,0.6086,0.5094
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,50,15,45,1.6783,17.133,0.614,0.5139
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,50,20,50,1.6783,17.133,0.6193,0.5184
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,55,-20,10,1.6783,19.0717,0.5698,0.4469
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,55,-15,15,1.6783,19.0717,0.576,0.4513
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,55,-10,20,1.6783,19.0717,0.5821,0.4557
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,55,-5,25,1.6783,19.0717,0.5883,0.4602
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,55,0,30,1.6783,19.0717,0.5942,0.4646
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,55,5,35,1.6783,19.0717,0.6002,0.4692
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,55,10,40,1.6783,19.0717,0.6061,0.4737
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,55,15,45,1.6783,19.0717,0.6121,0.4784
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,55,20,50,1.6783,19.0717,0.618,0.483
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,60,-20,10,1.6783,21.1675,0.5628,0.4067
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,60,-15,15,1.6783,21.1675,0.5697,0.4112
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,60,-10,20,1.6783,21.1675,0.5765,0.4157
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,60,-5,25,1.6783,21.1675,0.5832,0.4202
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,60,0,30,1.6783,21.1675,0.5897,0.4246
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,60,5,35,1.6783,21.1675,0.5963,0.4292
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,60,10,40,1.6783,21.1675,0.6029,0.4339
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,60,15,45,1.6783,21.1675,0.6095,0.4386
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-30,60,20,50,1.6783,21.1675,0.6159,0.4432
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,20,-20,5,2.0343,8.3646,0.6131,0.7066
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,20,-15,10,2.0343,8.3646,0.6279,0.7233
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,20,-10,15,2.0343,8.3646,0.6293,0.7248
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,20,-5,20,2.0343,8.3646,0.6308,0.7264
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,20,0,25,2.0343,8.3646,0.6323,0.728
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,20,5,30,2.0343,8.3646,0.6338,0.7298
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,20,10,35,2.0343,8.3646,0.6353,0.7316
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,20,15,40,2.0343,8.3646,0.6368,0.7334
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,20,20,45,2.0343,8.3646,0.6383,0.7352
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,20,25,50,2.0343,8.3646,0.6395,0.7365
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,25,-20,5,2.0343,9.5207,0.6135,0.6789
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,25,-15,10,2.0343,9.5207,0.6283,0.6951
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,25,-10,15,2.0343,9.5207,0.6304,0.6971
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,25,-5,20,2.0343,9.5207,0.6324,0.6992
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,25,0,25,2.0343,9.5207,0.6345,0.7014
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,25,5,30,2.0343,9.5207,0.6366,0.7037
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,25,10,35,2.0343,9.5207,0.6387,0.706
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,25,15,40,2.0343,9.5207,0.6408,0.7084
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,25,20,45,2.0343,9.5207,0.6428,0.7108
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,25,25,50,2.0343,9.5207,0.6447,0.7129
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,30,-20,5,2.0343,10.7899,0.6112,0.652
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,30,-15,10,2.0343,10.7899,0.6261,0.6674
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,30,-10,15,2.0343,10.7899,0.6288,0.67
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,30,-5,20,2.0343,10.7899,0.6314,0.6726
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,30,0,25,2.0343,10.7899,0.6341,0.6753
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,30,5,30,2.0343,10.7899,0.6368,0.6781
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,30,10,35,2.0343,10.7899,0.6395,0.681
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,30,15,40,2.0343,10.7899,0.6423,0.6839
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,30,20,45,2.0343,10.7899,0.6449,0.6868
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,30,25,50,2.0343,10.7899,0.6475,0.6897
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,35,-20,5,2.0343,12.1788,0.6074,0.625
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,35,-15,10,2.0343,12.1788,0.6223,0.6399
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,35,-10,15,2.0343,12.1788,0.6256,0.6429
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,35,-5,20,2.0343,12.1788,0.629,0.6461
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,35,0,25,2.0343,12.1788,0.6323,0.6493
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,35,5,30,2.0343,12.1788,0.6356,0.6525
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,35,10,35,2.0343,12.1788,0.6389,0.6559
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,35,15,40,2.0343,12.1788,0.6423,0.6593
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,35,20,45,2.0343,12.1788,0.6456,0.6627
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,35,25,50,2.0343,12.1788,0.6489,0.6662
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,40,-20,5,2.0343,13.6942,0.6028,0.5976
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,40,-15,10,2.0343,13.6942,0.6177,0.6118
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,40,-10,15,2.0343,13.6942,0.6217,0.6153
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,40,-5,20,2.0343,13.6942,0.6257,0.6189
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,40,0,25,2.0343,13.6942,0.6297,0.6225
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,40,5,30,2.0343,13.6942,0.6336,0.6263
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,40,10,35,2.0343,13.6942,0.6376,0.63
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,40,15,40,2.0343,13.6942,0.6416,0.6338
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,40,20,45,2.0343,13.6942,0.6455,0.6377
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,40,25,50,2.0343,13.6942,0.6495,0.6417
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,45,-20,5,2.0343,15.3431,0.5979,0.5691
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,45,-15,10,2.0343,15.3431,0.6127,0.5826
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,45,-10,15,2.0343,15.3431,0.6174,0.5865
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,45,-5,20,2.0343,15.3431,0.6221,0.5905
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,45,0,25,2.0343,15.3431,0.6268,0.5946
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,45,5,30,2.0343,15.3431,0.6313,0.5986
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,45,10,35,2.0343,15.3431,0.6359,0.6028
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,45,15,40,2.0343,15.3431,0.6405,0.607
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,45,20,45,2.0343,15.3431,0.6451,0.6112
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,45,25,50,2.0343,15.3431,0.6497,0.6155
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,50,-20,5,2.0343,17.133,0.5928,0.5389
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,50,-15,10,2.0343,17.133,0.6077,0.5517
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,50,-10,15,2.0343,17.133,0.6131,0.556
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,50,-5,20,2.0343,17.133,0.6184,0.5603
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,50,0,25,2.0343,17.133,0.6237,0.5647
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,50,5,30,2.0343,17.133,0.6289,0.5691
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,50,10,35,2.0343,17.133,0.6341,0.5735
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,50,15,40,2.0343,17.133,0.6393,0.578
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,50,20,45,2.0343,17.133,0.6445,0.5825
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,50,25,50,2.0343,17.133,0.6497,0.5871
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,55,-20,5,2.0343,19.0717,0.5877,0.5065
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,55,-15,10,2.0343,19.0717,0.6026,0.5185
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,55,-10,15,2.0343,19.0717,0.6087,0.5231
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,55,-5,20,2.0343,19.0717,0.6147,0.5277
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,55,0,25,2.0343,19.0717,0.6206,0.5323
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,55,5,30,2.0343,19.0717,0.6264,0.5369
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,55,10,35,2.0343,19.0717,0.6322,0.5415
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,55,15,40,2.0343,19.0717,0.638,0.5462
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,55,20,45,2.0343,19.0717,0.6437,0.551
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,55,25,50,2.0343,19.0717,0.6495,0.5558
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,60,-20,5,2.0343,21.1675,0.5824,0.4713
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,60,-15,10,2.0343,21.1675,0.5973,0.4825
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,60,-10,15,2.0343,21.1675,0.6041,0.4872
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,60,-5,20,2.0343,21.1675,0.6107,0.492
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,60,0,25,2.0343,21.1675,0.6173,0.4968
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,60,5,30,2.0343,21.1675,0.6236,0.5015
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,60,10,35,2.0343,21.1675,0.63,0.5062
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,60,15,40,2.0343,21.1675,0.6364,0.5111
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,60,20,45,2.0343,21.1675,0.6428,0.516
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-25,60,25,50,2.0343,21.1675,0.649,0.5208
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,20,-10,10,2.4452,8.3646,0.6459,0.77
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,20,-5,15,2.4452,8.3646,0.6472,0.7713
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,20,0,20,2.4452,8.3646,0.6485,0.7726
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,20,5,25,2.4452,8.3646,0.6499,0.7741
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,20,10,30,2.4452,8.3646,0.6513,0.7757
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,20,15,35,2.4452,8.3646,0.6527,0.7772
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,20,20,40,2.4452,8.3646,0.654,0.7788
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,20,25,45,2.4452,8.3646,0.6553,0.7802
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,20,30,50,2.4452,8.3646,0.6563,0.781
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,25,-10,10,2.4452,9.5207,0.6495,0.7437
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,25,-5,15,2.4452,9.5207,0.6514,0.7455
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,25,0,20,2.4452,9.5207,0.6533,0.7474
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,25,5,25,2.4452,9.5207,0.6552,0.7494
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,25,10,30,2.4452,9.5207,0.6572,0.7516
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,25,15,35,2.4452,9.5207,0.6591,0.7537
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,25,20,40,2.4452,9.5207,0.661,0.7558
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,25,25,45,2.4452,9.5207,0.6629,0.758
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,25,30,50,2.4452,9.5207,0.6646,0.7597
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,30,-10,10,2.4452,10.7899,0.6494,0.718
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,30,-5,15,2.4452,10.7899,0.6519,0.7204
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,30,0,20,2.4452,10.7899,0.6544,0.7228
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,30,5,25,2.4452,10.7899,0.657,0.7253
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,30,10,30,2.4452,10.7899,0.6596,0.728
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,30,15,35,2.4452,10.7899,0.6621,0.7307
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,30,20,40,2.4452,10.7899,0.6646,0.7334
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,30,25,45,2.4452,10.7899,0.6671,0.7361
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,30,30,50,2.4452,10.7899,0.6695,0.7386
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,35,-10,10,2.4452,12.1788,0.6471,0.6924
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,35,-5,15,2.4452,12.1788,0.6502,0.6953
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,35,0,20,2.4452,12.1788,0.6534,0.6982
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,35,5,25,2.4452,12.1788,0.6566,0.7013
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,35,10,30,2.4452,12.1788,0.6598,0.7044
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,35,15,35,2.4452,12.1788,0.6629,0.7076
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,35,20,40,2.4452,12.1788,0.6661,0.7108
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,35,25,45,2.4452,12.1788,0.6692,0.7141
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,35,30,50,2.4452,12.1788,0.6723,0.7173
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,40,-10,10,2.4452,13.6942,0.6435,0.6664
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,40,-5,15,2.4452,13.6942,0.6473,0.6698
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,40,0,20,2.4452,13.6942,0.6511,0.6732
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,40,5,25,2.4452,13.6942,0.6549,0.6767
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,40,10,30,2.4452,13.6942,0.6588,0.6803
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,40,15,35,2.4452,13.6942,0.6625,0.6839
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,40,20,40,2.4452,13.6942,0.6663,0.6876
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,40,25,45,2.4452,13.6942,0.6701,0.6914
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,40,30,50,2.4452,13.6942,0.6738,0.6952
