source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,45,-10,10,2.4452,15.3431,0.6392,0.6395
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,45,-5,15,2.4452,15.3431,0.6438,0.6433
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,45,0,20,2.4452,15.3431,0.6482,0.6472
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,45,5,25,2.4452,15.3431,0.6527,0.6511
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,45,10,30,2.4452,15.3431,0.6571,0.6551
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,45,15,35,2.4452,15.3431,0.6615,0.6592
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,45,20,40,2.4452,15.3431,0.6659,0.6632
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,45,25,45,2.4452,15.3431,0.6703,0.6674
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,45,30,50,2.4452,15.3431,0.6747,0.6716
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,50,-10,10,2.4452,17.133,0.6347,0.6112
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,50,-5,15,2.4452,17.133,0.6399,0.6154
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,50,0,20,2.4452,17.133,0.645,0.6196
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,50,5,25,2.4452,17.133,0.6501,0.6239
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,50,10,30,2.4452,17.133,0.6552,0.6283
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,50,15,35,2.4452,17.133,0.6602,0.6327
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,50,20,40,2.4452,17.133,0.6652,0.6371
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,50,25,45,2.4452,17.133,0.6702,0.6416
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,50,30,50,2.4452,17.133,0.6752,0.6462
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,55,-10,10,2.4452,19.0717,0.6301,0.581
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,55,-5,15,2.4452,19.0717,0.636,0.5855
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,55,0,20,2.4452,19.0717,0.6418,0.5901
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,55,5,25,2.4452,19.0717,0.6475,0.5947
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,55,10,30,2.4452,19.0717,0.6532,0.5993
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,55,15,35,2.4452,19.0717,0.6588,0.604
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,55,20,40,2.4452,19.0717,0.6643,0.6087
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,55,25,45,2.4452,19.0717,0.6699,0.6134
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,55,30,50,2.4452,19.0717,0.6755,0.6182
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,60,-10,10,2.4452,21.1675,0.6254,0.5484
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,60,-5,15,2.4452,21.1675,0.632,0.5532
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,60,0,20,2.4452,21.1675,0.6385,0.558
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,60,5,25,2.4452,21.1675,0.6449,0.5629
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,60,10,30,2.4452,21.1675,0.651,0.5677
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,60,15,35,2.4452,21.1675,0.6572,0.5725
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,60,20,40,2.4452,21.1675,0.6634,0.5774
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,60,25,45,2.4452,21.1675,0.6695,0.5823
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-20,60,30,50,2.4452,21.1675,0.6755,0.5872
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,20,-10,5,2.9162,8.3646,0.6439,0.7918
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,20,-5,10,2.9162,8.3646,0.6598,0.8109
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,20,0,15,2.9162,8.3646,0.6609,0.8119
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,20,5,20,2.9162,8.3646,0.6621,0.813
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,20,10,25,2.9162,8.3646,0.6633,0.8142
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,20,15,30,2.9162,8.3646,0.6645,0.8155
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,20,20,35,2.9162,8.3646,0.6656,0.8167
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,20,25,40,2.9162,8.3646,0.6667,0.8179
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,20,30,45,2.9162,8.3646,0.6677,0.8191
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,25,-10,5,2.9162,9.5207,0.6509,0.7679
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,25,-5,10,2.9162,9.5207,0.6671,0.7864
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,25,0,15,2.9162,9.5207,0.6688,0.7879
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,25,5,20,2.9162,9.5207,0.6706,0.7896
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,25,10,25,2.9162,9.5207,0.6723,0.7913
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,25,15,30,2.9162,9.5207,0.6741,0.7932
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,25,20,35,2.9162,9.5207,0.6758,0.795
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,25,25,40,2.9162,9.5207,0.6774,0.7968
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,25,30,45,2.9162,9.5207,0.679,0.7987
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,30,-10,5,2.9162,10.7899,0.6531,0.7445
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,30,-5,10,2.9162,10.7899,0.6695,0.7624
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,30,0,15,2.9162,10.7899,0.6718,0.7645
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,30,5,20,2.9162,10.7899,0.6741,0.7667
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,30,10,25,2.9162,10.7899,0.6764,0.7689
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,30,15,30,2.9162,10.7899,0.6788,0.7713
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,30,20,35,2.9162,10.7899,0.6811,0.7737
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,30,25,40,2.9162,10.7899,0.6834,0.7761
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,30,30,45,2.9162,10.7899,0.6856,0.7786
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,35,-10,5,2.9162,12.1788,0.6523,0.7211
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,35,-5,10,2.9162,12.1788,0.6687,0.7385
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,35,0,15,2.9162,12.1788,0.6717,0.7411
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,35,5,20,2.9162,12.1788,0.6746,0.7438
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,35,10,25,2.9162,12.1788,0.6776,0.7466
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,35,15,30,2.9162,12.1788,0.6806,0.7495
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,35,20,35,2.9162,12.1788,0.6835,0.7524
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,35,25,40,2.9162,12.1788,0.6864,0.7554
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,35,30,45,2.9162,12.1788,0.6893,0.7584
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,40,-10,5,2.9162,13.6942,0.6496,0.6975
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,40,-5,10,2.9162,13.6942,0.6661,0.7143
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,40,0,15,2.9162,13.6942,0.6697,0.7174
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,40,5,20,2.9162,13.6942,0.6733,0.7206
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,40,10,25,2.9162,13.6942,0.6769,0.7238
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,40,15,30,2.9162,13.6942,0.6805,0.7273
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,40,20,35,2.9162,13.6942,0.6841,0.7307
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,40,25,40,2.9162,13.6942,0.6876,0.7341
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,40,30,45,2.9162,13.6942,0.6911,0.7377
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,45,-10,5,2.9162,15.3431,0.6459,0.6732
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,45,-5,10,2.9162,15.3431,0.6625,0.6894
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,45,0,15,2.9162,15.3431,0.6668,0.6929
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,45,5,20,2.9162,15.3431,0.671,0.6966
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,45,10,25,2.9162,15.3431,0.6752,0.7003
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,45,15,30,2.9162,15.3431,0.6794,0.7041
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,45,20,35,2.9162,15.3431,0.6836,0.708
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,45,25,40,2.9162,15.3431,0.6878,0.7119
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,45,30,45,2.9162,15.3431,0.6919,0.7158
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,50,-10,5,2.9162,17.133,0.6417,0.6477
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,50,-5,10,2.9162,17.133,0.6583,0.6633
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,50,0,15,2.9162,17.133,0.6632,0.6673
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,50,5,20,2.9162,17.133,0.6681,0.6713
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,50,10,25,2.9162,17.133,0.673,0.6754
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,50,15,30,2.9162,17.133,0.6778,0.6797
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,50,20,35,2.9162,17.133,0.6826,0.6839
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,50,25,40,2.9162,17.133,0.6874,0.6882
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,50,30,45,2.9162,17.133,0.6921,0.6925
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,55,-10,5,2.9162,19.0717,0.6372,0.6207
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,55,-5,10,2.9162,19.0717,0.6539,0.6356
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,55,0,15,2.9162,19.0717,0.6595,0.64
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,55,5,20,2.9162,19.0717,0.665,0.6444
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,55,10,25,2.9162,19.0717,0.6705,0.6489
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,55,15,30,2.9162,19.0717,0.676,0.6534
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,55,20,35,2.9162,19.0717,0.6814,0.658
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,55,25,40,2.9162,19.0717,0.6867,0.6625
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,55,30,45,2.9162,19.0717,0.692,0.6671
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,60,-10,5,2.9162,21.1675,0.6326,0.5917
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,60,-5,10,2.9162,21.1675,0.6494,0.606
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,60,0,15,2.9162,21.1675,0.6557,0.6107
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,60,5,20,2.9162,21.1675,0.6619,0.6154
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,60,10,25,2.9162,21.1675,0.668,0.6201
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,60,15,30,2.9162,21.1675,0.674,0.6249
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,60,20,35,2.9162,21.1675,0.68,0.6297
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,60,25,40,2.9162,21.1675,0.6859,0.6345
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-15,60,30,45,2.9162,21.1675,0.6918,0.6393
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,20,-5,5,3.4528,8.3646,0.6518,0.8264
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,20,0,10,3.4528,8.3646,0.6682,0.8466
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,20,5,15,3.4528,8.3646,0.6691,0.8473
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,20,10,20,3.4528,8.3646,0.67,0.8482
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,20,15,25,3.4528,8.3646,0.671,0.8491
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,20,20,30,3.4528,8.3646,0.6719,0.85
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,20,25,35,3.4528,8.3646,0.6728,0.8508
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,20,30,40,3.4528,8.3646,0.6735,0.8517
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,25,-5,5,3.4528,9.5207,0.6636,0.8041
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,25,0,10,3.4528,9.5207,0.6804,0.8237
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,25,5,15,3.4528,9.5207,0.6818,0.8249
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,25,10,20,3.4528,9.5207,0.6834,0.8263
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,25,15,25,3.4528,9.5207,0.6849,0.8278
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,25,20,30,3.4528,9.5207,0.6863,0.8292
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,25,25,35,3.4528,9.5207,0.6878,0.8307
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,25,30,40,3.4528,9.5207,0.6891,0.8322
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,30,-5,5,3.4528,10.7899,0.6688,0.7822
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,30,0,10,3.4528,10.7899,0.6858,0.8013
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,30,5,15,3.4528,10.7899,0.6879,0.803
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,30,10,20,3.4528,10.7899,0.69,0.8049
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,30,15,25,3.4528,10.7899,0.6921,0.8069
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,30,20,30,3.4528,10.7899,0.6942,0.8089
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,30,25,35,3.4528,10.7899,0.6962,0.811
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,30,30,40,3.4528,10.7899,0.6981,0.8131
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,35,-5,5,3.4528,12.1788,0.6699,0.7604
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,35,0,10,3.4528,12.1788,0.687,0.7789
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,35,5,15,3.4528,12.1788,0.6897,0.7812
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,35,10,20,3.4528,12.1788,0.6924,0.7836
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,35,15,25,3.4528,12.1788,0.6951,0.786
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,35,20,30,3.4528,12.1788,0.6978,0.7886
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,35,25,35,3.4528,12.1788,0.7005,0.7913
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,35,30,40,3.4528,12.1788,0.7031,0.7939
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,40,-5,5,3.4528,13.6942,0.6684,0.7383
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,40,0,10,3.4528,13.6942,0.6856,0.7563
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,40,5,15,3.4528,13.6942,0.689,0.7591
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,40,10,20,3.4528,13.6942,0.6923,0.762
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,40,15,25,3.4528,13.6942,0.6956,0.7649
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,40,20,30,3.4528,13.6942,0.699,0.768
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,40,25,35,3.4528,13.6942,0.7022,0.7712
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,40,30,40,3.4528,13.6942,0.7055,0.7743
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,45,-5,5,3.4528,15.3431,0.6653,0.7157
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,45,0,10,3.4528,15.3431,0.6827,0.7331
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,45,5,15,3.4528,15.3431,0.6867,0.7364
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,45,10,20,3.4528,15.3431,0.6906,0.7397
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,45,15,25,3.4528,15.3431,0.6946,0.7431
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,45,20,30,3.4528,15.3431,0.6986,0.7467
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,45,25,35,3.4528,15.3431,0.7025,0.7503
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,45,30,40,3.4528,15.3431,0.7063,0.7539
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,50,-5,5,3.4528,17.133,0.6614,0.6921
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,50,0,10,3.4528,17.133,0.6788,0.709
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,50,5,15,3.4528,17.133,0.6835,0.7126
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,50,10,20,3.4528,17.133,0.6881,0.7164
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,50,15,25,3.4528,17.133,0.6927,0.7203
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,50,20,30,3.4528,17.133,0.6973,0.7243
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,50,25,35,3.4528,17.133,0.7018,0.7283
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,50,30,40,3.4528,17.133,0.7063,0.7323
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,55,-5,5,3.4528,19.0717,0.657,0.6672
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,55,0,10,3.4528,19.0717,0.6746,0.6835
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,55,5,15,3.4528,19.0717,0.6799,0.6876
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,55,10,20,3.4528,19.0717,0.6852,0.6917
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,55,15,25,3.4528,19.0717,0.6904,0.696
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,55,20,30,3.4528,19.0717,0.6956,0.7003
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,55,25,35,3.4528,19.0717,0.7007,0.7047
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,55,30,40,3.4528,19.0717,0.7058,0.709
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,60,-5,5,3.4528,21.1675,0.6525,0.6407
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,60,0,10,3.4528,21.1675,0.6701,0.6563
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,60,5,15,3.4528,21.1675,0.6761,0.6608
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,60,10,20,3.4528,21.1675,0.682,0.6653
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,60,15,25,3.4528,21.1675,0.6879,0.6698
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,60,20,30,3.4528,21.1675,0.6937,0.6745
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,60,25,35,3.4528,21.1675,0.6993,0.6791
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-10,60,30,40,3.4528,21.1675,0.705,0.6837
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,20,0,5,4.0604,8.3646,0.652,0.8565
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,20,5,10,4.0604,8.3646,0.6686,0.8777
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,20,10,15,4.0604,8.3646,0.6692,0.8782
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,20,15,20,4.0604,8.3646,0.67,0.8787
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,20,20,25,4.0604,8.3646,0.6708,0.8794
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,20,25,30,4.0604,8.3646,0.6712,0.8798
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,20,30,35,4.0604,8.3646,0.6718,0.8802
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,25,0,5,4.0604,9.5207,0.6706,0.8355
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,25,5,10,4.0604,9.5207,0.6877,0.8562
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,25,10,15,4.0604,9.5207,0.689,0.8572
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,25,15,20,4.0604,9.5207,0.6902,0.8582
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,25,20,25,4.0604,9.5207,0.6915,0.8594
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,25,25,30,4.0604,9.5207,0.6926,0.8604
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,25,30,35,4.0604,9.5207,0.6937,0.8615
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,30,0,5,4.0604,10.7899,0.68,0.815
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,30,5,10,4.0604,10.7899,0.6975,0.8352
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,30,10,15,4.0604,10.7899,0.6993,0.8366
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,30,15,20,4.0604,10.7899,0.7012,0.8382
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,30,20,25,4.0604,10.7899,0.703,0.8398
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,30,25,30,4.0604,10.7899,0.7047,0.8414
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,30,30,35,4.0604,10.7899,0.7064,0.8431
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,35,0,5,4.0604,12.1788,0.6836,0.7945
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,35,5,10,4.0604,12.1788,0.7014,0.8142
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,35,10,15,4.0604,12.1788,0.7039,0.8161
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,35,15,20,4.0604,12.1788,0.7063,0.8182
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,35,20,25,4.0604,12.1788,0.7087,0.8203
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,35,25,30,4.0604,12.1788,0.7111,0.8225
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,35,30,35,4.0604,12.1788,0.7134,0.8248
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,40,0,5,4.0604,13.6942,0.6837,0.7739
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,40,5,10,4.0604,13.6942,0.7017,0.793
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,40,10,15,4.0604,13.6942,0.7048,0.7955
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,40,15,20,4.0604,13.6942,0.7078,0.798
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,40,20,25,4.0604,13.6942,0.7108,0.8006
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,40,25,30,4.0604,13.6942,0.7138,0.8034
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,40,30,35,4.0604,13.6942,0.7168,0.8062
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,45,0,5,4.0604,15.3431,0.6816,0.7527
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,45,5,10,4.0604,15.3431,0.6997,0.7714
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,45,10,15,4.0604,15.3431,0.7034,0.7743
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,45,15,20,4.0604,15.3431,0.7071,0.7773
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,45,20,25,4.0604,15.3431,0.7108,0.7804
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,45,25,30,4.0604,15.3431,0.7144,0.7836
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,45,30,35,4.0604,15.3431,0.718,0.7869
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,50,0,5,4.0604,17.133,0.6782,0.7308
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,50,5,10,4.0604,17.133,0.6964,0.7489
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,50,10,15,4.0604,17.133,0.7008,0.7523
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,50,15,20,4.0604,17.133,0.7051,0.7557
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,50,20,25,4.0604,17.133,0.7094,0.7592
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,50,25,30,4.0604,17.133,0.7137,0.7629
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,50,30,35,4.0604,17.133,0.7179,0.7666
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,55,0,5,4.0604,19.0717,0.674,0.7078
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,55,5,10,4.0604,19.0717,0.6924,0.7253
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,55,10,15,4.0604,19.0717,0.6974,0.7291
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,55,15,20,4.0604,19.0717,0.7024,0.733
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,55,20,25,4.0604,19.0717,0.7073,0.7369
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,55,25,30,4.0604,19.0717,0.7122,0.741
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,55,30,35,4.0604,19.0717,0.717,0.7451
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,60,0,5,4.0604,21.1675,0.6695,0.6834
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,60,5,10,4.0604,21.1675,0.688,0.7003
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,60,10,15,4.0604,21.1675,0.6937,0.7045
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,60,15,20,4.0604,21.1675,0.6993,0.7087
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,60,20,25,4.0604,21.1675,0.7048,0.713
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,60,25,30,4.0604,21.1675,0.7103,0.7174
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,-5,60,30,35,4.0604,21.1675,0.7157,0.7218
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,20,5,5,4.7446,8.3646,0.6402,0.8824
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,20,10,10,4.7446,8.3646,0.6568,0.9046
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,20,15,15,4.7446,8.3646,0.6573,0.9048
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,20,20,20,4.7446,8.3646,0.6578,0.9051
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,20,25,25,4.7446,8.3646,0.6583,0.9055
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,20,30,30,4.7446,8.3646,0.6583,0.9054
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,25,5,5,4.7446,9.5207,0.6694,0.8627
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,25,10,10,4.7446,9.5207,0.6868,0.8844
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,25,15,15,4.7446,9.5207,0.6878,0.8851
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,25,20,20,4.7446,9.5207,0.6888,0.8858
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,25,25,25,4.7446,9.5207,0.6899,0.8867
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,25,30,30,4.7446,9.5207,0.6905,0.8872
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,30,5,5,4.7446,10.7899,0.6851,0.8433
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,30,10,10,4.7446,10.7899,0.7031,0.8646
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,30,15,15,4.7446,10.7899,0.7046,0.8657
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,30,20,20,4.7446,10.7899,0.7062,0.867
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,30,25,25,4.7446,10.7899,0.7078,0.8683
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,30,30,30,4.7446,10.7899,0.709,0.8695
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,35,5,5,4.7446,12.1788,0.6926,0.8241
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,35,10,10,4.7446,12.1788,0.711,0.8449
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,35,15,15,4.7446,12.1788,0.7131,0.8465
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,35,20,20,4.7446,12.1788,0.7153,0.8482
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,35,25,25,4.7446,12.1788,0.7174,0.8501
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,35,30,30,4.7446,12.1788,0.7193,0.8518
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,40,5,5,4.7446,13.6942,0.695,0.8047
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,40,10,10,4.7446,13.6942,0.7137,0.825
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,40,15,15,4.7446,13.6942,0.7165,0.8271
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,40,20,20,4.7446,13.6942,0.7192,0.8293
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,40,25,25,4.7446,13.6942,0.722,0.8316
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,40,30,30,4.7446,13.6942,0.7245,0.8339
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,45,5,5,4.7446,15.3431,0.6944,0.7849
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,45,10,10,4.7446,15.3431,0.7132,0.8047
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,45,15,15,4.7446,15.3431,0.7166,0.8073
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,45,20,20,4.7446,15.3431,0.72,0.81
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,45,25,25,4.7446,15.3431,0.7234,0.8127
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,45,30,30,4.7446,15.3431,0.7266,0.8155
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,50,5,5,4.7446,17.133,0.6918,0.7645
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,50,10,10,4.7446,17.133,0.7108,0.7838
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,50,15,15,4.7446,17.133,0.7149,0.7868
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,50,20,20,4.7446,17.133,0.7189,0.7899
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,50,25,25,4.7446,17.133,0.7229,0.7931
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,50,30,30,4.7446,17.133,0.7268,0.7964
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,55,5,5,4.7446,19.0717,0.6881,0.7431
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,55,10,10,4.7446,19.0717,0.7072,0.7619
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,55,15,15,4.7446,19.0717,0.712,0.7653
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,55,20,20,4.7446,19.0717,0.7166,0.7688
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,55,25,25,4.7446,19.0717,0.7212,0.7724
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,55,30,30,4.7446,19.0717,0.7258,0.7761
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,60,5,5,4.7446,21.1675,0.6837,0.7206
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,60,10,10,4.7446,21.1675,0.703,0.7387
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,60,15,15,4.7446,21.1675,0.7084,0.7426
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,60,20,20,4.7446,21.1675,0.7137,0.7465
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,60,25,25,4.7446,21.1675,0.7189,0.7505
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,65,42,4,50,0,60,30,30,4.7446,21.1675,0.7241,0.7546
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,20,-15,25,1.4147,10.1702,0.6627,0.7143
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,20,-10,30,1.4147,10.1702,0.6623,0.7143
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,20,-5,35,1.4147,10.1702,0.6618,0.7142
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,20,0,40,1.4147,10.1702,0.6612,0.714
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,20,5,45,1.4147,10.1702,0.6605,0.7138
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,20,10,50,1.4147,10.1702,0.6599,0.7136
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,25,-15,25,1.4147,11.5445,0.669,0.6875
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,25,-10,30,1.4147,11.5445,0.6686,0.6876
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,25,-5,35,1.4147,11.5445,0.6682,0.6875
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,25,0,40,1.4147,11.5445,0.6677,0.6875
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,25,5,45,1.4147,11.5445,0.6671,0.6874
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,25,10,50,1.4147,11.5445,0.6665,0.6873
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,30,-15,25,1.4147,13.0498,0.6704,0.6566
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,30,-10,30,1.4147,13.0498,0.67,0.6566
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,30,-5,35,1.4147,13.0498,0.6697,0.6567
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,30,0,40,1.4147,13.0498,0.6693,0.6568
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,30,5,45,1.4147,13.0498,0.6688,0.6568
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,30,10,50,1.4147,13.0498,0.6683,0.6568
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,35,-15,25,1.4147,14.6938,0.6673,0.6219
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,35,-10,30,1.4147,14.6938,0.6669,0.6219
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,35,-5,35,1.4147,14.6938,0.6667,0.622
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,35,0,40,1.4147,14.6938,0.6664,0.6222
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,35,5,45,1.4147,14.6938,0.666,0.6223
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,35,10,50,1.4147,14.6938,0.6655,0.6224
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,40,-15,25,1.4147,16.4843,0.6599,0.5838
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,40,-10,30,1.4147,16.4843,0.6596,0.5838
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,40,-5,35,1.4147,16.4843,0.6594,0.5839
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,40,0,40,1.4147,16.4843,0.6591,0.5841
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,40,5,45,1.4147,16.4843,0.6587,0.5842
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,40,10,50,1.4147,16.4843,0.6583,0.5842
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,45,-15,25,1.4147,18.4295,0.6485,0.5427
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,45,-10,30,1.4147,18.4295,0.6483,0.5427
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,45,-5,35,1.4147,18.4295,0.648,0.5427
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,45,0,40,1.4147,18.4295,0.6476,0.5427
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,45,5,45,1.4147,18.4295,0.6471,0.5427
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,45,10,50,1.4147,18.4295,0.6466,0.5426
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,50,-15,25,1.4147,20.538,0.6334,0.499
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,50,-10,30,1.4147,20.538,0.6332,0.499
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,50,-5,35,1.4147,20.538,0.6326,0.4988
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,50,0,40,1.4147,20.538,0.6318,0.4984
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,50,5,45,1.4147,20.538,0.6311,0.4981
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,50,10,50,1.4147,20.538,0.6303,0.4977
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,55,-15,25,1.4147,22.8192,0.6145,0.4532
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,55,-10,30,1.4147,22.8192,0.6143,0.4532
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,55,-5,35,1.4147,22.8192,0.6131,0.4525
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,55,0,40,1.4147,22.8192,0.6117,0.4516
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,55,5,45,1.4147,22.8192,0.6103,0.4507
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,55,10,50,1.4147,22.8192,0.6091,0.4499
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,60,-15,25,1.4147,25.2828,0.5919,0.4056
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,60,-10,30,1.4147,25.2828,0.5917,0.4056
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,60,-5,35,1.4147,25.2828,0.5895,0.4043
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,60,0,40,1.4147,25.2828,0.5868,0.4025
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,60,5,45,1.4147,25.2828,0.5844,0.4008
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-40,60,10,50,1.4147,25.2828,0.5823,0.3993
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,20,-10,25,1.7385,10.1702,0.6798,0.7649
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,20,-5,30,1.7385,10.1702,0.6795,0.7649
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,20,0,35,1.7385,10.1702,0.6791,0.7648
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,20,5,40,1.7385,10.1702,0.6786,0.7646
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,20,10,45,1.7385,10.1702,0.6781,0.7644
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,20,15,50,1.7385,10.1702,0.6776,0.7642
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,25,-10,25,1.7385,11.5445,0.6869,0.743
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,25,-5,30,1.7385,11.5445,0.6866,0.743
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,25,0,35,1.7385,11.5445,0.6862,0.7429
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,25,5,40,1.7385,11.5445,0.6858,0.7428
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,25,10,45,1.7385,11.5445,0.6853,0.7426
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,25,15,50,1.7385,11.5445,0.6848,0.7424
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,30,-10,25,1.7385,13.0498,0.6902,0.7177
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,30,-5,30,1.7385,13.0498,0.69,0.7177
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,30,0,35,1.7385,13.0498,0.6897,0.7177
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,30,5,40,1.7385,13.0498,0.6893,0.7177
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,30,10,45,1.7385,13.0498,0.6889,0.7176
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,30,15,50,1.7385,13.0498,0.6884,0.7174
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,35,-10,25,1.7385,14.6938,0.6903,0.6893
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,35,-5,30,1.7385,14.6938,0.6901,0.6894
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,35,0,35,1.7385,14.6938,0.6899,0.6895
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,35,5,40,1.7385,14.6938,0.6897,0.6895
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,35,10,45,1.7385,14.6938,0.6893,0.6895
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,35,15,50,1.7385,14.6938,0.6888,0.6894
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,40,-10,25,1.7385,16.4843,0.6876,0.6583
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,40,-5,30,1.7385,16.4843,0.6874,0.6583
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,40,0,35,1.7385,16.4843,0.6873,0.6585
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,40,5,40,1.7385,16.4843,0.6871,0.6586
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,40,10,45,1.7385,16.4843,0.6868,0.6586
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,40,15,50,1.7385,16.4843,0.6864,0.6586
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,45,-10,25,1.7385,18.4295,0.6824,0.6249
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,45,-5,30,1.7385,18.4295,0.6823,0.6249
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,45,0,35,1.7385,18.4295,0.6823,0.625
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,45,5,40,1.7385,18.4295,0.6821,0.6251
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,45,10,45,1.7385,18.4295,0.6818,0.6252
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,45,15,50,1.7385,18.4295,0.6815,0.6251
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,50,-10,25,1.7385,20.538,0.6753,0.5895
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,50,-5,30,1.7385,20.538,0.6752,0.5895
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,50,0,35,1.7385,20.538,0.6751,0.5895
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,50,5,40,1.7385,20.538,0.6748,0.5894
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,50,10,45,1.7385,20.538,0.6745,0.5893
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,50,15,50,1.7385,20.538,0.6741,0.5893
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,55,-10,25,1.7385,22.8192,0.6665,0.5523
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,55,-5,30,1.7385,22.8192,0.6665,0.5523
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,55,0,35,1.7385,22.8192,0.666,0.5521
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,55,5,40,1.7385,22.8192,0.6655,0.5517
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,55,10,45,1.7385,22.8192,0.6649,0.5514
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,55,15,50,1.7385,22.8192,0.6645,0.5512
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,60,-10,25,1.7385,25.2828,0.6563,0.5138
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,60,-5,30,1.7385,25.2828,0.6564,0.5138
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,60,0,35,1.7385,25.2828,0.6555,0.5132
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,60,5,40,1.7385,25.2828,0.6543,0.5123
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,60,10,45,1.7385,25.2828,0.6534,0.5116
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-35,60,15,50,1.7385,25.2828,0.6527,0.511
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,20,-10,20,2.1162,10.1702,0.6917,0.8066
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,20,-5,25,2.1162,10.1702,0.6916,0.8067
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,20,0,30,2.1162,10.1702,0.6914,0.8067
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,20,5,35,2.1162,10.1702,0.6912,0.8066
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,20,10,40,2.1162,10.1702,0.6909,0.8065
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,20,15,45,2.1162,10.1702,0.6906,0.8064
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,25,-10,20,2.1162,11.5445,0.6986,0.7878
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,25,-5,25,2.1162,11.5445,0.6985,0.7879
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,25,0,30,2.1162,11.5445,0.6984,0.7879
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,25,5,35,2.1162,11.5445,0.6982,0.7878
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,25,10,40,2.1162,11.5445,0.6979,0.7877
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,25,15,45,2.1162,11.5445,0.6976,0.7876
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,30,-10,20,2.1162,13.0498,0.7025,0.7663
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,30,-5,25,2.1162,13.0498,0.7025,0.7663
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,30,0,30,2.1162,13.0498,0.7024,0.7664
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,30,5,35,2.1162,13.0498,0.7022,0.7663
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,30,10,40,2.1162,13.0498,0.702,0.7663
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,30,15,45,2.1162,13.0498,0.7017,0.7661
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,35,-10,20,2.1162,14.6938,0.7038,0.7423
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,35,-5,25,2.1162,14.6938,0.7039,0.7423
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,35,0,30,2.1162,14.6938,0.7038,0.7423
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,35,5,35,2.1162,14.6938,0.7038,0.7424
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,35,10,40,2.1162,14.6938,0.7036,0.7424
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,35,15,45,2.1162,14.6938,0.7034,0.7424
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,40,-10,20,2.1162,16.4843,0.7032,0.7161
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,40,-5,25,2.1162,16.4843,0.7032,0.7161
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,40,0,30,2.1162,16.4843,0.7033,0.7162
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,40,5,35,2.1162,16.4843,0.7033,0.7163
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,40,10,40,2.1162,16.4843,0.7033,0.7164
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,40,15,45,2.1162,16.4843,0.7031,0.7164
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,45,-10,20,2.1162,18.4295,0.7009,0.688
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,45,-5,25,2.1162,18.4295,0.701,0.688
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,45,0,30,2.1162,18.4295,0.7011,0.6881
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,45,5,35,2.1162,18.4295,0.7012,0.6882
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,45,10,40,2.1162,18.4295,0.7012,0.6883
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,45,15,45,2.1162,18.4295,0.7012,0.6884
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,50,-10,20,2.1162,20.538,0.6974,0.6583
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,50,-5,25,2.1162,20.538,0.6976,0.6583
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,50,0,30,2.1162,20.538,0.6977,0.6583
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,50,5,35,2.1162,20.538,0.6979,0.6585
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,50,10,40,2.1162,20.538,0.6979,0.6586
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,50,15,45,2.1162,20.538,0.6979,0.6587
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,55,-10,20,2.1162,22.8192,0.6931,0.6272
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,55,-5,25,2.1162,22.8192,0.6934,0.6273
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,55,0,30,2.1162,22.8192,0.6936,0.6273
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,55,5,35,2.1162,22.8192,0.6936,0.6273
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,55,10,40,2.1162,22.8192,0.6936,0.6273
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,55,15,45,2.1162,22.8192,0.6936,0.6273
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,60,-10,20,2.1162,25.2828,0.6884,0.5951
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,60,-5,25,2.1162,25.2828,0.6888,0.5951
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,60,0,30,2.1162,25.2828,0.6891,0.5952
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,60,5,35,2.1162,25.2828,0.6889,0.5949
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,60,10,40,2.1162,25.2828,0.6887,0.5947
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-30,60,15,45,2.1162,25.2828,0.6886,0.5945
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,20,0,25,2.5535,10.1702,0.6992,0.8416
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,20,5,30,2.5535,10.1702,0.6991,0.8417
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,20,10,35,2.5535,10.1702,0.699,0.8416
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,20,15,40,2.5535,10.1702,0.6989,0.8416
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,20,20,45,2.5535,10.1702,0.6989,0.8417
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,20,25,50,2.5535,10.1702,0.699,0.8421
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,25,0,25,2.5535,11.5445,0.7059,0.8247
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,25,5,30,2.5535,11.5445,0.7059,0.8248
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,25,10,35,2.5535,11.5445,0.7058,0.8247
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,25,15,40,2.5535,11.5445,0.7056,0.8246
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,25,20,45,2.5535,11.5445,0.7056,0.8246
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,25,25,50,2.5535,11.5445,0.7056,0.8247
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,30,0,25,2.5535,13.0498,0.7099,0.8057
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,30,5,30,2.5535,13.0498,0.71,0.8057
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,30,10,35,2.5535,13.0498,0.7099,0.8057
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,30,15,40,2.5535,13.0498,0.7098,0.8056
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,30,20,45,2.5535,13.0498,0.7097,0.8055
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,30,25,50,2.5535,13.0498,0.7096,0.8055
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,35,0,25,2.5535,14.6938,0.7118,0.7846
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,35,5,30,2.5535,14.6938,0.712,0.7846
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,35,10,35,2.5535,14.6938,0.712,0.7846
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,35,15,40,2.5535,14.6938,0.7119,0.7846
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,35,20,45,2.5535,14.6938,0.7119,0.7846
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,35,25,50,2.5535,14.6938,0.7118,0.7845
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,40,0,25,2.5535,16.4843,0.7122,0.7617
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,40,5,30,2.5535,16.4843,0.7123,0.7617
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,40,10,35,2.5535,16.4843,0.7125,0.7618
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,40,15,40,2.5535,16.4843,0.7125,0.7619
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,40,20,45,2.5535,16.4843,0.7126,0.7619
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,40,25,50,2.5535,16.4843,0.7125,0.7619
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,45,0,25,2.5535,18.4295,0.7113,0.7373
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,45,5,30,2.5535,18.4295,0.7115,0.7374
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,45,10,35,2.5535,18.4295,0.7118,0.7375
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,45,15,40,2.5535,18.4295,0.712,0.7376
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,45,20,45,2.5535,18.4295,0.7121,0.7377
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,45,25,50,2.5535,18.4295,0.7121,0.7378
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,50,0,25,2.5535,20.538,0.7096,0.7116
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,50,5,30,2.5535,20.538,0.7099,0.7117
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,50,10,35,2.5535,20.538,0.7102,0.7118
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,50,15,40,2.5535,20.538,0.7105,0.712
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,50,20,45,2.5535,20.538,0.7108,0.7122
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,50,25,50,2.5535,20.538,0.7109,0.7124
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,55,0,25,2.5535,22.8192,0.7075,0.6849
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,55,5,30,2.5535,22.8192,0.7079,0.6849
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,55,10,35,2.5535,22.8192,0.7083,0.685
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,55,15,40,2.5535,22.8192,0.7086,0.6852
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,55,20,45,2.5535,22.8192,0.709,0.6854
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,55,25,50,2.5535,22.8192,0.7093,0.6857
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,60,0,25,2.5535,25.2828,0.7055,0.6573
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,60,5,30,2.5535,25.2828,0.706,0.6573
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,60,10,35,2.5535,25.2828,0.7063,0.6573
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,60,15,40,2.5535,25.2828,0.7066,0.6574
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,65,42,4,50,-25,60,20,45,2.5535,25.2828,0.707,0.6576
