source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,40,15,35,2.4452,13.6942,0.6409,0.6944
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,40,20,40,2.4452,13.6942,0.6446,0.6983
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,40,25,45,2.4452,13.6942,0.6484,0.7022
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,40,30,50,2.4452,13.6942,0.6522,0.7063
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,45,-10,10,2.4452,15.3431,0.6179,0.6522
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,45,-5,15,2.4452,15.3431,0.6224,0.6562
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,45,0,20,2.4452,15.3431,0.6268,0.6602
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,45,5,25,2.4452,15.3431,0.6312,0.6644
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,45,10,30,2.4452,15.3431,0.6356,0.6686
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,45,15,35,2.4452,15.3431,0.64,0.6729
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,45,20,40,2.4452,15.3431,0.6444,0.6772
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,45,25,45,2.4452,15.3431,0.6487,0.6816
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,45,30,50,2.4452,15.3431,0.6531,0.6861
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,50,-10,10,2.4452,17.133,0.6137,0.6271
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,50,-5,15,2.4452,17.133,0.6188,0.6315
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,50,0,20,2.4452,17.133,0.6239,0.636
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,50,5,25,2.4452,17.133,0.629,0.6406
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,50,10,30,2.4452,17.133,0.6339,0.6451
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,50,15,35,2.4452,17.133,0.6389,0.6498
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,50,20,40,2.4452,17.133,0.6438,0.6544
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,50,25,45,2.4452,17.133,0.6487,0.6591
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,50,30,50,2.4452,17.133,0.6537,0.664
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,55,-10,10,2.4452,19.0717,0.6092,0.5999
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,55,-5,15,2.4452,19.0717,0.615,0.6047
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,55,0,20,2.4452,19.0717,0.6207,0.6095
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,55,5,25,2.4452,19.0717,0.6264,0.6144
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,55,10,30,2.4452,19.0717,0.6319,0.6193
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,55,15,35,2.4452,19.0717,0.6374,0.6242
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,55,20,40,2.4452,19.0717,0.6429,0.6291
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,55,25,45,2.4452,19.0717,0.6484,0.6341
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,55,30,50,2.4452,19.0717,0.6539,0.6391
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,60,-10,10,2.4452,21.1675,0.604,0.5698
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,60,-5,15,2.4452,21.1675,0.6105,0.5749
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,60,0,20,2.4452,21.1675,0.6169,0.58
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,60,5,25,2.4452,21.1675,0.6232,0.5852
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,60,10,30,2.4452,21.1675,0.6293,0.5902
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,60,15,35,2.4452,21.1675,0.6354,0.5953
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,60,20,40,2.4452,21.1675,0.6415,0.6005
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,60,25,45,2.4452,21.1675,0.6475,0.6057
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,60,30,50,2.4452,21.1675,0.6535,0.6108
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,20,-10,5,2.9162,8.3646,0.6294,0.7916
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,20,-5,10,2.9162,8.3646,0.6449,0.8107
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,20,0,15,2.9162,8.3646,0.6461,0.8118
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,20,5,20,2.9162,8.3646,0.6472,0.813
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,20,10,25,2.9162,8.3646,0.6484,0.8142
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,20,15,30,2.9162,8.3646,0.6497,0.8156
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,20,20,35,2.9162,8.3646,0.6509,0.8168
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,20,25,40,2.9162,8.3646,0.6521,0.818
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,20,30,45,2.9162,8.3646,0.6535,0.8191
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,25,-10,5,2.9162,9.5207,0.6332,0.7685
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,25,-5,10,2.9162,9.5207,0.6489,0.787
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,25,0,15,2.9162,9.5207,0.6507,0.7887
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,25,5,20,2.9162,9.5207,0.6525,0.7905
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,25,10,25,2.9162,9.5207,0.6543,0.7923
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,25,15,30,2.9162,9.5207,0.6561,0.7943
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,25,20,35,2.9162,9.5207,0.6578,0.7963
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,25,25,40,2.9162,9.5207,0.6597,0.7982
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,25,30,45,2.9162,9.5207,0.6616,0.8001
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,30,-10,5,2.9162,10.7899,0.6334,0.7467
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,30,-5,10,2.9162,10.7899,0.6492,0.7647
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,30,0,15,2.9162,10.7899,0.6516,0.7669
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,30,5,20,2.9162,10.7899,0.654,0.7693
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,30,10,25,2.9162,10.7899,0.6564,0.7717
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,30,15,30,2.9162,10.7899,0.6588,0.7743
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,30,20,35,2.9162,10.7899,0.6612,0.7769
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,30,25,40,2.9162,10.7899,0.6636,0.7794
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,30,30,45,2.9162,10.7899,0.666,0.782
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,35,-10,5,2.9162,12.1788,0.6315,0.7256
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,35,-5,10,2.9162,12.1788,0.6474,0.7431
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,35,0,15,2.9162,12.1788,0.6504,0.7458
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,35,5,20,2.9162,12.1788,0.6534,0.7487
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,35,10,25,2.9162,12.1788,0.6564,0.7516
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,35,15,30,2.9162,12.1788,0.6594,0.7548
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,35,20,35,2.9162,12.1788,0.6624,0.7579
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,35,25,40,2.9162,12.1788,0.6654,0.7611
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,35,30,45,2.9162,12.1788,0.6684,0.7643
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,40,-10,5,2.9162,13.6942,0.6284,0.7045
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,40,-5,10,2.9162,13.6942,0.6444,0.7215
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,40,0,15,2.9162,13.6942,0.648,0.7248
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,40,5,20,2.9162,13.6942,0.6516,0.7282
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,40,10,25,2.9162,13.6942,0.6552,0.7316
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,40,15,30,2.9162,13.6942,0.6588,0.7353
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,40,20,35,2.9162,13.6942,0.6624,0.7389
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,40,25,40,2.9162,13.6942,0.666,0.7426
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,40,30,45,2.9162,13.6942,0.6695,0.7463
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,45,-10,5,2.9162,15.3431,0.6247,0.683
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,45,-5,10,2.9162,15.3431,0.6407,0.6995
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,45,0,15,2.9162,15.3431,0.645,0.7032
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,45,5,20,2.9162,15.3431,0.6492,0.707
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,45,10,25,2.9162,15.3431,0.6534,0.7109
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,45,15,30,2.9162,15.3431,0.6576,0.715
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,45,20,35,2.9162,15.3431,0.6618,0.7191
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,45,25,40,2.9162,15.3431,0.6659,0.7232
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,45,30,45,2.9162,15.3431,0.67,0.7274
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,50,-10,5,2.9162,17.133,0.6206,0.6604
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,50,-5,10,2.9162,17.133,0.6367,0.6763
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,50,0,15,2.9162,17.133,0.6416,0.6805
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,50,5,20,2.9162,17.133,0.6464,0.6847
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,50,10,25,2.9162,17.133,0.6512,0.689
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,50,15,30,2.9162,17.133,0.656,0.6935
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,50,20,35,2.9162,17.133,0.6607,0.698
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,50,25,40,2.9162,17.133,0.6654,0.7024
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,50,30,45,2.9162,17.133,0.6701,0.707
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,55,-10,5,2.9162,19.0717,0.6161,0.6361
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,55,-5,10,2.9162,19.0717,0.6323,0.6514
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,55,0,15,2.9162,19.0717,0.6378,0.656
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,55,5,20,2.9162,19.0717,0.6433,0.6606
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,55,10,25,2.9162,19.0717,0.6487,0.6653
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,55,15,30,2.9162,19.0717,0.6541,0.67
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,55,20,35,2.9162,19.0717,0.6593,0.6748
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,55,25,40,2.9162,19.0717,0.6646,0.6796
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,55,30,45,2.9162,19.0717,0.6698,0.6844
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,60,-10,5,2.9162,21.1675,0.6112,0.6095
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,60,-5,10,2.9162,21.1675,0.6274,0.6242
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,60,0,15,2.9162,21.1675,0.6336,0.6291
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,60,5,20,2.9162,21.1675,0.6397,0.634
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,60,10,25,2.9162,21.1675,0.6457,0.639
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,60,15,30,2.9162,21.1675,0.6516,0.644
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,60,20,35,2.9162,21.1675,0.6575,0.649
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,60,25,40,2.9162,21.1675,0.6633,0.654
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-15,60,30,45,2.9162,21.1675,0.669,0.6591
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,20,-5,5,3.4528,8.3646,0.6397,0.8265
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,20,0,10,3.4528,8.3646,0.6557,0.8466
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,20,5,15,3.4528,8.3646,0.6566,0.8474
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,20,10,20,3.4528,8.3646,0.6576,0.8483
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,20,15,25,3.4528,8.3646,0.6586,0.8493
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,20,20,30,3.4528,8.3646,0.6596,0.8501
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,20,25,35,3.4528,8.3646,0.6606,0.8509
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,20,30,40,3.4528,8.3646,0.6618,0.8516
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,25,-5,5,3.4528,9.5207,0.6477,0.8046
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,25,0,10,3.4528,9.5207,0.664,0.8242
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,25,5,15,3.4528,9.5207,0.6655,0.8256
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,25,10,20,3.4528,9.5207,0.6671,0.827
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,25,15,25,3.4528,9.5207,0.6686,0.8286
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,25,20,30,3.4528,9.5207,0.6702,0.8301
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,25,25,35,3.4528,9.5207,0.6718,0.8316
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,25,30,40,3.4528,9.5207,0.6734,0.8331
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,30,-5,5,3.4528,10.7899,0.6504,0.7839
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,30,0,10,3.4528,10.7899,0.6669,0.803
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,30,5,15,3.4528,10.7899,0.669,0.8049
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,30,10,20,3.4528,10.7899,0.6712,0.8069
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,30,15,25,3.4528,10.7899,0.6733,0.809
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,30,20,30,3.4528,10.7899,0.6755,0.8112
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,30,25,35,3.4528,10.7899,0.6776,0.8134
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,30,30,40,3.4528,10.7899,0.6798,0.8156
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,35,-5,5,3.4528,12.1788,0.6499,0.7639
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,35,0,10,3.4528,12.1788,0.6666,0.7825
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,35,5,15,3.4528,12.1788,0.6693,0.7849
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,35,10,20,3.4528,12.1788,0.672,0.7875
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,35,15,25,3.4528,12.1788,0.6748,0.7901
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,35,20,30,3.4528,12.1788,0.6775,0.7929
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,35,25,35,3.4528,12.1788,0.6802,0.7956
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,35,30,40,3.4528,12.1788,0.683,0.7985
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,40,-5,5,3.4528,13.6942,0.6476,0.744
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,40,0,10,3.4528,13.6942,0.6643,0.7622
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,40,5,15,3.4528,13.6942,0.6677,0.7651
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,40,10,20,3.4528,13.6942,0.671,0.7681
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,40,15,25,3.4528,13.6942,0.6744,0.7712
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,40,20,30,3.4528,13.6942,0.6777,0.7745
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,40,25,35,3.4528,13.6942,0.681,0.7779
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,40,30,40,3.4528,13.6942,0.6843,0.7812
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,45,-5,5,3.4528,15.3431,0.6442,0.7238
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,45,0,10,3.4528,15.3431,0.661,0.7415
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,45,5,15,3.4528,15.3431,0.665,0.7449
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,45,10,20,3.4528,15.3431,0.669,0.7484
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,45,15,25,3.4528,15.3431,0.6729,0.752
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,45,20,30,3.4528,15.3431,0.6768,0.7557
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,45,25,35,3.4528,15.3431,0.6807,0.7595
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,45,30,40,3.4528,15.3431,0.6845,0.7633
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,50,-5,5,3.4528,17.133,0.6402,0.7028
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,50,0,10,3.4528,17.133,0.6571,0.7199
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,50,5,15,3.4528,17.133,0.6617,0.7238
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,50,10,20,3.4528,17.133,0.6663,0.7277
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,50,15,25,3.4528,17.133,0.6708,0.7317
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,50,20,30,3.4528,17.133,0.6753,0.7359
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,50,25,35,3.4528,17.133,0.6797,0.7401
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,50,30,40,3.4528,17.133,0.6841,0.7443
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,55,-5,5,3.4528,19.0717,0.6357,0.6804
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,55,0,10,3.4528,19.0717,0.6527,0.697
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,55,5,15,3.4528,19.0717,0.6579,0.7012
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,55,10,20,3.4528,19.0717,0.6631,0.7056
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,55,15,25,3.4528,19.0717,0.6682,0.71
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,55,20,30,3.4528,19.0717,0.6733,0.7145
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,55,25,35,3.4528,19.0717,0.6783,0.719
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,55,30,40,3.4528,19.0717,0.6832,0.7235
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,60,-5,5,3.4528,21.1675,0.6308,0.6562
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,60,0,10,3.4528,21.1675,0.6479,0.6722
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,60,5,15,3.4528,21.1675,0.6538,0.6768
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,60,10,20,3.4528,21.1675,0.6595,0.6814
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,60,15,25,3.4528,21.1675,0.6652,0.6862
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,60,20,30,3.4528,21.1675,0.6709,0.691
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,60,25,35,3.4528,21.1675,0.6764,0.6958
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-10,60,30,40,3.4528,21.1675,0.6819,0.7005
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,20,0,5,4.0604,8.3646,0.643,0.857
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,20,5,10,4.0604,8.3646,0.6593,0.8782
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,20,10,15,4.0604,8.3646,0.66,0.8787
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,20,15,20,4.0604,8.3646,0.6607,0.8792
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,20,20,25,4.0604,8.3646,0.6615,0.8799
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,20,25,30,4.0604,8.3646,0.6623,0.8801
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,20,30,35,4.0604,8.3646,0.6633,0.8804
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,25,0,5,4.0604,9.5207,0.657,0.8362
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,25,5,10,4.0604,9.5207,0.6739,0.857
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,25,10,15,4.0604,9.5207,0.6751,0.858
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,25,15,20,4.0604,9.5207,0.6764,0.8591
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,25,20,25,4.0604,9.5207,0.6777,0.8603
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,25,25,30,4.0604,9.5207,0.679,0.8613
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,25,30,35,4.0604,9.5207,0.6804,0.8623
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,30,0,5,4.0604,10.7899,0.6633,0.8166
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,30,5,10,4.0604,10.7899,0.6804,0.8368
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,30,10,15,4.0604,10.7899,0.6823,0.8384
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,30,15,20,4.0604,10.7899,0.6842,0.84
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,30,20,25,4.0604,10.7899,0.686,0.8418
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,30,25,30,4.0604,10.7899,0.6879,0.8434
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,30,30,35,4.0604,10.7899,0.6898,0.8451
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,35,0,5,4.0604,12.1788,0.6649,0.7976
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,35,5,10,4.0604,12.1788,0.6822,0.8173
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,35,10,15,4.0604,12.1788,0.6847,0.8194
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,35,15,20,4.0604,12.1788,0.6871,0.8216
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,35,20,25,4.0604,12.1788,0.6896,0.8238
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,35,25,30,4.0604,12.1788,0.692,0.8261
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,35,30,35,4.0604,12.1788,0.6944,0.8285
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,40,0,5,4.0604,13.6942,0.6637,0.7788
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,40,5,10,4.0604,13.6942,0.6812,0.7981
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,40,10,15,4.0604,13.6942,0.6843,0.8007
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,40,15,20,4.0604,13.6942,0.6873,0.8033
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,40,20,25,4.0604,13.6942,0.6903,0.8061
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,40,25,30,4.0604,13.6942,0.6934,0.8089
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,40,30,35,4.0604,13.6942,0.6963,0.8118
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,45,0,5,4.0604,15.3431,0.6609,0.7598
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,45,5,10,4.0604,15.3431,0.6785,0.7786
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,45,10,15,4.0604,15.3431,0.6822,0.7817
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,45,15,20,4.0604,15.3431,0.6858,0.7848
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,45,20,25,4.0604,15.3431,0.6894,0.788
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,45,25,30,4.0604,15.3431,0.693,0.7913
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,45,30,35,4.0604,15.3431,0.6966,0.7947
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,50,0,5,4.0604,17.133,0.6571,0.7402
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,50,5,10,4.0604,17.133,0.6748,0.7585
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,50,10,15,4.0604,17.133,0.6791,0.762
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,50,15,20,4.0604,17.133,0.6833,0.7655
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,50,20,25,4.0604,17.133,0.6875,0.7692
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,50,25,30,4.0604,17.133,0.6917,0.773
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,50,30,35,4.0604,17.133,0.6958,0.7768
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,55,0,5,4.0604,19.0717,0.6527,0.7195
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,55,5,10,4.0604,19.0717,0.6705,0.7373
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,55,10,15,4.0604,19.0717,0.6754,0.7411
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,55,15,20,4.0604,19.0717,0.6802,0.7451
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,55,20,25,4.0604,19.0717,0.685,0.7491
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,55,25,30,4.0604,19.0717,0.6897,0.7533
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,55,30,35,4.0604,19.0717,0.6944,0.7575
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,60,0,5,4.0604,21.1675,0.6478,0.6972
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,60,5,10,4.0604,21.1675,0.6657,0.7145
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,60,10,15,4.0604,21.1675,0.6712,0.7187
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,60,15,20,4.0604,21.1675,0.6766,0.723
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,60,20,25,4.0604,21.1675,0.682,0.7274
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,60,25,30,4.0604,21.1675,0.6873,0.7319
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-5,60,30,35,4.0604,21.1675,0.6925,0.7364
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,20,5,5,4.7446,8.3646,0.6354,0.8835
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,20,10,10,4.7446,8.3646,0.6519,0.9058
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,20,15,15,4.7446,8.3646,0.6523,0.9059
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,20,20,20,4.7446,8.3646,0.6528,0.9062
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,20,25,25,4.7446,8.3646,0.6533,0.9065
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,20,30,30,4.7446,8.3646,0.6541,0.9061
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,25,5,5,4.7446,9.5207,0.659,0.8638
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,25,10,10,4.7446,9.5207,0.6762,0.8856
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,25,15,15,4.7446,9.5207,0.6772,0.8863
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,25,20,20,4.7446,9.5207,0.6782,0.8871
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,25,25,25,4.7446,9.5207,0.6792,0.8879
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,25,30,30,4.7446,9.5207,0.6804,0.8883
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,30,5,5,4.7446,10.7899,0.6707,0.8451
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,30,10,10,4.7446,10.7899,0.6884,0.8665
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,30,15,15,4.7446,10.7899,0.6899,0.8676
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,30,20,20,4.7446,10.7899,0.6915,0.8689
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,30,25,25,4.7446,10.7899,0.6931,0.8703
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,30,30,30,4.7446,10.7899,0.6947,0.8714
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,35,5,5,4.7446,12.1788,0.6755,0.8271
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,35,10,10,4.7446,12.1788,0.6934,0.848
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,35,15,15,4.7446,12.1788,0.6956,0.8496
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,35,20,20,4.7446,12.1788,0.6978,0.8514
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,35,25,25,4.7446,12.1788,0.6999,0.8533
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,35,30,30,4.7446,12.1788,0.702,0.8551
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,40,5,5,4.7446,13.6942,0.6762,0.8093
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,40,10,10,4.7446,13.6942,0.6943,0.8297
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,40,15,15,4.7446,13.6942,0.6971,0.8319
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,40,20,20,4.7446,13.6942,0.6998,0.8342
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,40,25,25,4.7446,13.6942,0.7025,0.8365
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,40,30,30,4.7446,13.6942,0.7052,0.8388
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,45,5,5,4.7446,15.3431,0.6744,0.7914
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,45,10,10,4.7446,15.3431,0.6927,0.8114
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,45,15,15,4.7446,15.3431,0.6961,0.814
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,45,20,20,4.7446,15.3431,0.6994,0.8167
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,45,25,25,4.7446,15.3431,0.7026,0.8195
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,45,30,30,4.7446,15.3431,0.7059,0.8224
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,50,5,5,4.7446,17.133,0.6711,0.773
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,50,10,10,4.7446,17.133,0.6896,0.7925
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,50,15,15,4.7446,17.133,0.6935,0.7956
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,50,20,20,4.7446,17.133,0.6974,0.7987
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,50,25,25,4.7446,17.133,0.7013,0.8019
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,50,30,30,4.7446,17.133,0.705,0.8053
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,55,5,5,4.7446,19.0717,0.6669,0.7537
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,55,10,10,4.7446,19.0717,0.6855,0.7728
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,55,15,15,4.7446,19.0717,0.69,0.7762
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,55,20,20,4.7446,19.0717,0.6945,0.7798
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,55,25,25,4.7446,19.0717,0.6989,0.7834
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,55,30,30,4.7446,19.0717,0.7033,0.7871
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,60,5,5,4.7446,21.1675,0.6621,0.7333
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,60,10,10,4.7446,21.1675,0.6807,0.7518
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,60,15,15,4.7446,21.1675,0.6859,0.7556
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,60,20,20,4.7446,21.1675,0.691,0.7595
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,60,25,25,4.7446,21.1675,0.696,0.7635
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,0,60,30,30,4.7446,21.1675,0.7009,0.7675
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,20,-15,25,1.4147,10.1702,0.6552,0.7585
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,20,-10,30,1.4147,10.1702,0.6548,0.7585
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,20,-5,35,1.4147,10.1702,0.6543,0.7585
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,20,0,40,1.4147,10.1702,0.6537,0.7583
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,20,5,45,1.4147,10.1702,0.6529,0.7581
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,20,10,50,1.4147,10.1702,0.6521,0.7579
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,25,-15,25,1.4147,11.5445,0.6612,0.7371
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,25,-10,30,1.4147,11.5445,0.6608,0.7371
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,25,-5,35,1.4147,11.5445,0.6605,0.7371
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,25,0,40,1.4147,11.5445,0.6601,0.7371
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,25,5,45,1.4147,11.5445,0.6595,0.7371
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,25,10,50,1.4147,11.5445,0.6588,0.7369
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,30,-15,25,1.4147,13.0498,0.6622,0.7114
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,30,-10,30,1.4147,13.0498,0.6618,0.7115
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,30,-5,35,1.4147,13.0498,0.6617,0.7116
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,30,0,40,1.4147,13.0498,0.6614,0.7117
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,30,5,45,1.4147,13.0498,0.6611,0.7118
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,30,10,50,1.4147,13.0498,0.6606,0.7117
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,35,-15,25,1.4147,14.6938,0.6584,0.682
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,35,-10,30,1.4147,14.6938,0.6581,0.682
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,35,-5,35,1.4147,14.6938,0.658,0.6822
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,35,0,40,1.4147,14.6938,0.6579,0.6824
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,35,5,45,1.4147,14.6938,0.6576,0.6825
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,35,10,50,1.4147,14.6938,0.6573,0.6826
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,40,-15,25,1.4147,16.4843,0.6499,0.6492
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,40,-10,30,1.4147,16.4843,0.6496,0.6493
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,40,-5,35,1.4147,16.4843,0.6495,0.6494
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,40,0,40,1.4147,16.4843,0.6494,0.6496
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,40,5,45,1.4147,16.4843,0.6492,0.6497
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,40,10,50,1.4147,16.4843,0.6489,0.6497
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,45,-15,25,1.4147,18.4295,0.637,0.6135
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,45,-10,30,1.4147,18.4295,0.6367,0.6135
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,45,-5,35,1.4147,18.4295,0.6364,0.6135
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,45,0,40,1.4147,18.4295,0.6361,0.6135
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,45,5,45,1.4147,18.4295,0.6356,0.6135
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,45,10,50,1.4147,18.4295,0.6352,0.6134
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,50,-15,25,1.4147,20.538,0.6197,0.5752
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,50,-10,30,1.4147,20.538,0.6195,0.5752
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,50,-5,35,1.4147,20.538,0.6187,0.5749
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,50,0,40,1.4147,20.538,0.6179,0.5746
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,50,5,45,1.4147,20.538,0.617,0.5742
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,50,10,50,1.4147,20.538,0.6161,0.5739
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,55,-15,25,1.4147,22.8192,0.5983,0.5347
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,55,-10,30,1.4147,22.8192,0.5981,0.5347
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,55,-5,35,1.4147,22.8192,0.5966,0.534
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,55,0,40,1.4147,22.8192,0.5949,0.5331
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,55,5,45,1.4147,22.8192,0.5932,0.5323
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,55,10,50,1.4147,22.8192,0.5914,0.5315
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,60,-15,25,1.4147,25.2828,0.5728,0.4925
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,60,-10,30,1.4147,25.2828,0.5726,0.4925
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,60,-5,35,1.4147,25.2828,0.5702,0.4912
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,60,0,40,1.4147,25.2828,0.567,0.4895
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,60,5,45,1.4147,25.2828,0.564,0.4879
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-40,60,10,50,1.4147,25.2828,0.5611,0.4864
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,20,-10,25,1.7385,10.1702,0.6713,0.8032
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,20,-5,30,1.7385,10.1702,0.671,0.8032
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,20,0,35,1.7385,10.1702,0.6706,0.8031
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,20,5,40,1.7385,10.1702,0.6699,0.8029
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,20,10,45,1.7385,10.1702,0.6692,0.8027
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,20,15,50,1.7385,10.1702,0.6685,0.8025
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,25,-10,25,1.7385,11.5445,0.678,0.7858
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,25,-5,30,1.7385,11.5445,0.6778,0.7858
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,25,0,35,1.7385,11.5445,0.6774,0.7858
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,25,5,40,1.7385,11.5445,0.6769,0.7856
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,25,10,45,1.7385,11.5445,0.6762,0.7854
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,25,15,50,1.7385,11.5445,0.6755,0.7852
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,30,-10,25,1.7385,13.0498,0.6809,0.765
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,30,-5,30,1.7385,13.0498,0.6807,0.765
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,30,0,35,1.7385,13.0498,0.6805,0.7651
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,30,5,40,1.7385,13.0498,0.6801,0.765
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,30,10,45,1.7385,13.0498,0.6796,0.7649
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,30,15,50,1.7385,13.0498,0.679,0.7648
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,35,-10,25,1.7385,14.6938,0.6802,0.7412
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,35,-5,30,1.7385,14.6938,0.68,0.7413
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,35,0,35,1.7385,14.6938,0.68,0.7414
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,35,5,40,1.7385,14.6938,0.6798,0.7415
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,35,10,45,1.7385,14.6938,0.6795,0.7414
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,35,15,50,1.7385,14.6938,0.679,0.7413
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,40,-10,25,1.7385,16.4843,0.6762,0.7148
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,40,-5,30,1.7385,16.4843,0.676,0.7149
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,40,0,35,1.7385,16.4843,0.6761,0.715
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,40,5,40,1.7385,16.4843,0.6761,0.7152
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,40,10,45,1.7385,16.4843,0.6759,0.7152
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,40,15,50,1.7385,16.4843,0.6756,0.7152
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,45,-10,25,1.7385,18.4295,0.6691,0.6861
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,45,-5,30,1.7385,18.4295,0.669,0.6862
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,45,0,35,1.7385,18.4295,0.6691,0.6863
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,45,5,40,1.7385,18.4295,0.6691,0.6864
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,45,10,45,1.7385,18.4295,0.669,0.6865
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,45,15,50,1.7385,18.4295,0.6687,0.6865
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,50,-10,25,1.7385,20.538,0.6592,0.6555
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,50,-5,30,1.7385,20.538,0.6592,0.6555
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,50,0,35,1.7385,20.538,0.6591,0.6555
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,50,5,40,1.7385,20.538,0.659,0.6555
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,50,10,45,1.7385,20.538,0.6587,0.6555
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,50,15,50,1.7385,20.538,0.6584,0.6554
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,55,-10,25,1.7385,22.8192,0.6467,0.6232
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,55,-5,30,1.7385,22.8192,0.6467,0.6232
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,55,0,35,1.7385,22.8192,0.6464,0.623
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,55,5,40,1.7385,22.8192,0.6458,0.6227
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,55,10,45,1.7385,22.8192,0.6453,0.6225
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,55,15,50,1.7385,22.8192,0.6447,0.6223
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,60,-10,25,1.7385,25.2828,0.6319,0.5896
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,60,-5,30,1.7385,25.2828,0.6319,0.5896
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,60,0,35,1.7385,25.2828,0.6311,0.5891
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,60,5,40,1.7385,25.2828,0.6298,0.5883
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,60,10,45,1.7385,25.2828,0.6287,0.5878
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-35,60,15,50,1.7385,25.2828,0.6275,0.5872
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,20,-10,20,2.1162,10.1702,0.6818,0.8395
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,20,-5,25,2.1162,10.1702,0.6817,0.8395
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,20,0,30,2.1162,10.1702,0.6816,0.8396
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,20,5,35,2.1162,10.1702,0.6812,0.8395
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,20,10,40,2.1162,10.1702,0.6807,0.8393
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,20,15,45,2.1162,10.1702,0.6802,0.8393
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,25,-10,20,2.1162,11.5445,0.6884,0.8245
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,25,-5,25,2.1162,11.5445,0.6883,0.8246
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,25,0,30,2.1162,11.5445,0.6882,0.8246
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,25,5,35,2.1162,11.5445,0.6878,0.8245
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,25,10,40,2.1162,11.5445,0.6874,0.8244
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,25,15,45,2.1162,11.5445,0.6869,0.8242
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,30,-10,20,2.1162,13.0498,0.6918,0.8069
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,30,-5,25,2.1162,13.0498,0.6918,0.8069
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,30,0,30,2.1162,13.0498,0.6917,0.807
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,30,5,35,2.1162,13.0498,0.6915,0.807
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,30,10,40,2.1162,13.0498,0.6911,0.8069
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,30,15,45,2.1162,13.0498,0.6907,0.8068
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,35,-10,20,2.1162,14.6938,0.6924,0.7869
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,35,-5,25,2.1162,14.6938,0.6924,0.7869
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,35,0,30,2.1162,14.6938,0.6924,0.787
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,35,5,35,2.1162,14.6938,0.6924,0.787
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,35,10,40,2.1162,14.6938,0.6922,0.787
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,35,15,45,2.1162,14.6938,0.6919,0.787
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,40,-10,20,2.1162,16.4843,0.6906,0.7648
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,40,-5,25,2.1162,16.4843,0.6907,0.7649
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,40,0,30,2.1162,16.4843,0.6907,0.7649
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,40,5,35,2.1162,16.4843,0.6908,0.765
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,40,10,40,2.1162,16.4843,0.6908,0.7651
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,40,15,45,2.1162,16.4843,0.6907,0.7651
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,45,-10,20,2.1162,18.4295,0.6865,0.7409
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,45,-5,25,2.1162,18.4295,0.6867,0.741
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,45,0,30,2.1162,18.4295,0.6867,0.741
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,45,5,35,2.1162,18.4295,0.687,0.7412
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,45,10,40,2.1162,18.4295,0.6871,0.7413
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,45,15,45,2.1162,18.4295,0.6872,0.7414
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,50,-10,20,2.1162,20.538,0.6805,0.7155
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,50,-5,25,2.1162,20.538,0.6807,0.7156
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,50,0,30,2.1162,20.538,0.6809,0.7156
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,50,5,35,2.1162,20.538,0.6812,0.7158
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,50,10,40,2.1162,20.538,0.6814,0.7159
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,50,15,45,2.1162,20.538,0.6815,0.7161
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,55,-10,20,2.1162,22.8192,0.6728,0.6889
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,55,-5,25,2.1162,22.8192,0.6731,0.689
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,55,0,30,2.1162,22.8192,0.6733,0.689
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,55,5,35,2.1162,22.8192,0.6735,0.6891
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,55,10,40,2.1162,22.8192,0.6736,0.6891
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,55,15,45,2.1162,22.8192,0.6738,0.6892
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,60,-10,20,2.1162,25.2828,0.6636,0.6613
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,60,-5,25,2.1162,25.2828,0.664,0.6614
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,60,0,30,2.1162,25.2828,0.6643,0.6614
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,60,5,35,2.1162,25.2828,0.6643,0.6613
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,60,10,40,2.1162,25.2828,0.6641,0.6612
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-30,60,15,45,2.1162,25.2828,0.664,0.6611
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,20,0,25,2.5535,10.1702,0.6879,0.8695
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,20,5,30,2.5535,10.1702,0.6879,0.8695
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,20,10,35,2.5535,10.1702,0.6876,0.8694
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,20,15,40,2.5535,10.1702,0.6873,0.8694
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,20,20,45,2.5535,10.1702,0.6873,0.8696
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,20,25,50,2.5535,10.1702,0.6875,0.87
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,25,0,25,2.5535,11.5445,0.6941,0.856
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,25,5,30,2.5535,11.5445,0.6941,0.856
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,25,10,35,2.5535,11.5445,0.6938,0.8559
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,25,15,40,2.5535,11.5445,0.6935,0.8558
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,25,20,45,2.5535,11.5445,0.6933,0.8558
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,25,25,50,2.5535,11.5445,0.6932,0.856
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,30,0,25,2.5535,13.0498,0.6977,0.8403
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,30,5,30,2.5535,13.0498,0.6978,0.8404
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,30,10,35,2.5535,13.0498,0.6975,0.8403
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,30,15,40,2.5535,13.0498,0.6973,0.8402
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,30,20,45,2.5535,13.0498,0.697,0.8402
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,30,25,50,2.5535,13.0498,0.6968,0.8402
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,35,0,25,2.5535,14.6938,0.699,0.8228
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,35,5,30,2.5535,14.6938,0.6991,0.8229
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,35,10,35,2.5535,14.6938,0.699,0.8229
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,35,15,40,2.5535,14.6938,0.6989,0.8228
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,35,20,45,2.5535,14.6938,0.6987,0.8228
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,35,25,50,2.5535,14.6938,0.6985,0.8227
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,40,0,25,2.5535,16.4843,0.6983,0.8037
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,40,5,30,2.5535,16.4843,0.6985,0.8037
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,40,10,35,2.5535,16.4843,0.6986,0.8038
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,40,15,40,2.5535,16.4843,0.6986,0.8038
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,40,20,45,2.5535,16.4843,0.6986,0.8038
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,40,25,50,2.5535,16.4843,0.6985,0.8038
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,45,0,25,2.5535,18.4295,0.6959,0.7831
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,45,5,30,2.5535,18.4295,0.6962,0.7831
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,45,10,35,2.5535,18.4295,0.6964,0.7833
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,45,15,40,2.5535,18.4295,0.6967,0.7834
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,45,20,45,2.5535,18.4295,0.6968,0.7835
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,45,25,50,2.5535,18.4295,0.6969,0.7836
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,50,0,25,2.5535,20.538,0.6921,0.7613
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,50,5,30,2.5535,20.538,0.6924,0.7614
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,50,10,35,2.5535,20.538,0.6929,0.7616
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,50,15,40,2.5535,20.538,0.6932,0.7617
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,50,20,45,2.5535,20.538,0.6936,0.7619
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,50,25,50,2.5535,20.538,0.6938,0.7621
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,55,0,25,2.5535,22.8192,0.6872,0.7387
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,55,5,30,2.5535,22.8192,0.6875,0.7387
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,55,10,35,2.5535,22.8192,0.6881,0.7389
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,55,15,40,2.5535,22.8192,0.6885,0.7391
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,55,20,45,2.5535,22.8192,0.6889,0.7393
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,55,25,50,2.5535,22.8192,0.6894,0.7396
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,60,0,25,2.5535,25.2828,0.6813,0.7153
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,60,5,30,2.5535,25.2828,0.6817,0.7153
