source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,55,20,45,2.5535,22.8192,0.6889,0.7393
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,55,25,50,2.5535,22.8192,0.6894,0.7396
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,60,0,25,2.5535,25.2828,0.6813,0.7153
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,60,5,30,2.5535,25.2828,0.6817,0.7153
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,60,10,35,2.5535,25.2828,0.6822,0.7154
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,60,15,40,2.5535,25.2828,0.6826,0.7156
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,60,20,45,2.5535,25.2828,0.6831,0.7158
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-25,60,25,50,2.5535,25.2828,0.6837,0.7162
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,20,5,25,3.0562,10.1702,0.6902,0.8943
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,20,10,30,3.0562,10.1702,0.6902,0.8944
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,20,15,35,3.0562,10.1702,0.6902,0.8944
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,20,20,40,3.0562,10.1702,0.6903,0.8945
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,20,25,45,3.0562,10.1702,0.6907,0.8949
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,20,30,50,3.0562,10.1702,0.6915,0.8956
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,25,5,25,3.0562,11.5445,0.6964,0.8816
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,25,10,30,3.0562,11.5445,0.6965,0.8817
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,25,15,35,3.0562,11.5445,0.6963,0.8816
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,25,20,40,3.0562,11.5445,0.6962,0.8816
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,25,25,45,3.0562,11.5445,0.6963,0.8818
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,25,30,50,3.0562,11.5445,0.6965,0.8821
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,30,5,25,3.0562,13.0498,0.7,0.8673
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,30,10,30,3.0562,13.0498,0.7002,0.8673
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,30,15,35,3.0562,13.0498,0.7001,0.8672
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,30,20,40,3.0562,13.0498,0.6999,0.8672
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,30,25,45,3.0562,13.0498,0.6998,0.8672
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,30,30,50,3.0562,13.0498,0.6998,0.8673
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,35,5,25,3.0562,14.6938,0.7017,0.8514
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,35,10,30,3.0562,14.6938,0.7019,0.8514
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,35,15,35,3.0562,14.6938,0.7019,0.8514
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,35,20,40,3.0562,14.6938,0.7018,0.8513
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,35,25,45,3.0562,14.6938,0.7017,0.8513
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,35,30,50,3.0562,14.6938,0.7016,0.8513
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,40,5,25,3.0562,16.4843,0.7016,0.8342
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,40,10,30,3.0562,16.4843,0.7019,0.8342
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,40,15,35,3.0562,16.4843,0.702,0.8342
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,40,20,40,3.0562,16.4843,0.7021,0.8342
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,40,25,45,3.0562,16.4843,0.7021,0.8342
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,40,30,50,3.0562,16.4843,0.702,0.8342
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,45,5,25,3.0562,18.4295,0.7002,0.8159
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,45,10,30,3.0562,18.4295,0.7005,0.8159
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,45,15,35,3.0562,18.4295,0.7008,0.816
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,45,20,40,3.0562,18.4295,0.7011,0.8161
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,45,25,45,3.0562,18.4295,0.7012,0.8161
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,45,30,50,3.0562,18.4295,0.7013,0.8161
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,50,5,25,3.0562,20.538,0.6976,0.7967
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,50,10,30,3.0562,20.538,0.6981,0.7967
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,50,15,35,3.0562,20.538,0.6985,0.7969
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,50,20,40,3.0562,20.538,0.6989,0.797
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,50,25,45,3.0562,20.538,0.6993,0.7971
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,50,30,50,3.0562,20.538,0.6996,0.7973
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,55,5,25,3.0562,22.8192,0.6942,0.7768
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,55,10,30,3.0562,22.8192,0.6947,0.7768
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,55,15,35,3.0562,22.8192,0.6953,0.777
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,55,20,40,3.0562,22.8192,0.6959,0.7772
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,55,25,45,3.0562,22.8192,0.6964,0.7774
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,55,30,50,3.0562,22.8192,0.697,0.7777
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,60,5,25,3.0562,25.2828,0.6901,0.7564
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,60,10,30,3.0562,25.2828,0.6907,0.7564
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,60,15,35,3.0562,25.2828,0.6914,0.7566
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,60,20,40,3.0562,25.2828,0.692,0.7568
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,60,25,45,3.0562,25.2828,0.6928,0.7571
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-20,60,30,50,3.0562,25.2828,0.6936,0.7576
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,20,5,20,3.6302,10.1702,0.688,0.915
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,20,10,25,3.6302,10.1702,0.6882,0.9151
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,20,15,30,3.6302,10.1702,0.6883,0.9151
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,20,20,35,3.6302,10.1702,0.6886,0.9152
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,20,25,40,3.6302,10.1702,0.6892,0.9155
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,20,30,45,3.6302,10.1702,0.6902,0.9161
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,20,35,50,3.6302,10.1702,0.6915,0.917
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,25,5,20,3.6302,11.5445,0.6948,0.9028
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,25,10,25,3.6302,11.5445,0.6951,0.9028
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,25,15,30,3.6302,11.5445,0.6952,0.9029
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,25,20,35,3.6302,11.5445,0.6953,0.9029
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,25,25,40,3.6302,11.5445,0.6955,0.9029
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,25,30,45,3.6302,11.5445,0.696,0.9032
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,25,35,50,3.6302,11.5445,0.6965,0.9037
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,30,5,20,3.6302,13.0498,0.699,0.8892
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,30,10,25,3.6302,13.0498,0.6993,0.8892
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,30,15,30,3.6302,13.0498,0.6995,0.8892
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,30,20,35,3.6302,13.0498,0.6995,0.8892
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,30,25,40,3.6302,13.0498,0.6995,0.8891
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,30,30,45,3.6302,13.0498,0.6997,0.8892
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,30,35,50,3.6302,13.0498,0.6998,0.8894
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,35,5,20,3.6302,14.6938,0.701,0.8743
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,35,10,25,3.6302,14.6938,0.7014,0.8744
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,35,15,30,3.6302,14.6938,0.7017,0.8744
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,35,20,35,3.6302,14.6938,0.7017,0.8743
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,35,25,40,3.6302,14.6938,0.7017,0.8743
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,35,30,45,3.6302,14.6938,0.7018,0.8742
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,35,35,50,3.6302,14.6938,0.7017,0.8742
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,40,5,20,3.6302,16.4843,0.7015,0.8585
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,40,10,25,3.6302,16.4843,0.7019,0.8585
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,40,15,30,3.6302,16.4843,0.7023,0.8585
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,40,20,35,3.6302,16.4843,0.7024,0.8585
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,40,25,40,3.6302,16.4843,0.7025,0.8584
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,40,30,45,3.6302,16.4843,0.7025,0.8584
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,40,35,50,3.6302,16.4843,0.7024,0.8582
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,45,5,20,3.6302,18.4295,0.7006,0.8417
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,45,10,25,3.6302,18.4295,0.7011,0.8418
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,45,15,30,3.6302,18.4295,0.7016,0.8418
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,45,20,35,3.6302,18.4295,0.7019,0.8418
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,45,25,40,3.6302,18.4295,0.7021,0.8418
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,45,30,45,3.6302,18.4295,0.7022,0.8417
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,45,35,50,3.6302,18.4295,0.7022,0.8416
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,50,5,20,3.6302,20.538,0.6987,0.8243
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,50,10,25,3.6302,20.538,0.6993,0.8243
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,50,15,30,3.6302,20.538,0.6999,0.8244
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,50,20,35,3.6302,20.538,0.7003,0.8244
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,50,25,40,3.6302,20.538,0.7007,0.8245
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,50,30,45,3.6302,20.538,0.7011,0.8245
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,50,35,50,3.6302,20.538,0.7013,0.8245
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,55,5,20,3.6302,22.8192,0.6961,0.8063
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,55,10,25,3.6302,22.8192,0.6968,0.8064
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,55,15,30,3.6302,22.8192,0.6975,0.8064
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,55,20,35,3.6302,22.8192,0.6981,0.8065
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,55,25,40,3.6302,22.8192,0.6987,0.8066
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,55,30,45,3.6302,22.8192,0.6992,0.8068
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,55,35,50,3.6302,22.8192,0.6997,0.8069
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,60,5,20,3.6302,25.2828,0.6929,0.788
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,60,10,25,3.6302,25.2828,0.6938,0.788
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,60,15,30,3.6302,25.2828,0.6945,0.7881
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,60,20,35,3.6302,25.2828,0.6953,0.7882
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,60,25,40,3.6302,25.2828,0.6961,0.7884
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,60,30,45,3.6302,25.2828,0.6968,0.7887
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-15,60,35,50,3.6302,25.2828,0.6976,0.789
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,20,10,20,4.2814,10.1702,0.6807,0.9323
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,20,15,25,4.2814,10.1702,0.6809,0.9324
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,20,20,30,4.2814,10.1702,0.6811,0.9324
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,20,25,35,4.2814,10.1702,0.682,0.9327
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,20,30,40,4.2814,10.1702,0.6831,0.9331
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,20,35,45,4.2814,10.1702,0.6847,0.9339
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,25,10,20,4.2814,11.5445,0.6894,0.9203
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,25,15,25,4.2814,11.5445,0.6897,0.9203
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,25,20,30,4.2814,11.5445,0.6899,0.9203
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,25,25,35,4.2814,11.5445,0.6904,0.9204
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,25,30,40,4.2814,11.5445,0.691,0.9206
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,25,35,45,4.2814,11.5445,0.6918,0.921
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,30,10,20,4.2814,13.0498,0.6948,0.9071
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,30,15,25,4.2814,13.0498,0.6952,0.9071
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,30,20,30,4.2814,13.0498,0.6955,0.9071
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,30,25,35,4.2814,13.0498,0.6958,0.9071
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,30,30,40,4.2814,13.0498,0.696,0.9071
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,30,35,45,4.2814,13.0498,0.6964,0.9073
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,35,10,20,4.2814,14.6938,0.6978,0.8929
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,35,15,25,4.2814,14.6938,0.6983,0.893
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,35,20,30,4.2814,14.6938,0.6986,0.893
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,35,25,35,4.2814,14.6938,0.6988,0.8929
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,35,30,40,4.2814,14.6938,0.699,0.8928
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,35,35,45,4.2814,14.6938,0.6991,0.8928
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,40,10,20,4.2814,16.4843,0.699,0.8779
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,40,15,25,4.2814,16.4843,0.6996,0.878
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,40,20,30,4.2814,16.4843,0.7,0.878
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,40,25,35,4.2814,16.4843,0.7002,0.8779
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,40,30,40,4.2814,16.4843,0.7004,0.8778
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,40,35,45,4.2814,16.4843,0.7004,0.8777
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,45,10,20,4.2814,18.4295,0.6989,0.8623
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,45,15,25,4.2814,18.4295,0.6995,0.8623
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,45,20,30,4.2814,18.4295,0.7001,0.8623
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,45,25,35,4.2814,18.4295,0.7004,0.8623
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,45,30,40,4.2814,18.4295,0.7006,0.8622
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,45,35,45,4.2814,18.4295,0.7007,0.862
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,50,10,20,4.2814,20.538,0.6977,0.8461
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,50,15,25,4.2814,20.538,0.6984,0.8461
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,50,20,30,4.2814,20.538,0.6991,0.8461
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,50,25,35,4.2814,20.538,0.6995,0.8461
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,50,30,40,4.2814,20.538,0.6999,0.8461
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,50,35,45,4.2814,20.538,0.7001,0.846
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,55,10,20,4.2814,22.8192,0.6958,0.8295
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,55,15,25,4.2814,22.8192,0.6966,0.8295
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,55,20,30,4.2814,22.8192,0.6974,0.8295
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,55,25,35,4.2814,22.8192,0.698,0.8296
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,55,30,40,4.2814,22.8192,0.6985,0.8296
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,55,35,45,4.2814,22.8192,0.699,0.8296
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,60,10,20,4.2814,25.2828,0.6933,0.8126
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,60,15,25,4.2814,25.2828,0.6943,0.8127
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,60,20,30,4.2814,25.2828,0.6952,0.8127
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,60,25,35,4.2814,25.2828,0.696,0.8128
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,60,30,40,4.2814,25.2828,0.6967,0.8129
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-10,60,35,45,4.2814,25.2828,0.6974,0.813
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,20,15,20,5.0162,10.1702,0.666,0.9467
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,20,20,25,5.0162,10.1702,0.6663,0.9467
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,20,25,30,5.0162,10.1702,0.6665,0.9468
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,20,30,35,5.0162,10.1702,0.6681,0.9472
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,20,35,40,5.0162,10.1702,0.6699,0.9478
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,20,40,45,5.0162,10.1702,0.6723,0.9487
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,25,15,20,5.0162,11.5445,0.6787,0.9346
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,25,20,25,5.0162,11.5445,0.679,0.9347
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,25,25,30,5.0162,11.5445,0.6793,0.9347
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,25,30,35,5.0162,11.5445,0.6803,0.935
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,25,35,40,5.0162,11.5445,0.6813,0.9352
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,25,40,45,5.0162,11.5445,0.6827,0.9357
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,30,15,20,5.0162,13.0498,0.6867,0.9217
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,30,20,25,5.0162,13.0498,0.6871,0.9217
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,30,25,30,5.0162,13.0498,0.6875,0.9218
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,30,30,35,5.0162,13.0498,0.6881,0.9219
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,30,35,40,5.0162,13.0498,0.6887,0.9219
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,30,40,45,5.0162,13.0498,0.6893,0.9221
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,35,15,20,5.0162,14.6938,0.6915,0.9079
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,35,20,25,5.0162,14.6938,0.692,0.908
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,35,25,30,5.0162,14.6938,0.6924,0.908
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,35,30,35,5.0162,14.6938,0.6929,0.908
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,35,35,40,5.0162,14.6938,0.6932,0.9079
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,35,40,45,5.0162,14.6938,0.6934,0.9079
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,40,15,20,5.0162,16.4843,0.694,0.8935
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,40,20,25,5.0162,16.4843,0.6946,0.8936
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,40,25,30,5.0162,16.4843,0.6951,0.8936
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,40,30,35,5.0162,16.4843,0.6955,0.8936
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,40,35,40,5.0162,16.4843,0.6957,0.8934
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,40,40,45,5.0162,16.4843,0.6958,0.8932
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,45,15,20,5.0162,18.4295,0.6948,0.8786
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,45,20,25,5.0162,18.4295,0.6955,0.8787
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,45,25,30,5.0162,18.4295,0.6962,0.8787
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,45,30,35,5.0162,18.4295,0.6966,0.8786
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,45,35,40,5.0162,18.4295,0.6968,0.8785
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,45,40,45,5.0162,18.4295,0.6968,0.8782
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,50,15,20,5.0162,20.538,0.6945,0.8633
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,50,20,25,5.0162,20.538,0.6953,0.8633
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,50,25,30,5.0162,20.538,0.696,0.8634
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,50,30,35,5.0162,20.538,0.6966,0.8633
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,50,35,40,5.0162,20.538,0.6969,0.8632
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,50,40,45,5.0162,20.538,0.697,0.8629
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,55,15,20,5.0162,22.8192,0.6933,0.8477
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,55,20,25,5.0162,22.8192,0.6942,0.8477
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,55,25,30,5.0162,22.8192,0.6951,0.8477
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,55,30,35,5.0162,22.8192,0.6957,0.8477
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,55,35,40,5.0162,22.8192,0.6962,0.8476
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,55,40,45,5.0162,22.8192,0.6965,0.8474
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,60,15,20,5.0162,25.2828,0.6915,0.8319
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,60,20,25,5.0162,25.2828,0.6926,0.8319
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,60,25,30,5.0162,25.2828,0.6936,0.832
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,60,30,35,5.0162,25.2828,0.6944,0.832
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,60,35,40,5.0162,25.2828,0.6951,0.832
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,-5,60,40,45,5.0162,25.2828,0.6955,0.8318
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,20,20,20,5.8409,10.1702,0.6401,0.9584
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,20,25,25,5.8409,10.1702,0.6404,0.9585
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,20,30,30,5.8409,10.1702,0.6407,0.9585
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,20,35,35,5.8409,10.1702,0.6433,0.9592
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,20,40,40,5.8409,10.1702,0.646,0.96
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,25,20,20,5.8409,11.5445,0.6605,0.9463
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,25,25,25,5.8409,11.5445,0.6609,0.9464
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,25,30,30,5.8409,11.5445,0.6612,0.9464
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,25,35,35,5.8409,11.5445,0.6629,0.9469
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,25,40,40,5.8409,11.5445,0.6645,0.9473
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,30,20,20,5.8409,13.0498,0.6732,0.9334
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,30,25,25,5.8409,13.0498,0.6737,0.9335
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,30,30,30,5.8409,13.0498,0.6741,0.9336
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,30,35,35,5.8409,13.0498,0.6753,0.9338
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,30,40,40,5.8409,13.0498,0.6762,0.934
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,35,20,20,5.8409,14.6938,0.6811,0.92
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,35,25,25,5.8409,14.6938,0.6817,0.92
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,35,30,30,5.8409,14.6938,0.6822,0.9201
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,35,35,35,5.8409,14.6938,0.683,0.9202
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,35,40,40,5.8409,14.6938,0.6836,0.9202
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,40,20,20,5.8409,16.4843,0.6858,0.906
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,40,25,25,5.8409,16.4843,0.6865,0.906
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,40,30,30,5.8409,16.4843,0.6871,0.9061
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,40,35,35,5.8409,16.4843,0.6878,0.9061
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,40,40,40,5.8409,16.4843,0.6881,0.906
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,45,20,20,5.8409,18.4295,0.6882,0.8916
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,45,25,25,5.8409,18.4295,0.689,0.8916
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,45,30,30,5.8409,18.4295,0.6897,0.8917
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,45,35,35,5.8409,18.4295,0.6904,0.8917
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,45,40,40,5.8409,18.4295,0.6906,0.8915
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,50,20,20,5.8409,20.538,0.6891,0.8768
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,50,25,25,5.8409,20.538,0.69,0.8769
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,50,30,30,5.8409,20.538,0.6908,0.877
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,50,35,35,5.8409,20.538,0.6915,0.8769
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,50,40,40,5.8409,20.538,0.6918,0.8767
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,55,20,20,5.8409,22.8192,0.6888,0.8619
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,55,25,25,5.8409,22.8192,0.6899,0.862
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,55,30,30,5.8409,22.8192,0.6908,0.862
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,55,35,35,5.8409,22.8192,0.6916,0.862
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,55,40,40,5.8409,22.8192,0.692,0.8618
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,60,20,20,5.8409,25.2828,0.6878,0.8469
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,60,25,25,5.8409,25.2828,0.689,0.847
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,60,30,30,5.8409,25.2828,0.6901,0.847
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,60,35,35,5.8409,25.2828,0.691,0.847
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,60,42,4,50,0,60,40,40,5.8409,25.2828,0.6916,0.8469
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,20,-10,5,1.2008,4.2734,0.5482,0.8306
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,20,-5,10,1.2008,4.2734,0.5589,0.8522
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,20,0,15,1.2008,4.2734,0.5629,0.8575
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,20,5,20,1.2008,4.2734,0.5575,0.8432
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,20,10,25,1.2008,4.2734,0.5548,0.8349
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,20,15,30,1.2008,4.2734,0.5563,0.8326
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,20,20,35,1.2008,4.2734,0.5576,0.8312
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,20,25,40,1.2008,4.2734,0.551,0.8295
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,20,30,45,1.2008,4.2734,0.5613,0.8448
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,25,-10,5,1.2008,4.9852,0.5772,0.8037
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,25,-5,10,1.2008,4.9852,0.5789,0.8105
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,25,0,15,1.2008,4.9852,0.5809,0.8125
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,25,5,20,1.2008,4.9852,0.5791,0.8056
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,25,10,25,1.2008,4.9852,0.5789,0.8019
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,25,15,30,1.2008,4.9852,0.5832,0.8022
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,25,20,35,1.2008,4.9852,0.5883,0.8023
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,25,25,40,1.2008,4.9852,0.59,0.8017
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,25,30,45,1.2008,4.9852,0.6012,0.8165
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,30,-10,5,1.2008,5.7833,0.5996,0.7773
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,30,-5,10,1.2008,5.7833,0.5938,0.773
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,30,0,15,1.2008,5.7833,0.5941,0.7724
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,30,5,20,1.2008,5.7833,0.5954,0.7716
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,30,10,25,1.2008,5.7833,0.5976,0.7716
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,30,15,30,1.2008,5.7833,0.6037,0.7739
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,30,20,35,1.2008,5.7833,0.6111,0.7752
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,30,25,40,1.2008,5.7833,0.6185,0.7756
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,30,30,45,1.2008,5.7833,0.6303,0.7899
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,35,-10,5,1.2008,6.6741,0.6163,0.7509
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,35,-5,10,1.2008,6.6741,0.6048,0.7388
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,35,0,15,1.2008,6.6741,0.6039,0.7366
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,35,5,20,1.2008,6.6741,0.608,0.7403
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,35,10,25,1.2008,6.6741,0.6121,0.7434
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,35,15,30,1.2008,6.6741,0.6192,0.7472
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,35,20,35,1.2008,6.6741,0.6274,0.7493
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,35,25,40,1.2008,6.6741,0.6381,0.7507
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,35,30,45,1.2008,6.6741,0.6504,0.7645
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,40,-10,5,1.2008,7.6645,0.6281,0.7243
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,40,-5,10,1.2008,7.6645,0.6132,0.7072
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,40,0,15,1.2008,7.6645,0.6116,0.7042
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,40,5,20,1.2008,7.6645,0.6178,0.7113
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,40,10,25,1.2008,7.6645,0.6234,0.7168
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,40,15,30,1.2008,7.6645,0.6308,0.7216
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,40,20,35,1.2008,7.6645,0.6389,0.7243
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,40,25,40,1.2008,7.6645,0.6507,0.7265
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,40,30,45,1.2008,7.6645,0.6633,0.7399
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,45,-10,5,1.2008,8.7615,0.6356,0.6969
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,45,-5,10,1.2008,8.7615,0.6194,0.6776
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,45,0,15,1.2008,8.7615,0.6178,0.6744
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,45,5,20,1.2008,8.7615,0.6254,0.6838
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,45,10,25,1.2008,8.7615,0.6322,0.691
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,45,15,30,1.2008,8.7615,0.6395,0.6964
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,45,20,35,1.2008,8.7615,0.6466,0.6997
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,45,25,40,1.2008,8.7615,0.658,0.7026
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,45,30,45,1.2008,8.7615,0.6708,0.7155
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,50,-10,5,1.2008,9.9722,0.6391,0.6683
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,50,-5,10,1.2008,9.9722,0.6239,0.6493
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,50,0,15,1.2008,9.9722,0.6227,0.6466
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,50,5,20,1.2008,9.9722,0.6314,0.6572
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,50,10,25,1.2008,9.9722,0.639,0.6655
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,50,15,30,1.2008,9.9722,0.6456,0.6712
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,50,20,35,1.2008,9.9722,0.6515,0.6748
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,50,25,40,1.2008,9.9722,0.6615,0.6784
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,50,30,45,1.2008,9.9722,0.6745,0.6909
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,55,-10,5,1.2008,11.3043,0.6386,0.6381
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,55,-5,10,1.2008,11.3043,0.6266,0.6215
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,55,0,15,1.2008,11.3043,0.6266,0.6198
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,55,5,20,1.2008,11.3043,0.6358,0.6309
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,55,10,25,1.2008,11.3043,0.6439,0.6398
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,55,15,30,1.2008,11.3043,0.6498,0.6455
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,55,20,35,1.2008,11.3043,0.6543,0.6494
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,55,25,40,1.2008,11.3043,0.6625,0.6535
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,55,30,45,1.2008,11.3043,0.6756,0.6655
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,60,-10,5,1.2008,12.7657,0.6343,0.6059
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,60,-5,10,1.2008,12.7657,0.6276,0.5935
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,60,0,15,1.2008,12.7657,0.6294,0.5934
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,60,5,20,1.2008,12.7657,0.6386,0.6041
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,60,10,25,1.2008,12.7657,0.647,0.613
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,60,15,30,1.2008,12.7657,0.652,0.6186
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,60,20,35,1.2008,12.7657,0.6555,0.6227
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,60,25,40,1.2008,12.7657,0.6619,0.6274
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,60,30,45,1.2008,12.7657,0.6751,0.6389
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,65,-10,5,1.2008,14.3645,0.6257,0.5712
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,65,-5,10,1.2008,14.3645,0.6265,0.5647
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,65,0,15,1.2008,14.3645,0.6306,0.5665
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,65,5,20,1.2008,14.3645,0.6397,0.5763
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,65,10,25,1.2008,14.3645,0.648,0.5848
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,65,15,30,1.2008,14.3645,0.6524,0.59
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,65,20,35,1.2008,14.3645,0.6555,0.5945
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,65,25,40,1.2008,14.3645,0.6606,0.5995
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,65,30,45,1.2008,14.3645,0.6739,0.6106
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,70,-10,5,1.2008,16.1097,0.6126,0.5335
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,70,-5,10,1.2008,16.1097,0.6229,0.5344
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,70,0,15,1.2008,16.1097,0.6298,0.5383
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,70,5,20,1.2008,16.1097,0.6386,0.5469
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,70,10,25,1.2008,16.1097,0.6467,0.5544
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,70,15,30,1.2008,16.1097,0.6508,0.5592
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,70,20,35,1.2008,16.1097,0.6543,0.5641
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,70,25,40,1.2008,16.1097,0.6591,0.5695
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,70,30,45,1.2008,16.1097,0.6725,0.5801
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,75,-10,5,1.2008,18.0105,0.5942,0.4925
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,75,-5,10,1.2008,18.0105,0.6159,0.5018
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,75,0,15,1.2008,18.0105,0.6263,0.5081
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,75,5,20,1.2008,18.0105,0.6348,0.5151
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,75,10,25,1.2008,18.0105,0.6424,0.5212
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,75,15,30,1.2008,18.0105,0.6469,0.5256
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,75,20,35,1.2008,18.0105,0.652,0.531
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,75,25,40,1.2008,18.0105,0.6579,0.5369
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,75,30,45,1.2008,18.0105,0.6715,0.5468
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,80,-10,5,1.2008,20.0772,0.5696,0.4478
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,80,-5,10,1.2008,20.0772,0.6045,0.4662
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,80,0,15,1.2008,20.0772,0.619,0.4751
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,80,5,20,1.2008,20.0772,0.6273,0.4803
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,80,10,25,1.2008,20.0772,0.6343,0.4846
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,80,15,30,1.2008,20.0772,0.64,0.4887
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,80,20,35,1.2008,20.0772,0.6486,0.4949
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,80,25,40,1.2008,20.0772,0.6576,0.5011
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,80,30,45,1.2008,20.0772,0.6714,0.5103
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,85,-10,5,1.2008,22.3211,0.5375,0.3988
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,85,-5,10,1.2008,22.3211,0.5875,0.427
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,85,0,15,1.2008,22.3211,0.6065,0.4385
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,85,5,20,1.2008,22.3211,0.6151,0.4419
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,85,10,25,1.2008,22.3211,0.6213,0.444
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,85,15,30,1.2008,22.3211,0.6294,0.448
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,85,20,35,1.2008,22.3211,0.6437,0.4552
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,85,25,40,1.2008,22.3211,0.6587,0.4616
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,85,30,45,1.2008,22.3211,0.6726,0.4701
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,90,-10,5,1.2008,24.7553,0.496,0.3452
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,90,-5,10,1.2008,24.7553,0.563,0.3835
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,90,0,15,1.2008,24.7553,0.5871,0.3976
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,90,5,20,1.2008,24.7553,0.5964,0.3993
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,90,10,25,1.2008,24.7553,0.6017,0.3988
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,90,15,30,1.2008,24.7553,0.6137,0.4029
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,90,20,35,1.2008,24.7553,0.6368,0.4113
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,90,25,40,1.2008,24.7553,0.6618,0.418
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,90,30,45,1.2008,24.7553,0.6759,0.4258
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,95,-10,5,1.2008,27.395,0.4423,0.2865
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,95,-5,10,1.2008,27.395,0.5285,0.3349
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,95,0,15,1.2008,27.395,0.5582,0.3515
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,95,5,20,1.2008,27.395,0.569,0.3517
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,95,10,25,1.2008,27.395,0.5728,0.3484
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,95,15,30,1.2008,27.395,0.5907,0.3528
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,95,20,35,1.2008,27.395,0.6268,0.3629
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,95,25,40,1.2008,27.395,0.6679,0.3699
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-15,95,30,45,1.2008,27.395,0.6825,0.3767
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,20,-5,5,1.4744,4.2734,0.5627,0.8739
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,20,0,10,1.4744,4.2734,0.5678,0.8819
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,20,5,15,1.4744,4.2734,0.5689,0.8828
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,20,10,20,1.4744,4.2734,0.5677,0.8784
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,20,15,25,1.4744,4.2734,0.5661,0.8757
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,20,20,30,1.4744,4.2734,0.561,0.8725
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,20,25,35,1.4744,4.2734,0.5494,0.8697
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,20,30,40,1.4744,4.2734,0.5114,0.8633
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,20,35,45,1.4744,4.2734,0.5211,0.8792
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,25,-5,5,1.4744,4.9852,0.5958,0.8491
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,25,0,10,1.4744,4.9852,0.5952,0.8493
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,25,5,15,1.4744,4.9852,0.5952,0.8484
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,25,10,20,1.4744,4.9852,0.5969,0.8482
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,25,15,25,1.4744,4.9852,0.5976,0.8475
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,25,20,30,1.4744,4.9852,0.5963,0.8464
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,25,25,35,1.4744,4.9852,0.5909,0.8449
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,25,30,40,1.4744,4.9852,0.5638,0.8398
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,25,35,45,1.4744,4.9852,0.5745,0.8553
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,30,-5,5,1.4744,5.7833,0.6207,0.8245
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,30,0,10,1.4744,5.7833,0.6157,0.8192
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,30,5,15,1.4744,5.7833,0.6149,0.8172
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,30,10,20,1.4744,5.7833,0.619,0.8202
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,30,15,25,1.4744,5.7833,0.6215,0.8212
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,30,20,30,1.4744,5.7833,0.6231,0.8216
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,30,25,35,1.4744,5.7833,0.6223,0.8212
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,30,30,40,1.4744,5.7833,0.6047,0.8174
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,30,35,45,1.4744,5.7833,0.6162,0.8325
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,35,-5,5,1.4744,6.6741,0.639,0.7999
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,35,0,10,1.4744,6.6741,0.6309,0.7911
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,35,5,15,1.4744,6.6741,0.6299,0.7886
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,35,10,20,1.4744,6.6741,0.6358,0.7937
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,35,15,25,1.4744,6.6741,0.6397,0.7962
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,35,20,30,1.4744,6.6741,0.6432,0.7977
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,35,25,35,1.4744,6.6741,0.6455,0.7982
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,35,30,40,1.4744,6.6741,0.6354,0.7956
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,35,35,45,1.4744,6.6741,0.6476,0.8102
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,40,-5,5,1.4744,7.6645,0.6518,0.7749
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,40,0,10,1.4744,7.6645,0.6423,0.7644
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,40,5,15,1.4744,7.6645,0.6412,0.7618
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,40,10,20,1.4744,7.6645,0.6484,0.7684
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,40,15,25,1.4744,7.6645,0.6533,0.772
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,40,20,30,1.4744,7.6645,0.6581,0.7743
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,40,25,35,1.4744,7.6645,0.6621,0.7755
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,40,30,40,1.4744,7.6645,0.6573,0.774
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,40,35,45,1.4744,7.6645,0.6701,0.7883
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,45,-5,5,1.4744,8.7615,0.6601,0.7491
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,45,0,10,1.4744,8.7615,0.6504,0.7384
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,45,5,15,1.4744,8.7615,0.6498,0.7362
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,45,10,20,1.4744,8.7615,0.6577,0.7437
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,45,15,25,1.4744,8.7615,0.6634,0.748
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,45,20,30,1.4744,8.7615,0.6687,0.7509
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,45,25,35,1.4744,8.7615,0.6736,0.7527
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,45,30,40,1.4744,8.7615,0.6722,0.7522
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,45,35,45,1.4744,8.7615,0.6853,0.7661
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,50,-5,5,1.4744,9.9722,0.6642,0.7221
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,50,0,10,1.4744,9.9722,0.6559,0.7127
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,50,5,15,1.4744,9.9722,0.6562,0.7113
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,50,10,20,1.4744,9.9722,0.6644,0.719
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,50,15,25,1.4744,9.9722,0.6705,0.7238
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,50,20,30,1.4744,9.9722,0.676,0.7272
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,50,25,35,1.4744,9.9722,0.6809,0.7293
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,50,30,40,1.4744,9.9722,0.6814,0.7299
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,50,35,45,1.4744,9.9722,0.6948,0.7434
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,55,-5,5,1.4744,11.3043,0.6646,0.6937
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,55,0,10,1.4744,11.3043,0.6588,0.6866
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,55,5,15,1.4744,11.3043,0.6603,0.6863
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,55,10,20,1.4744,11.3043,0.6685,0.6938
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,55,15,25,1.4744,11.3043,0.6749,0.6989
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,55,20,30,1.4744,11.3043,0.6803,0.7025
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,55,25,35,1.4744,11.3043,0.685,0.7051
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,55,30,40,1.4744,11.3043,0.6863,0.7066
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,55,35,45,1.4744,11.3043,0.7,0.7196
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,60,-5,5,1.4744,12.7657,0.6614,0.6634
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,60,0,10,1.4744,12.7657,0.6592,0.6595
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,60,5,15,1.4744,12.7657,0.6623,0.6606
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,60,10,20,1.4744,12.7657,0.6703,0.6675
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,60,15,25,1.4744,12.7657,0.6769,0.6727
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,60,20,30,1.4744,12.7657,0.6822,0.6765
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,60,25,35,1.4744,12.7657,0.6865,0.6795
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,60,30,40,1.4744,12.7657,0.6881,0.6819
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,60,35,45,1.4744,12.7657,0.7019,0.6945
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,65,-5,5,1.4744,14.3645,0.6546,0.631
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,65,0,10,1.4744,14.3645,0.6568,0.631
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,65,5,15,1.4744,14.3645,0.6619,0.6336
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,65,10,20,1.4744,14.3645,0.6695,0.6397
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,65,15,25,1.4744,14.3645,0.6763,0.6449
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,65,20,30,1.4744,14.3645,0.6816,0.6488
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,65,25,35,1.4744,14.3645,0.6857,0.6522
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,65,30,40,1.4744,14.3645,0.6876,0.6555
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,65,35,45,1.4744,14.3645,0.7015,0.6676
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,70,-5,5,1.4744,16.1097,0.6439,0.5959
