source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,45,25,10,3.6416,8.7615,0.6421,0.897
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,45,30,15,3.6416,8.7615,0.643,0.8965
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,45,35,20,3.6416,8.7615,0.64,0.8936
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,45,40,25,3.6416,8.7615,0.6377,0.8923
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,50,20,5,3.6416,9.9722,0.6628,0.8804
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,50,25,10,3.6416,9.9722,0.6635,0.884
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,50,30,15,3.6416,9.9722,0.6658,0.885
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,50,35,20,3.6416,9.9722,0.6642,0.8816
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,50,40,25,3.6416,9.9722,0.6631,0.8797
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,55,20,5,3.6416,11.3043,0.6727,0.8615
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,55,25,10,3.6416,11.3043,0.6783,0.8692
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,55,30,15,3.6416,11.3043,0.6819,0.8715
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,55,35,20,3.6416,11.3043,0.6814,0.8679
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,55,40,25,3.6416,11.3043,0.6813,0.8659
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,60,20,5,3.6416,12.7657,0.6779,0.8415
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,60,25,10,3.6416,12.7657,0.6875,0.8522
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,60,30,15,3.6416,12.7657,0.6926,0.8556
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,60,35,20,3.6416,12.7657,0.6929,0.8523
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,60,40,25,3.6416,12.7657,0.6939,0.8506
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,65,20,5,3.6416,14.3645,0.6793,0.8202
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,65,25,10,3.6416,14.3645,0.6922,0.8328
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,65,30,15,3.6416,14.3645,0.6985,0.8372
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,65,35,20,3.6416,14.3645,0.6998,0.8345
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,65,40,25,3.6416,14.3645,0.7017,0.8335
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,70,20,5,3.6416,16.1097,0.6777,0.7976
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,70,25,10,3.6416,16.1097,0.6926,0.8108
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,70,30,15,3.6416,16.1097,0.7,0.8159
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,70,35,20,3.6416,16.1097,0.7024,0.8144
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,70,40,25,3.6416,16.1097,0.7056,0.8145
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,75,20,5,3.6416,18.0105,0.6733,0.7734
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,75,25,10,3.6416,18.0105,0.6891,0.786
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,75,30,15,3.6416,18.0105,0.6973,0.7915
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,75,35,20,3.6416,18.0105,0.7012,0.7916
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,75,40,25,3.6416,18.0105,0.7058,0.7934
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,80,20,5,3.6416,20.0772,0.6664,0.7475
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,80,25,10,3.6416,20.0772,0.6816,0.758
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,80,30,15,3.6416,20.0772,0.6906,0.7636
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,80,35,20,3.6416,20.0772,0.6963,0.7661
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,80,40,25,3.6416,20.0772,0.7028,0.7699
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,85,20,5,3.6416,22.3211,0.6572,0.7197
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,85,25,10,3.6416,22.3211,0.6702,0.7267
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,85,30,15,3.6416,22.3211,0.6795,0.7322
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,85,35,20,3.6416,22.3211,0.6876,0.7374
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,85,40,25,3.6416,22.3211,0.6964,0.7439
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,90,20,5,3.6416,24.7553,0.6457,0.69
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,90,25,10,3.6416,24.7553,0.6547,0.6919
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,90,30,15,3.6416,24.7553,0.664,0.6967
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,90,35,20,3.6416,24.7553,0.6752,0.7055
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,90,40,25,3.6416,24.7553,0.6869,0.715
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,95,20,5,3.6416,27.395,0.6319,0.6581
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,95,25,10,3.6416,27.395,0.6347,0.6531
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,95,30,15,3.6416,27.395,0.6436,0.6571
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,95,35,20,3.6416,27.395,0.6588,0.6702
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,95,40,25,3.6416,27.395,0.674,0.6832
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,20,-20,5,1.064,5.7171,0.615,0.7576
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,20,-15,10,1.064,5.7171,0.6156,0.7581
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,20,-10,15,1.064,5.7171,0.6162,0.7585
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,20,-5,20,1.064,5.7171,0.6166,0.7589
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,20,0,25,1.064,5.7171,0.6173,0.7592
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,20,5,30,1.064,5.7171,0.6182,0.7596
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,20,10,35,1.064,5.7171,0.6196,0.76
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,20,15,40,1.064,5.7171,0.6219,0.7599
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,20,20,45,1.064,5.7171,0.6263,0.7594
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,25,-20,5,1.064,6.6538,0.6436,0.735
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,25,-15,10,1.064,6.6538,0.6446,0.7357
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,25,-10,15,1.064,6.6538,0.6455,0.7363
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,25,-5,20,1.064,6.6538,0.6463,0.737
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,25,0,25,1.064,6.6538,0.6472,0.7376
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,25,5,30,1.064,6.6538,0.6483,0.7383
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,25,10,35,1.064,6.6538,0.6499,0.7391
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,25,15,40,1.064,6.6538,0.6524,0.7396
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,25,20,45,1.064,6.6538,0.6574,0.7396
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,30,-20,5,1.064,7.702,0.6561,0.7038
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,30,-15,10,1.064,7.702,0.6575,0.7048
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,30,-10,15,1.064,7.702,0.6589,0.7059
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,30,-5,20,1.064,7.702,0.6601,0.7069
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,30,0,25,1.064,7.702,0.6613,0.7079
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,30,5,30,1.064,7.702,0.6626,0.709
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,30,10,35,1.064,7.702,0.6643,0.7103
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,30,15,40,1.064,7.702,0.6664,0.7114
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,30,20,45,1.064,7.702,0.6705,0.712
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,35,-20,5,1.064,8.8698,0.6534,0.665
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,35,-15,10,1.064,8.8698,0.6555,0.6665
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,35,-10,15,1.064,8.8698,0.6574,0.6679
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,35,-5,20,1.064,8.8698,0.6592,0.6693
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,35,0,25,1.064,8.8698,0.6607,0.6708
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,35,5,30,1.064,8.8698,0.6623,0.6723
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,35,10,35,1.064,8.8698,0.6639,0.6742
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,35,15,40,1.064,8.8698,0.6656,0.6759
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,35,20,45,1.064,8.8698,0.6682,0.6773
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,40,-20,5,1.064,10.1659,0.6372,0.6195
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,40,-15,10,1.064,10.1659,0.6399,0.6214
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,40,-10,15,1.064,10.1659,0.6424,0.6234
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,40,-5,20,1.064,10.1659,0.6449,0.6252
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,40,0,25,1.064,10.1659,0.6469,0.6272
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,40,5,30,1.064,10.1659,0.6489,0.6292
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,40,10,35,1.064,10.1659,0.6506,0.6315
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,40,15,40,1.064,10.1659,0.652,0.6339
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,40,20,45,1.064,10.1659,0.6532,0.6361
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,45,-20,5,1.064,11.5992,0.609,0.5682
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,45,-15,10,1.064,11.5992,0.6125,0.5706
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,45,-10,15,1.064,11.5992,0.6157,0.573
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,45,-5,20,1.064,11.5992,0.6189,0.5754
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,45,0,25,1.064,11.5992,0.6215,0.5778
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,45,5,30,1.064,11.5992,0.624,0.5803
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,45,10,35,1.064,11.5992,0.6263,0.5831
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,45,15,40,1.064,11.5992,0.6278,0.5861
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,45,20,45,1.064,11.5992,0.6284,0.589
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,50,-20,5,1.064,13.179,0.5706,0.5119
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,50,-15,10,1.064,13.179,0.5748,0.5149
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,50,-10,15,1.064,13.179,0.5788,0.5178
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,50,-5,20,1.064,13.179,0.5827,0.5207
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,50,0,25,1.064,13.179,0.5862,0.5236
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,50,5,30,1.064,13.179,0.5895,0.5266
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,50,10,35,1.064,13.179,0.5925,0.5298
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,50,15,40,1.064,13.179,0.5949,0.5331
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,50,20,45,1.064,13.179,0.5961,0.5365
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,55,-20,5,1.064,14.9151,0.5233,0.4516
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,55,-15,10,1.064,14.9151,0.5282,0.4551
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,55,-10,15,1.064,14.9151,0.533,0.4586
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,55,-5,20,1.064,14.9151,0.5377,0.462
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,55,0,25,1.064,14.9151,0.5423,0.4654
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,55,5,30,1.064,14.9151,0.5465,0.4688
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,55,10,35,1.064,14.9151,0.5507,0.4722
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,55,15,40,1.064,14.9151,0.5545,0.4757
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,55,20,45,1.064,14.9151,0.5578,0.4793
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,60,-20,5,1.064,16.8178,0.4682,0.3881
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,60,-15,10,1.064,16.8178,0.474,0.3921
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,60,-10,15,1.064,16.8178,0.4796,0.3961
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,60,-5,20,1.064,16.8178,0.4852,0.4001
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,60,0,25,1.064,16.8178,0.4909,0.4039
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,60,5,30,1.064,16.8178,0.4961,0.4077
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,60,10,35,1.064,16.8178,0.5019,0.4111
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,60,15,40,1.064,16.8178,0.5078,0.4146
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,60,20,45,1.064,16.8178,0.5145,0.4181
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,65,-20,5,1.064,18.8982,0.4063,0.3224
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,65,-15,10,1.064,18.8982,0.4129,0.3269
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,65,-10,15,1.064,18.8982,0.4193,0.3313
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,65,-5,20,1.064,18.8982,0.4257,0.3358
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,65,0,25,1.064,18.8982,0.4327,0.34
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,65,5,30,1.064,18.8982,0.4391,0.3441
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,65,10,35,1.064,18.8982,0.4465,0.3473
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,65,15,40,1.064,18.8982,0.4549,0.3504
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-25,65,20,45,1.064,18.8982,0.4662,0.3533
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,20,-15,5,1.3273,5.7171,0.624,0.8057
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,20,-10,10,1.3273,5.7171,0.6244,0.8058
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,20,-5,15,1.3273,5.7171,0.6248,0.8059
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,20,0,20,1.3273,5.7171,0.6251,0.806
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,20,5,25,1.3273,5.7171,0.6256,0.806
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,20,10,30,1.3273,5.7171,0.6259,0.8059
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,20,15,35,1.3273,5.7171,0.6264,0.8057
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,20,20,40,1.3273,5.7171,0.6268,0.8059
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,20,25,45,1.3273,5.7171,0.6229,0.8076
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,20,30,50,1.3273,5.7171,0.6102,0.8126
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,25,-15,5,1.3273,6.6538,0.6532,0.7873
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,25,-10,10,1.3273,6.6538,0.6539,0.7875
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,25,-5,15,1.3273,6.6538,0.6544,0.7876
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,25,0,20,1.3273,6.6538,0.6549,0.7878
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,25,5,25,1.3273,6.6538,0.6555,0.7879
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,25,10,30,1.3273,6.6538,0.656,0.7879
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,25,15,35,1.3273,6.6538,0.6568,0.7878
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,25,20,40,1.3273,6.6538,0.6579,0.7878
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,25,25,45,1.3273,6.6538,0.6573,0.7888
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,25,30,50,1.3273,6.6538,0.6507,0.7919
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,30,-15,5,1.3273,7.702,0.6696,0.762
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,30,-10,10,1.3273,7.702,0.6705,0.7624
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,30,-5,15,1.3273,7.702,0.6713,0.7628
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,30,0,20,1.3273,7.702,0.6721,0.7631
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,30,5,25,1.3273,7.702,0.6728,0.7634
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,30,10,30,1.3273,7.702,0.6736,0.7637
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,30,15,35,1.3273,7.702,0.6744,0.7638
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,30,20,40,1.3273,7.702,0.6757,0.7639
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,30,25,45,1.3273,7.702,0.6767,0.7646
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,30,30,50,1.3273,7.702,0.6742,0.7664
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,35,-15,5,1.3273,8.8698,0.6744,0.7305
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,35,-10,10,1.3273,8.8698,0.6758,0.7312
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,35,-5,15,1.3273,8.8698,0.6771,0.7319
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,35,0,20,1.3273,8.8698,0.6782,0.7326
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,35,5,25,1.3273,8.8698,0.6792,0.7332
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,35,10,30,1.3273,8.8698,0.6803,0.7338
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,35,15,35,1.3273,8.8698,0.6811,0.7343
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,35,20,40,1.3273,8.8698,0.6822,0.7348
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,35,25,45,1.3273,8.8698,0.6836,0.7354
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,35,30,50,1.3273,8.8698,0.6835,0.7367
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,40,-15,5,1.3273,10.1659,0.6693,0.6935
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,40,-10,10,1.3273,10.1659,0.6713,0.6947
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,40,-5,15,1.3273,10.1659,0.6731,0.6958
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,40,0,20,1.3273,10.1659,0.6748,0.6969
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,40,5,25,1.3273,10.1659,0.6762,0.6979
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,40,10,30,1.3273,10.1659,0.6776,0.699
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,40,15,35,1.3273,10.1659,0.6787,0.7
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,40,20,40,1.3273,10.1659,0.6797,0.701
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,40,25,45,1.3273,10.1659,0.6809,0.7019
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,40,30,50,1.3273,10.1659,0.6818,0.703
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,45,-15,5,1.3273,11.5992,0.6557,0.6518
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,45,-10,10,1.3273,11.5992,0.6584,0.6534
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,45,-5,15,1.3273,11.5992,0.6609,0.6551
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,45,0,20,1.3273,11.5992,0.6632,0.6567
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,45,5,25,1.3273,11.5992,0.6653,0.6583
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,45,10,30,1.3273,11.5992,0.6673,0.6599
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,45,15,35,1.3273,11.5992,0.6688,0.6615
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,45,20,40,1.3273,11.5992,0.67,0.663
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,45,25,45,1.3273,11.5992,0.6711,0.6645
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,45,30,50,1.3273,11.5992,0.6725,0.6659
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,50,-15,5,1.3273,13.179,0.635,0.606
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,50,-10,10,1.3273,13.179,0.6385,0.6083
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,50,-5,15,1.3273,13.179,0.6419,0.6105
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,50,0,20,1.3273,13.179,0.645,0.6127
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,50,5,25,1.3273,13.179,0.6479,0.6149
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,50,10,30,1.3273,13.179,0.6508,0.6171
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,50,15,35,1.3273,13.179,0.6531,0.6193
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,50,20,40,1.3273,13.179,0.655,0.6215
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,50,25,45,1.3273,13.179,0.6567,0.6236
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,50,30,50,1.3273,13.179,0.6585,0.6256
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,55,-15,5,1.3273,14.9151,0.6085,0.5569
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,55,-10,10,1.3273,14.9151,0.6129,0.5598
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,55,-5,15,1.3273,14.9151,0.6172,0.5627
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,55,0,20,1.3273,14.9151,0.6213,0.5656
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,55,5,25,1.3273,14.9151,0.6252,0.5685
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,55,10,30,1.3273,14.9151,0.6292,0.5713
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,55,15,35,1.3273,14.9151,0.6328,0.5742
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,55,20,40,1.3273,14.9151,0.6363,0.577
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,55,25,45,1.3273,14.9151,0.6394,0.5798
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,55,30,50,1.3273,14.9151,0.6425,0.5826
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,60,-15,5,1.3273,16.8178,0.5771,0.5053
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,60,-10,10,1.3273,16.8178,0.5826,0.5089
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,60,-5,15,1.3273,16.8178,0.5879,0.5125
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,60,0,20,1.3273,16.8178,0.5931,0.5161
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,60,5,25,1.3273,16.8178,0.5984,0.5197
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,60,10,30,1.3273,16.8178,0.6038,0.5232
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,60,15,35,1.3273,16.8178,0.6092,0.5267
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,60,20,40,1.3273,16.8178,0.615,0.5301
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,60,25,45,1.3273,16.8178,0.6211,0.5336
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,60,30,50,1.3273,16.8178,0.6264,0.5374
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,65,-15,5,1.3273,18.8982,0.5416,0.4517
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,65,-10,10,1.3273,18.8982,0.5483,0.4561
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,65,-5,15,1.3273,18.8982,0.5549,0.4605
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,65,0,20,1.3273,18.8982,0.5612,0.4648
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,65,5,25,1.3273,18.8982,0.5682,0.4691
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,65,10,30,1.3273,18.8982,0.5753,0.4734
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,65,15,35,1.3273,18.8982,0.5832,0.4774
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,65,20,40,1.3273,18.8982,0.5923,0.4813
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,65,25,45,1.3273,18.8982,0.6032,0.4855
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-20,65,30,50,1.3273,18.8982,0.6124,0.4903
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,20,-5,10,1.6394,5.7171,0.6248,0.8462
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,20,0,15,1.6394,5.7171,0.6251,0.8461
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,20,5,20,1.6394,5.7171,0.6254,0.8461
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,20,10,25,1.6394,5.7171,0.6257,0.8459
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,20,15,30,1.6394,5.7171,0.6257,0.8458
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,20,20,35,1.6394,5.7171,0.626,0.8459
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,20,25,40,1.6394,5.7171,0.6254,0.8469
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,20,30,45,1.6394,5.7171,0.6148,0.8508
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,20,35,50,1.6394,5.7171,0.5916,0.8596
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,25,-5,10,1.6394,6.6538,0.6542,0.8302
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,25,0,15,1.6394,6.6538,0.6545,0.8301
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,25,5,20,1.6394,6.6538,0.6548,0.8299
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,25,10,25,1.6394,6.6538,0.6552,0.8297
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,25,15,30,1.6394,6.6538,0.6555,0.8295
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,25,20,35,1.6394,6.6538,0.6561,0.8293
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,25,25,40,1.6394,6.6538,0.6567,0.8296
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,25,30,45,1.6394,6.6538,0.6518,0.8318
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,25,35,50,1.6394,6.6538,0.6378,0.8375
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,30,-5,10,1.6394,7.702,0.6727,0.8086
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,30,0,15,1.6394,7.702,0.6733,0.8086
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,30,5,20,1.6394,7.702,0.6737,0.8085
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,30,10,25,1.6394,7.702,0.6743,0.8084
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,30,15,30,1.6394,7.702,0.6747,0.8083
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,30,20,35,1.6394,7.702,0.6754,0.8081
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,30,25,40,1.6394,7.702,0.6765,0.8081
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,30,30,45,1.6394,7.702,0.6752,0.8092
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,30,35,50,1.6394,7.702,0.6683,0.8126
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,35,-5,10,1.6394,8.8698,0.6822,0.7822
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,35,0,15,1.6394,8.8698,0.6831,0.7824
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,35,5,20,1.6394,8.8698,0.6839,0.7825
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,35,10,25,1.6394,8.8698,0.6846,0.7827
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,35,15,30,1.6394,8.8698,0.6852,0.7828
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,35,20,35,1.6394,8.8698,0.6861,0.7827
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,35,25,40,1.6394,8.8698,0.6872,0.7828
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,35,30,45,1.6394,8.8698,0.6878,0.7833
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,35,35,50,1.6394,8.8698,0.6855,0.7851
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,40,-5,10,1.6394,10.1659,0.6842,0.7513
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,40,0,15,1.6394,10.1659,0.6856,0.7519
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,40,5,20,1.6394,10.1659,0.6869,0.7524
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,40,10,25,1.6394,10.1659,0.688,0.7529
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,40,15,30,1.6394,10.1659,0.689,0.7534
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,40,20,35,1.6394,10.1659,0.6899,0.7538
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,40,25,40,1.6394,10.1659,0.691,0.7541
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,40,30,45,1.6394,10.1659,0.6924,0.7546
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,40,35,50,1.6394,10.1659,0.6928,0.7555
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,45,-5,10,1.6394,11.5992,0.6803,0.7167
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,45,0,15,1.6394,11.5992,0.6823,0.7177
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,45,5,20,1.6394,11.5992,0.6842,0.7188
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,45,10,25,1.6394,11.5992,0.6858,0.7198
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,45,15,30,1.6394,11.5992,0.6874,0.7208
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,45,20,35,1.6394,11.5992,0.6886,0.7218
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,45,25,40,1.6394,11.5992,0.6899,0.7226
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,45,30,45,1.6394,11.5992,0.6916,0.7233
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,45,35,50,1.6394,11.5992,0.6934,0.7241
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,50,-5,10,1.6394,13.179,0.6716,0.6788
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,50,0,15,1.6394,13.179,0.6744,0.6805
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,50,5,20,1.6394,13.179,0.6771,0.6822
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,50,10,25,1.6394,13.179,0.6795,0.6838
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,50,15,30,1.6394,13.179,0.6818,0.6855
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,50,20,35,1.6394,13.179,0.6838,0.6871
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,50,25,40,1.6394,13.179,0.6856,0.6886
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,50,30,45,1.6394,13.179,0.6877,0.69
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,50,35,50,1.6394,13.179,0.6902,0.6912
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,55,-5,10,1.6394,14.9151,0.6593,0.6383
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,55,0,15,1.6394,14.9151,0.6631,0.6408
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,55,5,20,1.6394,14.9151,0.6667,0.6432
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,55,10,25,1.6394,14.9151,0.6701,0.6456
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,55,15,30,1.6394,14.9151,0.6736,0.648
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,55,20,35,1.6394,14.9151,0.6767,0.6504
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,55,25,40,1.6394,14.9151,0.6797,0.6527
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,55,30,45,1.6394,14.9151,0.6827,0.655
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,55,35,50,1.6394,14.9151,0.6859,0.6572
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,60,-5,10,1.6394,16.8178,0.6443,0.5958
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,60,0,15,1.6394,16.8178,0.6493,0.5991
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,60,5,20,1.6394,16.8178,0.6541,0.6023
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,60,10,25,1.6394,16.8178,0.6588,0.6055
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,60,15,30,1.6394,16.8178,0.6637,0.6087
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,60,20,35,1.6394,16.8178,0.6686,0.6121
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,60,25,40,1.6394,16.8178,0.6737,0.6154
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,60,30,45,1.6394,16.8178,0.6786,0.6188
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,60,35,50,1.6394,16.8178,0.683,0.6223
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,65,-5,10,1.6394,18.8982,0.6277,0.5518
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,65,0,15,1.6394,18.8982,0.634,0.556
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,65,5,20,1.6394,18.8982,0.6402,0.5601
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,65,10,25,1.6394,18.8982,0.6466,0.5643
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,65,15,30,1.6394,18.8982,0.6534,0.5684
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,65,20,35,1.6394,18.8982,0.6608,0.5726
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,65,25,40,1.6394,18.8982,0.669,0.577
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,65,30,45,1.6394,18.8982,0.6773,0.5817
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-15,65,35,50,1.6394,18.8982,0.684,0.5869
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,20,-5,5,2.006,5.7171,0.6179,0.8807
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,20,0,10,2.006,5.7171,0.6183,0.8807
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,20,5,15,2.006,5.7171,0.6186,0.8806
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,20,10,20,2.006,5.7171,0.6189,0.8805
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,20,15,25,2.006,5.7171,0.6191,0.8804
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,20,20,30,2.006,5.7171,0.6192,0.8803
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,20,25,35,2.006,5.7171,0.6194,0.8809
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,20,30,40,2.006,5.7171,0.6183,0.883
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,20,35,45,2.006,5.7171,0.6017,0.8888
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,25,-5,5,2.006,6.6538,0.648,0.8661
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,25,0,10,2.006,6.6538,0.6485,0.8659
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,25,5,15,2.006,6.6538,0.6488,0.8656
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,25,10,20,2.006,6.6538,0.649,0.8653
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,25,15,25,2.006,6.6538,0.6493,0.865
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,25,20,30,2.006,6.6538,0.6495,0.8647
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,25,25,35,2.006,6.6538,0.6502,0.8647
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,25,30,40,2.006,6.6538,0.6507,0.8658
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,25,35,45,2.006,6.6538,0.6421,0.8692
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,30,-5,5,2.006,7.702,0.6681,0.8468
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,30,0,10,2.006,7.702,0.6686,0.8466
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,30,5,15,2.006,7.702,0.6691,0.8463
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,30,10,20,2.006,7.702,0.6694,0.846
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,30,15,25,2.006,7.702,0.6698,0.8456
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,30,20,30,2.006,7.702,0.6701,0.8453
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,30,25,35,2.006,7.702,0.671,0.845
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,30,30,40,2.006,7.702,0.6722,0.8454
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,30,35,45,2.006,7.702,0.6691,0.8472
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,35,-5,5,2.006,8.8698,0.6802,0.8232
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,35,0,10,2.006,8.8698,0.6811,0.8231
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,35,5,15,2.006,8.8698,0.6817,0.823
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,35,10,20,2.006,8.8698,0.6823,0.8229
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,35,15,25,2.006,8.8698,0.6829,0.8227
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,35,20,30,2.006,8.8698,0.6833,0.8225
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,35,25,35,2.006,8.8698,0.6843,0.8223
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,35,30,40,2.006,8.8698,0.6857,0.8223
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,35,35,45,2.006,8.8698,0.6857,0.8231
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,40,-5,5,2.006,10.1659,0.6861,0.7959
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,40,0,10,2.006,10.1659,0.6874,0.7962
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,40,5,15,2.006,10.1659,0.6885,0.7963
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,40,10,20,2.006,10.1659,0.6895,0.7965
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,40,15,25,2.006,10.1659,0.6904,0.7966
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,40,20,30,2.006,10.1659,0.6911,0.7968
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,40,25,35,2.006,10.1659,0.6921,0.7968
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,40,30,40,2.006,10.1659,0.6934,0.7969
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,40,35,45,2.006,10.1659,0.695,0.7972
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,45,-5,5,2.006,11.5992,0.6873,0.7654
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,45,0,10,2.006,11.5992,0.6892,0.7661
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,45,5,15,2.006,11.5992,0.6909,0.7667
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,45,10,20,2.006,11.5992,0.6924,0.7673
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,45,15,25,2.006,11.5992,0.6938,0.7679
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,45,20,30,2.006,11.5992,0.6949,0.7685
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,45,25,35,2.006,11.5992,0.6962,0.7691
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,45,30,40,2.006,11.5992,0.6975,0.7695
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,45,35,45,2.006,11.5992,0.6997,0.7699
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,50,-5,5,2.006,13.179,0.6849,0.732
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,50,0,10,2.006,13.179,0.6876,0.7334
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,50,5,15,2.006,13.179,0.6901,0.7346
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,50,10,20,2.006,13.179,0.6924,0.7358
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,50,15,25,2.006,13.179,0.6944,0.7371
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,50,20,30,2.006,13.179,0.6963,0.7383
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,50,25,35,2.006,13.179,0.698,0.7395
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,50,30,40,2.006,13.179,0.6997,0.7406
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,50,35,45,2.006,13.179,0.702,0.7414
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,55,-5,5,2.006,14.9151,0.6801,0.6965
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,55,0,10,2.006,14.9151,0.6838,0.6985
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,55,5,15,2.006,14.9151,0.6872,0.7005
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,55,10,20,2.006,14.9151,0.6904,0.7025
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,55,15,25,2.006,14.9151,0.6933,0.7044
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,55,20,30,2.006,14.9151,0.6962,0.7064
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,55,25,35,2.006,14.9151,0.6989,0.7084
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,55,30,40,2.006,14.9151,0.7014,0.7104
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,55,35,45,2.006,14.9151,0.704,0.7122
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,60,-5,5,2.006,16.8178,0.6738,0.6591
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,60,0,10,2.006,16.8178,0.6786,0.662
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,60,5,15,2.006,16.8178,0.6832,0.6648
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,60,10,20,2.006,16.8178,0.6876,0.6677
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,60,15,25,2.006,16.8178,0.6918,0.6705
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,60,20,30,2.006,16.8178,0.696,0.6734
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,60,25,35,2.006,16.8178,0.7001,0.6764
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,60,30,40,2.006,16.8178,0.7042,0.6795
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,60,35,45,2.006,16.8178,0.7077,0.6826
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,65,-5,5,2.006,18.8982,0.6669,0.6204
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,65,0,10,2.006,18.8982,0.6732,0.6243
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,65,5,15,2.006,18.8982,0.6791,0.6281
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,65,10,20,2.006,18.8982,0.6849,0.6319
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,65,15,25,2.006,18.8982,0.6907,0.6358
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,65,20,30,2.006,18.8982,0.6967,0.6396
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,65,25,35,2.006,18.8982,0.703,0.6438
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,65,30,40,2.006,18.8982,0.7095,0.6481
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-10,65,35,45,2.006,18.8982,0.7149,0.6528
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,20,0,5,2.4334,5.7171,0.604,0.9103
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,20,5,10,2.4334,5.7171,0.6044,0.9103
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,20,10,15,2.4334,5.7171,0.6047,0.9102
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,20,15,20,2.4334,5.7171,0.605,0.9101
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,20,20,25,2.4334,5.7171,0.6051,0.91
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,20,25,30,2.4334,5.7171,0.6056,0.9101
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,20,30,35,2.4334,5.7171,0.6058,0.9113
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,20,35,40,2.4334,5.7171,0.6044,0.9144
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,20,40,45,2.4334,5.7171,0.582,0.9219
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,25,0,5,2.4334,6.6538,0.6369,0.8963
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,25,5,10,2.4334,6.6538,0.6373,0.896
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,25,10,15,2.4334,6.6538,0.6376,0.8957
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,25,15,20,2.4334,6.6538,0.6378,0.8953
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,25,20,25,2.4334,6.6538,0.638,0.8949
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,25,25,30,2.4334,6.6538,0.6385,0.8946
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,25,30,35,2.4334,6.6538,0.6395,0.8951
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,25,35,40,2.4334,6.6538,0.6401,0.8968
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,25,40,45,2.4334,6.6538,0.628,0.9014
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,30,0,5,2.4334,7.702,0.6595,0.8783
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,30,5,10,2.4334,7.702,0.66,0.878
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,30,10,15,2.4334,7.702,0.6603,0.8775
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,30,15,20,2.4334,7.702,0.6606,0.8771
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,30,20,25,2.4334,7.702,0.6609,0.8766
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,30,25,30,2.4334,7.702,0.6614,0.8762
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,30,30,35,2.4334,7.702,0.6626,0.8761
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,30,35,40,2.4334,7.702,0.6641,0.8769
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,30,40,45,2.4334,7.702,0.6592,0.8795
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,35,0,5,2.4334,8.8698,0.6745,0.8569
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,35,5,10,2.4334,8.8698,0.6752,0.8566
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,35,10,15,2.4334,8.8698,0.6758,0.8563
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,35,15,20,2.4334,8.8698,0.6762,0.8559
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,35,20,25,2.4334,8.8698,0.6767,0.8555
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,35,25,30,2.4334,8.8698,0.6772,0.8551
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,35,30,35,2.4334,8.8698,0.6784,0.8549
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,35,35,40,2.4334,8.8698,0.6802,0.8551
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,35,40,45,2.4334,8.8698,0.6795,0.8563
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,40,0,5,2.4334,10.1659,0.6839,0.8323
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,40,5,10,2.4334,10.1659,0.685,0.8323
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,40,10,15,2.4334,10.1659,0.6859,0.8322
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,40,15,20,2.4334,10.1659,0.6867,0.8321
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,40,20,25,2.4334,10.1659,0.6875,0.8319
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,40,25,30,2.4334,10.1659,0.6881,0.8318
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,40,30,35,2.4334,10.1659,0.6892,0.8316
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,40,35,40,2.4334,10.1659,0.6909,0.8316
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,40,40,45,2.4334,10.1659,0.6924,0.8321
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,45,0,5,2.4334,11.5992,0.6892,0.805
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,45,5,10,2.4334,11.5992,0.6909,0.8054
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,45,10,15,2.4334,11.5992,0.6924,0.8057
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,45,15,20,2.4334,11.5992,0.6937,0.806
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,45,20,25,2.4334,11.5992,0.6949,0.8063
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,45,25,30,2.4334,11.5992,0.6958,0.8065
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,45,30,35,2.4334,11.5992,0.697,0.8067
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,45,35,40,2.4334,11.5992,0.6985,0.8069
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,45,40,45,2.4334,11.5992,0.7008,0.8072
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,50,0,5,2.4334,13.179,0.6918,0.7753
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,50,5,10,2.4334,13.179,0.6942,0.7763
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,50,10,15,2.4334,13.179,0.6964,0.7772
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,50,15,20,2.4334,13.179,0.6984,0.7781
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,50,20,25,2.4334,13.179,0.7002,0.7789
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,50,25,30,2.4334,13.179,0.7017,0.7798
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,50,30,35,2.4334,13.179,0.7032,0.7806
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,50,35,40,2.4334,13.179,0.7047,0.7813
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,50,40,45,2.4334,13.179,0.707,0.7819
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,55,0,5,2.4334,14.9151,0.6926,0.7438
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,55,5,10,2.4334,14.9151,0.696,0.7455
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,55,10,15,2.4334,14.9151,0.6991,0.7471
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,55,15,20,2.4334,14.9151,0.7019,0.7487
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,55,20,25,2.4334,14.9151,0.7045,0.7503
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,55,25,30,2.4334,14.9151,0.7069,0.7518
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,55,30,35,2.4334,14.9151,0.7091,0.7534
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,55,35,40,2.4334,14.9151,0.711,0.755
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,55,40,45,2.4334,14.9151,0.7131,0.7564
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,60,0,5,2.4334,16.8178,0.6926,0.7108
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,60,5,10,2.4334,16.8178,0.6972,0.7133
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,60,10,15,2.4334,16.8178,0.7014,0.7158
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,60,15,20,2.4334,16.8178,0.7054,0.7182
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,60,20,25,2.4334,16.8178,0.7091,0.7207
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,60,25,30,2.4334,16.8178,0.7126,0.7231
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,60,30,35,2.4334,16.8178,0.7159,0.7257
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,60,35,40,2.4334,16.8178,0.7188,0.7284
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,60,40,45,2.4334,16.8178,0.7208,0.7311
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,65,0,5,2.4334,18.8982,0.6929,0.6767
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,65,5,10,2.4334,18.8982,0.6988,0.6802
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,65,10,15,2.4334,18.8982,0.7044,0.6836
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,65,15,20,2.4334,18.8982,0.7098,0.687
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,65,20,25,2.4334,18.8982,0.715,0.6905
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,65,25,30,2.4334,18.8982,0.72,0.694
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,65,30,35,2.4334,18.8982,0.7251,0.6977
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,65,35,40,2.4334,18.8982,0.7297,0.7018
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,-5,65,40,45,2.4334,18.8982,0.7322,0.7062
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,20,10,10,2.928,5.7171,0.5802,0.9355
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,20,15,15,2.928,5.7171,0.5806,0.9354
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,20,20,20,2.928,5.7171,0.5808,0.9354
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,20,25,25,2.928,5.7171,0.5807,0.9354
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,20,30,30,2.928,5.7171,0.5823,0.9356
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,20,35,35,2.928,5.7171,0.5824,0.9374
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,20,40,40,2.928,5.7171,0.5808,0.9415
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,20,45,45,2.928,5.7171,0.5523,0.9503
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,20,50,50,2.928,5.7171,0.5027,0.9674
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,25,10,10,2.928,6.6538,0.6195,0.9213
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,25,15,15,2.928,6.6538,0.6198,0.921
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,25,20,20,2.928,6.6538,0.6199,0.9206
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,25,25,25,2.928,6.6538,0.6201,0.9203
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,25,30,30,2.928,6.6538,0.6215,0.92
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,25,35,35,2.928,6.6538,0.6225,0.9209
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,25,40,40,2.928,6.6538,0.6234,0.9232
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,25,45,45,2.928,6.6538,0.6076,0.9289
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,25,50,50,2.928,6.6538,0.5743,0.9408
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,30,10,10,2.928,7.702,0.6466,0.9041
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,30,15,15,2.928,7.702,0.6469,0.9036
