source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,30,20,20,2.928,7.702,0.6471,0.9031
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,30,25,25,2.928,7.702,0.6475,0.9026
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,30,30,30,2.928,7.702,0.6485,0.9021
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,30,35,35,2.928,7.702,0.6499,0.9022
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,30,40,40,2.928,7.702,0.652,0.9034
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,30,45,45,2.928,7.702,0.645,0.9067
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,30,50,50,2.928,7.702,0.6257,0.9144
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,35,10,10,2.928,8.8698,0.6655,0.8841
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,35,15,15,2.928,8.8698,0.666,0.8836
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,35,20,20,2.928,8.8698,0.6663,0.8831
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,35,25,25,2.928,8.8698,0.6668,0.8826
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,35,30,30,2.928,8.8698,0.6677,0.8821
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,35,35,35,2.928,8.8698,0.6691,0.8819
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,35,40,40,2.928,8.8698,0.6714,0.8822
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,35,45,45,2.928,8.8698,0.6698,0.8839
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,35,50,50,2.928,8.8698,0.6607,0.8884
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,40,10,10,2.928,10.1659,0.6788,0.8616
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,40,15,15,2.928,10.1659,0.6795,0.8613
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,40,20,20,2.928,10.1659,0.6802,0.861
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,40,25,25,2.928,10.1659,0.6809,0.8607
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,40,30,30,2.928,10.1659,0.6818,0.8603
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,40,35,35,2.928,10.1659,0.683,0.8601
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,40,40,40,2.928,10.1659,0.6851,0.86
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,40,45,45,2.928,10.1659,0.6864,0.8606
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,40,50,50,2.928,10.1659,0.6837,0.8629
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,45,10,10,2.928,11.5992,0.6882,0.8369
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,45,15,15,2.928,11.5992,0.6895,0.837
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,45,20,20,2.928,11.5992,0.6906,0.8371
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,45,25,25,2.928,11.5992,0.6917,0.8371
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,45,30,30,2.928,11.5992,0.6927,0.8371
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,45,35,35,2.928,11.5992,0.6939,0.8371
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,45,40,40,2.928,11.5992,0.6955,0.8371
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,45,45,45,2.928,11.5992,0.6978,0.8372
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,45,50,50,2.928,11.5992,0.6985,0.8382
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,50,10,10,2.928,13.179,0.6953,0.8105
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,50,15,15,2.928,13.179,0.6973,0.8111
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,50,20,20,2.928,13.179,0.699,0.8117
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,50,25,25,2.928,13.179,0.7006,0.8123
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,50,30,30,2.928,13.179,0.702,0.8128
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,50,35,35,2.928,13.179,0.7032,0.8132
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,50,40,40,2.928,13.179,0.7046,0.8136
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,50,45,45,2.928,13.179,0.7067,0.8139
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,50,50,50,2.928,13.179,0.7085,0.8145
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,55,10,10,2.928,14.9151,0.7011,0.7827
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,55,15,15,2.928,14.9151,0.704,0.784
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,55,20,20,2.928,14.9151,0.7066,0.7852
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,55,25,25,2.928,14.9151,0.7089,0.7864
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,55,30,30,2.928,14.9151,0.7109,0.7876
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,55,35,35,2.928,14.9151,0.7125,0.7887
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,55,40,40,2.928,14.9151,0.7138,0.7898
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,55,45,45,2.928,14.9151,0.7153,0.7909
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,55,50,50,2.928,14.9151,0.7165,0.792
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,60,10,10,2.928,16.8178,0.7067,0.7537
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,60,15,15,2.928,16.8178,0.7106,0.7558
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,60,20,20,2.928,16.8178,0.7143,0.7579
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,60,25,25,2.928,16.8178,0.7176,0.7599
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,60,30,30,2.928,16.8178,0.7205,0.762
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,60,35,35,2.928,16.8178,0.723,0.764
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,60,40,40,2.928,16.8178,0.7247,0.7661
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,60,45,45,2.928,16.8178,0.7252,0.7685
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,60,50,50,2.928,16.8178,0.7249,0.7708
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,65,10,10,2.928,18.8982,0.7131,0.7239
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,65,15,15,2.928,18.8982,0.7183,0.727
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,65,20,20,2.928,18.8982,0.7233,0.73
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,65,25,25,2.928,18.8982,0.7279,0.733
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,65,30,30,2.928,18.8982,0.7321,0.7361
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,65,35,35,2.928,18.8982,0.7359,0.7392
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,65,40,40,2.928,18.8982,0.7387,0.7427
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,65,45,45,2.928,18.8982,0.7384,0.7468
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,65,50,50,2.928,18.8982,0.7359,0.7511
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,20,10,5,3.4966,5.7171,0.539,0.9565
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,20,15,10,3.4966,5.7171,0.5394,0.9567
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,20,20,15,3.4966,5.7171,0.5397,0.9567
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,20,25,20,3.4966,5.7171,0.54,0.9568
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,20,30,25,3.4966,5.7171,0.5398,0.957
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,20,35,30,3.4966,5.7171,0.543,0.9573
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,20,40,35,3.4966,5.7171,0.5428,0.9596
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,20,45,40,3.4966,5.7171,0.5412,0.9644
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,20,50,45,3.4966,5.7171,0.5062,0.9743
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,25,10,5,3.4966,6.6538,0.5915,0.9427
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,25,15,10,3.4966,6.6538,0.5918,0.9425
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,25,20,15,3.4966,6.6538,0.5921,0.9422
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,25,25,20,3.4966,6.6538,0.5922,0.9418
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,25,30,25,3.4966,6.6538,0.5924,0.9417
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,25,35,30,3.4966,6.6538,0.5952,0.9414
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,25,40,35,3.4966,6.6538,0.5962,0.9426
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,25,45,40,3.4966,6.6538,0.5976,0.9455
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,25,50,45,3.4966,6.6538,0.5776,0.9521
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,30,10,5,3.4966,7.702,0.6265,0.9261
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,30,15,10,3.4966,7.702,0.6269,0.9257
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,30,20,15,3.4966,7.702,0.6272,0.9252
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,30,25,20,3.4966,7.702,0.6273,0.9247
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,30,30,25,3.4966,7.702,0.6277,0.9242
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,30,35,30,3.4966,7.702,0.6299,0.9237
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,30,40,35,3.4966,7.702,0.6314,0.9241
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,30,45,40,3.4966,7.702,0.6341,0.9255
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,30,50,45,3.4966,7.702,0.6249,0.9295
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,35,10,5,3.4966,8.8698,0.6507,0.907
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,35,15,10,3.4966,8.8698,0.6513,0.9066
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,35,20,15,3.4966,8.8698,0.6517,0.9061
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,35,25,20,3.4966,8.8698,0.652,0.9055
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,35,30,25,3.4966,8.8698,0.6526,0.905
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,35,35,30,3.4966,8.8698,0.6544,0.9044
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,35,40,35,3.4966,8.8698,0.6558,0.9042
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,35,45,40,3.4966,8.8698,0.6587,0.9047
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,35,50,45,3.4966,8.8698,0.6561,0.9068
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,40,10,5,3.4966,10.1659,0.668,0.8857
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,40,15,10,3.4966,10.1659,0.6689,0.8854
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,40,20,15,3.4966,10.1659,0.6696,0.885
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,40,25,20,3.4966,10.1659,0.6702,0.8846
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,40,30,25,3.4966,10.1659,0.671,0.8842
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,40,35,30,3.4966,10.1659,0.6725,0.8837
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,40,40,35,3.4966,10.1659,0.6737,0.8833
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,40,45,40,3.4966,10.1659,0.6762,0.8832
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,40,50,45,3.4966,10.1659,0.6771,0.8841
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,45,10,5,3.4966,11.5992,0.6808,0.8624
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,45,15,10,3.4966,11.5992,0.6822,0.8624
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,45,20,15,3.4966,11.5992,0.6833,0.8624
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,45,25,20,3.4966,11.5992,0.6843,0.8623
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,45,30,25,3.4966,11.5992,0.6854,0.8621
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,45,35,30,3.4966,11.5992,0.6868,0.8619
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,45,40,35,3.4966,11.5992,0.6878,0.8616
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,45,45,40,3.4966,11.5992,0.6897,0.8613
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,45,50,45,3.4966,11.5992,0.6917,0.8616
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,50,10,5,3.4966,13.179,0.6907,0.8375
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,50,15,10,3.4966,13.179,0.6928,0.838
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,50,20,15,3.4966,13.179,0.6946,0.8384
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,50,25,20,3.4966,13.179,0.6961,0.8388
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,50,30,25,3.4966,13.179,0.6977,0.8391
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,50,35,30,3.4966,13.179,0.6992,0.8393
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,50,40,35,3.4966,13.179,0.7001,0.8393
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,50,45,40,3.4966,13.179,0.7014,0.8393
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,50,50,45,3.4966,13.179,0.7031,0.8395
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,55,10,5,3.4966,14.9151,0.6991,0.8112
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,55,15,10,3.4966,14.9151,0.702,0.8123
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,55,20,15,3.4966,14.9151,0.7046,0.8133
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,55,25,20,3.4966,14.9151,0.707,0.8143
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,55,30,25,3.4966,14.9151,0.7091,0.8153
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,55,35,30,3.4966,14.9151,0.7111,0.8161
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,55,40,35,3.4966,14.9151,0.7121,0.8167
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,55,45,40,3.4966,14.9151,0.7129,0.8172
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,55,50,45,3.4966,14.9151,0.7135,0.818
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,60,10,5,3.4966,16.8178,0.707,0.7838
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,60,15,10,3.4966,16.8178,0.7109,0.7857
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,60,20,15,3.4966,16.8178,0.7146,0.7875
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,60,25,20,3.4966,16.8178,0.7179,0.7893
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,60,30,25,3.4966,16.8178,0.721,0.791
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,60,35,30,3.4966,16.8178,0.7236,0.7926
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,60,40,35,3.4966,16.8178,0.7252,0.794
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,60,45,40,3.4966,16.8178,0.7258,0.7955
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,60,50,45,3.4966,16.8178,0.7248,0.7974
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,65,10,5,3.4966,18.8982,0.7154,0.7557
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,65,15,10,3.4966,18.8982,0.7207,0.7585
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,65,20,15,3.4966,18.8982,0.7256,0.7612
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,65,25,20,3.4966,18.8982,0.7302,0.7638
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,65,30,25,3.4966,18.8982,0.7344,0.7665
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,65,35,30,3.4966,18.8982,0.7381,0.7691
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,65,40,35,3.4966,18.8982,0.7405,0.7715
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,65,45,40,3.4966,18.8982,0.7415,0.7742
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,65,50,45,3.4966,18.8982,0.7387,0.7778
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,20,-30,10,1.1112,8.3646,0.5404,0.5476
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,20,-25,15,1.1112,8.3646,0.5422,0.5496
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,20,-20,20,1.1112,8.3646,0.5439,0.5516
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,20,-15,25,1.1112,8.3646,0.5457,0.5537
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,20,-10,30,1.1112,8.3646,0.5474,0.5556
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,20,-5,35,1.1112,8.3646,0.5491,0.5575
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,20,0,40,1.1112,8.3646,0.5508,0.5596
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,20,5,45,1.1112,8.3646,0.5527,0.5618
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,20,10,50,1.1112,8.3646,0.5546,0.5643
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,25,-30,10,1.1112,9.5207,0.5291,0.5162
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,25,-25,15,1.1112,9.5207,0.5315,0.5186
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,25,-20,20,1.1112,9.5207,0.5339,0.5212
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,25,-15,25,1.1112,9.5207,0.5363,0.5237
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,25,-10,30,1.1112,9.5207,0.5385,0.5261
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,25,-5,35,1.1112,9.5207,0.5407,0.5284
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,25,0,40,1.1112,9.5207,0.543,0.5308
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,25,5,45,1.1112,9.5207,0.5453,0.5334
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,25,10,50,1.1112,9.5207,0.5477,0.536
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,30,-30,10,1.1112,10.7899,0.5191,0.4867
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,30,-25,15,1.1112,10.7899,0.5221,0.4896
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,30,-20,20,1.1112,10.7899,0.5251,0.4925
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,30,-15,25,1.1112,10.7899,0.5281,0.4955
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,30,-10,30,1.1112,10.7899,0.5309,0.4983
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,30,-5,35,1.1112,10.7899,0.5336,0.501
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,30,0,40,1.1112,10.7899,0.5364,0.5038
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,30,5,45,1.1112,10.7899,0.5393,0.5066
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,30,10,50,1.1112,10.7899,0.5421,0.5094
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,35,-30,10,1.1112,12.1788,0.5103,0.4576
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,35,-25,15,1.1112,12.1788,0.5139,0.4609
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,35,-20,20,1.1112,12.1788,0.5175,0.4642
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,35,-15,25,1.1112,12.1788,0.5211,0.4675
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,35,-10,30,1.1112,12.1788,0.5245,0.4707
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,35,-5,35,1.1112,12.1788,0.5278,0.4738
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,35,0,40,1.1112,12.1788,0.5311,0.4769
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,35,5,45,1.1112,12.1788,0.5344,0.48
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,35,10,50,1.1112,12.1788,0.5376,0.483
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,40,-30,10,1.1112,13.6942,0.5022,0.4275
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,40,-25,15,1.1112,13.6942,0.5063,0.4311
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,40,-20,20,1.1112,13.6942,0.5105,0.4346
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,40,-15,25,1.1112,13.6942,0.5146,0.4383
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,40,-10,30,1.1112,13.6942,0.5187,0.4419
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,40,-5,35,1.1112,13.6942,0.5226,0.4453
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,40,0,40,1.1112,13.6942,0.5264,0.4486
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,40,5,45,1.1112,13.6942,0.5303,0.452
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,40,10,50,1.1112,13.6942,0.534,0.4553
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,45,-30,10,1.1112,15.3431,0.4937,0.3948
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,45,-25,15,1.1112,15.3431,0.4984,0.3986
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,45,-20,20,1.1112,15.3431,0.5032,0.4023
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,45,-15,25,1.1112,15.3431,0.5078,0.4061
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,45,-10,30,1.1112,15.3431,0.5127,0.4101
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,45,-5,35,1.1112,15.3431,0.5172,0.4139
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,45,0,40,1.1112,15.3431,0.5216,0.4175
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,45,5,45,1.1112,15.3431,0.526,0.4211
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,45,10,50,1.1112,15.3431,0.5303,0.4247
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,50,-30,10,1.1112,17.133,0.4835,0.3581
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,50,-25,15,1.1112,17.133,0.4889,0.3619
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,50,-20,20,1.1112,17.133,0.4941,0.3658
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,50,-15,25,1.1112,17.133,0.4994,0.3697
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,50,-10,30,1.1112,17.133,0.505,0.374
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,50,-5,35,1.1112,17.133,0.5103,0.378
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,50,0,40,1.1112,17.133,0.5154,0.3819
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,50,5,45,1.1112,17.133,0.5205,0.3858
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,50,10,50,1.1112,17.133,0.5255,0.3897
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,55,-30,10,1.1112,19.0717,0.4694,0.3157
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,55,-25,15,1.1112,19.0717,0.4754,0.3196
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,55,-20,20,1.1112,19.0717,0.4812,0.3234
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,55,-15,25,1.1112,19.0717,0.4871,0.3273
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,55,-10,30,1.1112,19.0717,0.4937,0.3319
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,55,-5,35,1.1112,19.0717,0.4999,0.3363
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,55,0,40,1.1112,19.0717,0.5058,0.3404
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,55,5,45,1.1112,19.0717,0.5117,0.3446
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,55,10,50,1.1112,19.0717,0.5177,0.3488
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,60,-30,10,1.1112,21.1675,0.4478,0.2663
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,60,-25,15,1.1112,21.1675,0.4544,0.2701
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,60,-20,20,1.1112,21.1675,0.4608,0.2738
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,60,-15,25,1.1112,21.1675,0.4672,0.2776
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,60,-10,30,1.1112,21.1675,0.475,0.2824
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,60,-5,35,1.1112,21.1675,0.4824,0.287
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,60,0,40,1.1112,21.1675,0.4895,0.2915
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,60,5,45,1.1112,21.1675,0.4964,0.2958
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-40,60,10,50,1.1112,21.1675,0.5038,0.3006
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,20,-25,10,1.3723,8.3646,0.5656,0.6139
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,20,-20,15,1.3723,8.3646,0.5672,0.6157
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,20,-15,20,1.3723,8.3646,0.5688,0.6176
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,20,-10,25,1.3723,8.3646,0.5705,0.6196
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,20,-5,30,1.3723,8.3646,0.5721,0.6215
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,20,0,35,1.3723,8.3646,0.5737,0.6236
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,20,5,40,1.3723,8.3646,0.5754,0.6258
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,20,10,45,1.3723,8.3646,0.5771,0.6279
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,20,15,50,1.3723,8.3646,0.5787,0.6301
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,25,-25,10,1.3723,9.5207,0.5579,0.5843
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,25,-20,15,1.3723,9.5207,0.5602,0.5867
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,25,-15,20,1.3723,9.5207,0.5624,0.5891
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,25,-10,25,1.3723,9.5207,0.5647,0.5916
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,25,-5,30,1.3723,9.5207,0.5669,0.594
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,25,0,35,1.3723,9.5207,0.5691,0.5965
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,25,5,40,1.3723,9.5207,0.5714,0.5992
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,25,10,45,1.3723,9.5207,0.5736,0.6019
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,25,15,50,1.3723,9.5207,0.5759,0.6046
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,30,-25,10,1.3723,10.7899,0.5507,0.5564
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,30,-20,15,1.3723,10.7899,0.5536,0.5593
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,30,-15,20,1.3723,10.7899,0.5564,0.5623
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,30,-10,25,1.3723,10.7899,0.5593,0.5652
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,30,-5,30,1.3723,10.7899,0.5621,0.5681
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,30,0,35,1.3723,10.7899,0.5649,0.5711
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,30,5,40,1.3723,10.7899,0.5677,0.5742
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,30,10,45,1.3723,10.7899,0.5706,0.5773
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,30,15,50,1.3723,10.7899,0.5734,0.5804
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,35,-25,10,1.3723,12.1788,0.5441,0.5292
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,35,-20,15,1.3723,12.1788,0.5476,0.5325
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,35,-15,20,1.3723,12.1788,0.5511,0.5359
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,35,-10,25,1.3723,12.1788,0.5546,0.5393
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,35,-5,30,1.3723,12.1788,0.5579,0.5426
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,35,0,35,1.3723,12.1788,0.5613,0.546
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,35,5,40,1.3723,12.1788,0.5647,0.5494
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,35,10,45,1.3723,12.1788,0.5681,0.5529
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,35,15,50,1.3723,12.1788,0.5715,0.5564
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,40,-25,10,1.3723,13.6942,0.538,0.5013
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,40,-20,15,1.3723,13.6942,0.5421,0.505
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,40,-15,20,1.3723,13.6942,0.5462,0.5087
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,40,-10,25,1.3723,13.6942,0.5503,0.5125
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,40,-5,30,1.3723,13.6942,0.5542,0.5162
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,40,0,35,1.3723,13.6942,0.5582,0.5199
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,40,5,40,1.3723,13.6942,0.5622,0.5237
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,40,10,45,1.3723,13.6942,0.5661,0.5275
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,40,15,50,1.3723,13.6942,0.5701,0.5314
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,45,-25,10,1.3723,15.3431,0.5319,0.4715
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,45,-20,15,1.3723,15.3431,0.5367,0.4755
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,45,-15,20,1.3723,15.3431,0.5414,0.4795
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,45,-10,25,1.3723,15.3431,0.5461,0.4836
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,45,-5,30,1.3723,15.3431,0.5507,0.4876
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,45,0,35,1.3723,15.3431,0.5552,0.4917
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,45,5,40,1.3723,15.3431,0.5598,0.4958
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,45,10,45,1.3723,15.3431,0.5643,0.4999
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,45,15,50,1.3723,15.3431,0.5688,0.504
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,50,-25,10,1.3723,17.133,0.5252,0.4385
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,50,-20,15,1.3723,17.133,0.5306,0.4428
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,50,-15,20,1.3723,17.133,0.5359,0.4471
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,50,-10,25,1.3723,17.133,0.5412,0.4514
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,50,-5,30,1.3723,17.133,0.5465,0.4557
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,50,0,35,1.3723,17.133,0.5517,0.46
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,50,5,40,1.3723,17.133,0.5569,0.4644
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,50,10,45,1.3723,17.133,0.562,0.4687
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,50,15,50,1.3723,17.133,0.5671,0.4731
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,55,-25,10,1.3723,19.0717,0.5167,0.4012
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,55,-20,15,1.3723,19.0717,0.5227,0.4056
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,55,-15,20,1.3723,19.0717,0.5287,0.41
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,55,-10,25,1.3723,19.0717,0.5346,0.4145
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,55,-5,30,1.3723,19.0717,0.5406,0.419
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,55,0,35,1.3723,19.0717,0.5465,0.4236
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,55,5,40,1.3723,19.0717,0.5524,0.4282
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,55,10,45,1.3723,19.0717,0.5583,0.4328
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,55,15,50,1.3723,19.0717,0.5641,0.4374
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,60,-25,10,1.3723,21.1675,0.5046,0.3584
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,60,-20,15,1.3723,21.1675,0.5113,0.3628
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,60,-15,20,1.3723,21.1675,0.518,0.3672
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,60,-10,25,1.3723,21.1675,0.5246,0.3717
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,60,-5,30,1.3723,21.1675,0.5313,0.3764
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,60,0,35,1.3723,21.1675,0.5381,0.3812
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,60,5,40,1.3723,21.1675,0.5448,0.386
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,60,10,45,1.3723,21.1675,0.5515,0.3908
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-35,60,15,50,1.3723,21.1675,0.5582,0.3957
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,20,-20,10,1.6783,8.3646,0.5889,0.6723
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,20,-15,15,1.6783,8.3646,0.5905,0.6741
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,20,-10,20,1.6783,8.3646,0.592,0.6758
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,20,-5,25,1.6783,8.3646,0.5936,0.6777
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,20,0,30,1.6783,8.3646,0.5952,0.6797
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,20,5,35,1.6783,8.3646,0.5968,0.6817
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,20,10,40,1.6783,8.3646,0.5984,0.6838
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,20,15,45,1.6783,8.3646,0.6,0.6859
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,20,20,50,1.6783,8.3646,0.6014,0.6877
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,25,-20,10,1.6783,9.5207,0.5842,0.6444
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,25,-15,15,1.6783,9.5207,0.5864,0.6467
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,25,-10,20,1.6783,9.5207,0.5886,0.649
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,25,-5,25,1.6783,9.5207,0.5908,0.6515
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,25,0,30,1.6783,9.5207,0.593,0.654
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,25,5,35,1.6783,9.5207,0.5952,0.6566
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,25,10,40,1.6783,9.5207,0.5974,0.6593
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,25,15,45,1.6783,9.5207,0.5996,0.6619
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,25,20,50,1.6783,9.5207,0.6017,0.6645
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,30,-20,10,1.6783,10.7899,0.579,0.6181
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,30,-15,15,1.6783,10.7899,0.5818,0.6209
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,30,-10,20,1.6783,10.7899,0.5847,0.6238
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,30,-5,25,1.6783,10.7899,0.5875,0.6268
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,30,0,30,1.6783,10.7899,0.5902,0.6298
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,30,5,35,1.6783,10.7899,0.5931,0.6329
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,30,10,40,1.6783,10.7899,0.5959,0.6361
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,30,15,45,1.6783,10.7899,0.5987,0.6392
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,30,20,50,1.6783,10.7899,0.6014,0.6424
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,35,-20,10,1.6783,12.1788,0.5739,0.5925
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,35,-15,15,1.6783,12.1788,0.5773,0.5958
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,35,-10,20,1.6783,12.1788,0.5808,0.5992
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,35,-5,25,1.6783,12.1788,0.5842,0.6026
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,35,0,30,1.6783,12.1788,0.5876,0.6061
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,35,5,35,1.6783,12.1788,0.591,0.6096
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,35,10,40,1.6783,12.1788,0.5944,0.6132
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,35,15,45,1.6783,12.1788,0.5978,0.6169
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,35,20,50,1.6783,12.1788,0.6012,0.6206
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,40,-20,10,1.6783,13.6942,0.5689,0.5664
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,40,-15,15,1.6783,13.6942,0.573,0.5702
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,40,-10,20,1.6783,13.6942,0.5771,0.5741
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,40,-5,25,1.6783,13.6942,0.5812,0.5779
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,40,0,30,1.6783,13.6942,0.5851,0.5818
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,40,5,35,1.6783,13.6942,0.5891,0.5857
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,40,10,40,1.6783,13.6942,0.5931,0.5897
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,40,15,45,1.6783,13.6942,0.5971,0.5937
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,40,20,50,1.6783,13.6942,0.6011,0.5979
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,45,-20,10,1.6783,15.3431,0.5641,0.539
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,45,-15,15,1.6783,15.3431,0.5688,0.5432
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,45,-10,20,1.6783,15.3431,0.5735,0.5474
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,45,-5,25,1.6783,15.3431,0.5782,0.5517
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,45,0,30,1.6783,15.3431,0.5828,0.5558
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,45,5,35,1.6783,15.3431,0.5873,0.5601
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,45,10,40,1.6783,15.3431,0.5919,0.5644
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,45,15,45,1.6783,15.3431,0.5965,0.5688
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,45,20,50,1.6783,15.3431,0.6011,0.5733
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,50,-20,10,1.6783,17.133,0.559,0.5092
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,50,-15,15,1.6783,17.133,0.5643,0.5137
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,50,-10,20,1.6783,17.133,0.5697,0.5182
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,50,-5,25,1.6783,17.133,0.575,0.5228
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,50,0,30,1.6783,17.133,0.5801,0.5272
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,50,5,35,1.6783,17.133,0.5853,0.5318
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,50,10,40,1.6783,17.133,0.5905,0.5364
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,50,15,45,1.6783,17.133,0.5957,0.5411
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,50,20,50,1.6783,17.133,0.6008,0.5458
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,55,-20,10,1.6783,19.0717,0.5529,0.476
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,55,-15,15,1.6783,19.0717,0.559,0.4807
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,55,-10,20,1.6783,19.0717,0.565,0.4855
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,55,-5,25,1.6783,19.0717,0.5709,0.4902
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,55,0,30,1.6783,19.0717,0.5767,0.4949
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,55,5,35,1.6783,19.0717,0.5825,0.4997
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,55,10,40,1.6783,19.0717,0.5883,0.5046
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,55,15,45,1.6783,19.0717,0.5941,0.5095
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,55,20,50,1.6783,19.0717,0.5999,0.5144
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,60,-20,10,1.6783,21.1675,0.545,0.4383
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,60,-15,15,1.6783,21.1675,0.5518,0.4432
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,60,-10,20,1.6783,21.1675,0.5585,0.4481
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,60,-5,25,1.6783,21.1675,0.5651,0.453
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,60,0,30,1.6783,21.1675,0.5715,0.4578
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,60,5,35,1.6783,21.1675,0.578,0.4628
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,60,10,40,1.6783,21.1675,0.5845,0.4679
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,60,15,45,1.6783,21.1675,0.591,0.473
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-30,60,20,50,1.6783,21.1675,0.5974,0.478
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,20,-20,5,2.0343,8.3646,0.596,0.7073
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,20,-15,10,2.0343,8.3646,0.6104,0.7241
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,20,-10,15,2.0343,8.3646,0.6118,0.7257
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,20,-5,20,2.0343,8.3646,0.6133,0.7273
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,20,0,25,2.0343,8.3646,0.6148,0.729
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,20,5,30,2.0343,8.3646,0.6163,0.7309
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,20,10,35,2.0343,8.3646,0.6179,0.7329
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,20,15,40,2.0343,8.3646,0.6194,0.7347
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,20,20,45,2.0343,8.3646,0.6208,0.7366
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,20,25,50,2.0343,8.3646,0.6222,0.7379
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,25,-20,5,2.0343,9.5207,0.5939,0.6815
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,25,-15,10,2.0343,9.5207,0.6083,0.6977
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,25,-10,15,2.0343,9.5207,0.6104,0.6999
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,25,-5,20,2.0343,9.5207,0.6125,0.7021
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,25,0,25,2.0343,9.5207,0.6146,0.7044
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,25,5,30,2.0343,9.5207,0.6167,0.7069
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,25,10,35,2.0343,9.5207,0.6189,0.7094
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,25,15,40,2.0343,9.5207,0.621,0.7119
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,25,20,45,2.0343,9.5207,0.6231,0.7144
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,25,25,50,2.0343,9.5207,0.6251,0.7167
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,30,-20,5,2.0343,10.7899,0.5905,0.6572
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,30,-15,10,2.0343,10.7899,0.6049,0.6728
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,30,-10,15,2.0343,10.7899,0.6076,0.6755
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,30,-5,20,2.0343,10.7899,0.6103,0.6783
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,30,0,25,2.0343,10.7899,0.613,0.6812
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,30,5,30,2.0343,10.7899,0.6158,0.6842
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,30,10,35,2.0343,10.7899,0.6185,0.6873
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,30,15,40,2.0343,10.7899,0.6213,0.6904
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,30,20,45,2.0343,10.7899,0.624,0.6935
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,30,25,50,2.0343,10.7899,0.6266,0.6965
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,35,-20,5,2.0343,12.1788,0.5865,0.6336
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,35,-15,10,2.0343,12.1788,0.6009,0.6486
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,35,-10,15,2.0343,12.1788,0.6042,0.6519
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,35,-5,20,2.0343,12.1788,0.6076,0.6552
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,35,0,25,2.0343,12.1788,0.6109,0.6586
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,35,5,30,2.0343,12.1788,0.6143,0.6621
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,35,10,35,2.0343,12.1788,0.6176,0.6656
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,35,15,40,2.0343,12.1788,0.6209,0.6692
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,35,20,45,2.0343,12.1788,0.6243,0.6728
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,35,25,50,2.0343,12.1788,0.6276,0.6765
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,40,-20,5,2.0343,13.6942,0.5823,0.6098
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,40,-15,10,2.0343,13.6942,0.5967,0.6243
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,40,-10,15,2.0343,13.6942,0.6007,0.628
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,40,-5,20,2.0343,13.6942,0.6047,0.6318
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,40,0,25,2.0343,13.6942,0.6086,0.6357
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,40,5,30,2.0343,13.6942,0.6126,0.6396
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,40,10,35,2.0343,13.6942,0.6165,0.6435
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,40,15,40,2.0343,13.6942,0.6204,0.6476
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,40,20,45,2.0343,13.6942,0.6243,0.6517
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,40,25,50,2.0343,13.6942,0.6283,0.6559
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,45,-20,5,2.0343,15.3431,0.578,0.585
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,45,-15,10,2.0343,15.3431,0.5924,0.5989
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,45,-10,15,2.0343,15.3431,0.5971,0.6031
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,45,-5,20,2.0343,15.3431,0.6017,0.6073
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,45,0,25,2.0343,15.3431,0.6063,0.6116
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,45,5,30,2.0343,15.3431,0.6108,0.6158
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,45,10,35,2.0343,15.3431,0.6153,0.6202
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,45,15,40,2.0343,15.3431,0.6198,0.6246
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,45,20,45,2.0343,15.3431,0.6243,0.6291
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,45,25,50,2.0343,15.3431,0.6289,0.6336
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,50,-20,5,2.0343,17.133,0.5736,0.5585
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,50,-15,10,2.0343,17.133,0.588,0.5717
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,50,-10,15,2.0343,17.133,0.5933,0.5762
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,50,-5,20,2.0343,17.133,0.5985,0.5808
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,50,0,25,2.0343,17.133,0.6038,0.5854
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,50,5,30,2.0343,17.133,0.6089,0.59
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,50,10,35,2.0343,17.133,0.614,0.5947
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,50,15,40,2.0343,17.133,0.6191,0.5994
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,50,20,45,2.0343,17.133,0.6241,0.6042
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,50,25,50,2.0343,17.133,0.6292,0.609
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,55,-20,5,2.0343,19.0717,0.5686,0.5292
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,55,-15,10,2.0343,19.0717,0.583,0.5418
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,55,-10,15,2.0343,19.0717,0.589,0.5466
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,55,-5,20,2.0343,19.0717,0.5949,0.5515
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,55,0,25,2.0343,19.0717,0.6008,0.5564
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,55,5,30,2.0343,19.0717,0.6064,0.5612
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,55,10,35,2.0343,19.0717,0.6121,0.5661
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,55,15,40,2.0343,19.0717,0.6178,0.5711
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,55,20,45,2.0343,19.0717,0.6235,0.5761
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,55,25,50,2.0343,19.0717,0.6292,0.5812
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,60,-20,5,2.0343,21.1675,0.5627,0.4965
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,60,-15,10,2.0343,21.1675,0.5771,0.5082
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,60,-10,15,2.0343,21.1675,0.5837,0.5133
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,60,-5,20,2.0343,21.1675,0.5903,0.5185
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,60,0,25,2.0343,21.1675,0.5968,0.5236
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,60,5,30,2.0343,21.1675,0.6031,0.5286
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,60,10,35,2.0343,21.1675,0.6094,0.5337
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,60,15,40,2.0343,21.1675,0.6157,0.5389
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,60,20,45,2.0343,21.1675,0.622,0.5441
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-25,60,25,50,2.0343,21.1675,0.6282,0.5492
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,20,-10,10,2.4452,8.3646,0.6293,0.77
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,20,-5,15,2.4452,8.3646,0.6307,0.7714
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,20,0,20,2.4452,8.3646,0.632,0.7728
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,20,5,25,2.4452,8.3646,0.6334,0.7743
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,20,10,30,2.4452,8.3646,0.6348,0.776
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,20,15,35,2.4452,8.3646,0.6362,0.7776
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,20,20,40,2.4452,8.3646,0.6375,0.7792
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,20,25,45,2.4452,8.3646,0.639,0.7807
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,20,30,50,2.4452,8.3646,0.6403,0.7814
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,25,-10,10,2.4452,9.5207,0.6301,0.745
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,25,-5,15,2.4452,9.5207,0.632,0.747
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,25,0,20,2.4452,9.5207,0.634,0.749
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,25,5,25,2.4452,9.5207,0.6359,0.7511
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,25,10,30,2.4452,9.5207,0.638,0.7534
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,25,15,35,2.4452,9.5207,0.6399,0.7557
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,25,20,40,2.4452,9.5207,0.6419,0.758
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,25,25,45,2.4452,9.5207,0.6439,0.7602
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,25,30,50,2.4452,9.5207,0.6458,0.762
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,30,-10,10,2.4452,10.7899,0.6284,0.7215
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,30,-5,15,2.4452,10.7899,0.631,0.724
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,30,0,20,2.4452,10.7899,0.6335,0.7266
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,30,5,25,2.4452,10.7899,0.6361,0.7293
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,30,10,30,2.4452,10.7899,0.6387,0.7321
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,30,15,35,2.4452,10.7899,0.6413,0.735
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,30,20,40,2.4452,10.7899,0.6439,0.7379
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,30,25,45,2.4452,10.7899,0.6465,0.7408
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,30,30,50,2.4452,10.7899,0.649,0.7435
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,35,-10,10,2.4452,12.1788,0.6254,0.6986
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,35,-5,15,2.4452,12.1788,0.6286,0.7017
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,35,0,20,2.4452,12.1788,0.6318,0.7048
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,35,5,25,2.4452,12.1788,0.635,0.708
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,35,10,30,2.4452,12.1788,0.6382,0.7114
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,60,42,4,50,-20,35,15,35,2.4452,12.1788,0.6414,0.7148
