source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,65,30,40,1.4744,14.3645,0.6876,0.6555
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,65,35,45,1.4744,14.3645,0.7015,0.6676
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,70,-5,5,1.4744,16.1097,0.6439,0.5959
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,70,0,10,1.4744,16.1097,0.6514,0.6003
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,70,5,15,1.4744,16.1097,0.6586,0.6046
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,70,10,20,1.4744,16.1097,0.666,0.6098
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,70,15,25,1.4744,16.1097,0.673,0.6147
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,70,20,30,1.4744,16.1097,0.6785,0.6188
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,70,25,35,1.4744,16.1097,0.683,0.6228
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,70,30,40,1.4744,16.1097,0.6854,0.6269
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,70,35,45,1.4744,16.1097,0.6994,0.6385
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,75,-5,5,1.4744,18.0105,0.6291,0.558
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,75,0,10,1.4744,18.0105,0.6422,0.567
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,75,5,15,1.4744,18.0105,0.6519,0.5729
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,75,10,20,1.4744,18.0105,0.6592,0.5773
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,75,15,25,1.4744,18.0105,0.6665,0.5819
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,75,20,30,1.4744,18.0105,0.6728,0.5862
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,75,25,35,1.4744,18.0105,0.6785,0.5908
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,75,30,40,1.4744,18.0105,0.6821,0.5957
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,75,35,45,1.4744,18.0105,0.6962,0.6067
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,80,-5,5,1.4744,20.0772,0.6096,0.5168
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,80,0,10,1.4744,20.0772,0.6286,0.5304
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,80,5,15,1.4744,20.0772,0.6409,0.538
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,80,10,20,1.4744,20.0772,0.6486,0.5417
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,80,15,25,1.4744,20.0772,0.6563,0.5457
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,80,20,30,1.4744,20.0772,0.6641,0.5504
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,80,25,35,1.4744,20.0772,0.672,0.5559
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,80,30,40,1.4744,20.0772,0.678,0.5616
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,80,35,45,1.4744,20.0772,0.6923,0.5719
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,85,-5,5,1.4744,22.3211,0.5845,0.472
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,85,0,10,1.4744,22.3211,0.6096,0.49
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,85,5,15,1.4744,22.3211,0.6246,0.4992
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,85,10,20,1.4744,22.3211,0.6331,0.5023
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,85,15,25,1.4744,22.3211,0.6415,0.5058
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,85,20,30,1.4744,22.3211,0.6517,0.5111
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,85,25,35,1.4744,22.3211,0.6634,0.5176
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,85,30,40,1.4744,22.3211,0.6735,0.524
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,85,35,45,1.4744,22.3211,0.6878,0.5337
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,90,-5,5,1.4744,24.7553,0.5528,0.4232
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,90,0,10,1.4744,24.7553,0.5837,0.4451
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,90,5,15,1.4744,24.7553,0.6014,0.4558
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,90,10,20,1.4744,24.7553,0.6116,0.4588
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,90,15,25,1.4744,24.7553,0.6209,0.4617
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,90,20,30,1.4744,24.7553,0.6347,0.4678
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,90,25,35,1.4744,24.7553,0.6521,0.4755
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,90,30,40,1.4744,24.7553,0.6685,0.4827
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,90,35,45,1.4744,24.7553,0.6829,0.4916
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,95,-5,5,1.4744,27.395,0.5129,0.3701
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,95,0,10,1.4744,27.395,0.5491,0.3953
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,95,5,15,1.4744,27.395,0.5696,0.4073
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,95,10,20,1.4744,27.395,0.5823,0.4104
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,95,15,25,1.4744,27.395,0.5929,0.4128
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,95,20,30,1.4744,27.395,0.6118,0.42
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,95,25,35,1.4744,27.395,0.6374,0.4293
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,95,30,40,1.4744,27.395,0.6632,0.4373
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-10,95,35,45,1.4744,27.395,0.6777,0.4453
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,20,5,10,1.7942,4.2734,0.5596,0.9028
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,20,10,15,1.7942,4.2734,0.5587,0.9008
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,20,15,20,1.7942,4.2734,0.557,0.9016
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,20,20,25,1.7942,4.2734,0.554,0.9023
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,20,25,30,1.7942,4.2734,0.5413,0.8982
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,20,30,35,1.7942,4.2734,0.5173,0.8937
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,20,35,40,1.7942,4.2734,0.4617,0.8853
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,20,40,45,1.7942,4.2734,0.4704,0.9017
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,25,5,10,1.7942,4.9852,0.5952,0.8776
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,25,10,15,1.7942,4.9852,0.5941,0.875
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,25,15,20,1.7942,4.9852,0.5952,0.8777
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,25,20,25,1.7942,4.9852,0.5944,0.8788
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,25,25,30,1.7942,4.9852,0.5866,0.8762
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,25,30,35,1.7942,4.9852,0.5702,0.873
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,25,35,40,1.7942,4.9852,0.5261,0.866
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,25,40,45,1.7942,4.9852,0.536,0.882
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,30,5,10,1.7942,5.7833,0.6216,0.8538
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,30,10,15,1.7942,5.7833,0.6204,0.851
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,30,15,20,1.7942,5.7833,0.6237,0.8549
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,30,20,25,1.7942,5.7833,0.6247,0.8564
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,30,25,30,1.7942,5.7833,0.6208,0.855
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,30,30,35,1.7942,5.7833,0.6109,0.8528
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,30,35,40,1.7942,5.7833,0.5784,0.8472
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,30,40,45,1.7942,5.7833,0.5894,0.8629
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,35,5,10,1.7942,6.6741,0.6412,0.8309
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,35,10,15,1.7942,6.6741,0.6403,0.8283
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,35,15,20,1.7942,6.6741,0.6451,0.833
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,35,20,25,1.7942,6.6741,0.6474,0.8347
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,35,25,30,1.7942,6.6741,0.6464,0.8342
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,35,30,35,1.7942,6.6741,0.6416,0.833
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,35,35,40,1.7942,6.6741,0.6193,0.8287
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,35,40,45,1.7942,6.6741,0.6313,0.844
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,40,5,10,1.7942,7.6645,0.6557,0.8084
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,40,10,15,1.7942,7.6645,0.6553,0.8065
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,40,15,20,1.7942,7.6645,0.6611,0.8114
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,40,20,25,1.7942,7.6645,0.6643,0.8132
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,40,25,30,1.7942,7.6645,0.6653,0.8135
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,40,30,35,1.7942,7.6645,0.6641,0.8131
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,40,35,40,1.7942,7.6645,0.6502,0.81
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,40,40,45,1.7942,7.6645,0.6628,0.825
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,45,5,10,1.7942,8.7615,0.666,0.786
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,45,10,15,1.7942,8.7615,0.6664,0.7848
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,45,15,20,1.7942,8.7615,0.6727,0.7897
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,45,20,25,1.7942,8.7615,0.6765,0.7917
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,45,25,30,1.7942,8.7615,0.6789,0.7924
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,45,30,35,1.7942,8.7615,0.6801,0.7927
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,45,35,40,1.7942,8.7615,0.6725,0.7909
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,45,40,45,1.7942,8.7615,0.6856,0.8055
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,50,5,10,1.7942,9.9722,0.6728,0.763
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,50,10,15,1.7942,9.9722,0.6743,0.7629
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,50,15,20,1.7942,9.9722,0.6807,0.7674
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,50,20,25,1.7942,9.9722,0.6849,0.7695
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,50,25,30,1.7942,9.9722,0.6882,0.7708
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,50,30,35,1.7942,9.9722,0.6908,0.7717
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,50,35,40,1.7942,9.9722,0.6876,0.771
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,50,40,45,1.7942,9.9722,0.7012,0.7852
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,55,5,10,1.7942,11.3043,0.6765,0.7391
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,55,10,15,1.7942,11.3043,0.6793,0.7401
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,55,15,20,1.7942,11.3043,0.6856,0.7441
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,55,20,25,1.7942,11.3043,0.69,0.7463
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,55,25,30,1.7942,11.3043,0.6939,0.748
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,55,30,35,1.7942,11.3043,0.6973,0.7495
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,55,35,40,1.7942,11.3043,0.697,0.7499
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,55,40,45,1.7942,11.3043,0.7109,0.7638
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,60,5,10,1.7942,12.7657,0.6771,0.7136
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,60,10,15,1.7942,12.7657,0.6815,0.7159
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,60,15,20,1.7942,12.7657,0.6875,0.7194
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,60,20,25,1.7942,12.7657,0.6922,0.7218
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,60,25,30,1.7942,12.7657,0.6964,0.7239
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,60,30,35,1.7942,12.7657,0.7003,0.7259
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,60,35,40,1.7942,12.7657,0.7018,0.7275
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,60,40,45,1.7942,12.7657,0.716,0.7409
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,65,5,10,1.7942,14.3645,0.6746,0.6863
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,65,10,15,1.7942,14.3645,0.6806,0.6899
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,65,15,20,1.7942,14.3645,0.6864,0.6928
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,65,20,25,1.7942,14.3645,0.6915,0.6954
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,65,25,30,1.7942,14.3645,0.6961,0.6979
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,65,30,35,1.7942,14.3645,0.7003,0.7006
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,65,35,40,1.7942,14.3645,0.7031,0.7032
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,65,40,45,1.7942,14.3645,0.7174,0.7162
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,70,5,10,1.7942,16.1097,0.6688,0.6565
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,70,10,15,1.7942,16.1097,0.6765,0.6614
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,70,15,20,1.7942,16.1097,0.6823,0.6639
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,70,20,25,1.7942,16.1097,0.6878,0.6667
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,70,25,30,1.7942,16.1097,0.6931,0.6698
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,70,30,35,1.7942,16.1097,0.6977,0.6732
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,70,35,40,1.7942,16.1097,0.7016,0.6768
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,70,40,45,1.7942,16.1097,0.7161,0.6893
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,75,5,10,1.7942,18.0105,0.6592,0.6238
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,75,10,15,1.7942,18.0105,0.6687,0.6299
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,75,15,20,1.7942,18.0105,0.6747,0.6322
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,75,20,25,1.7942,18.0105,0.681,0.6354
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,75,25,30,1.7942,18.0105,0.6872,0.6392
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,75,30,35,1.7942,18.0105,0.6928,0.6433
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,75,35,40,1.7942,18.0105,0.6979,0.648
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,75,40,45,1.7942,18.0105,0.7125,0.66
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,80,5,10,1.7942,20.0772,0.6453,0.5877
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,80,10,15,1.7942,20.0772,0.6566,0.5949
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,80,15,20,1.7942,20.0772,0.6632,0.5974
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,80,20,25,1.7942,20.0772,0.6706,0.601
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,80,25,30,1.7942,20.0772,0.6783,0.6057
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,80,30,35,1.7942,20.0772,0.6855,0.6107
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,80,35,40,1.7942,20.0772,0.6924,0.6164
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,80,40,45,1.7942,20.0772,0.707,0.6278
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,85,5,10,1.7942,22.3211,0.6263,0.5478
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,85,10,15,1.7942,22.3211,0.6392,0.5559
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,85,15,20,1.7942,22.3211,0.6472,0.5588
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,85,20,25,1.7942,22.3211,0.656,0.5631
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,85,25,30,1.7942,22.3211,0.6661,0.5688
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,85,30,35,1.7942,22.3211,0.6758,0.575
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,85,35,40,1.7942,22.3211,0.6853,0.5817
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,85,40,45,1.7942,22.3211,0.7,0.5925
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,90,5,10,1.7942,24.7553,0.6012,0.5035
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,90,10,15,1.7942,24.7553,0.6156,0.5123
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,90,15,20,1.7942,24.7553,0.6258,0.5162
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,90,20,25,1.7942,24.7553,0.6366,0.5213
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,90,25,30,1.7942,24.7553,0.6498,0.5284
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,90,30,35,1.7942,24.7553,0.6633,0.5358
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,90,35,40,1.7942,24.7553,0.6768,0.5436
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,90,40,45,1.7942,24.7553,0.6915,0.5536
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,95,5,10,1.7942,27.395,0.5688,0.4544
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,95,10,15,1.7942,27.395,0.5844,0.4636
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,95,15,20,1.7942,27.395,0.5978,0.4691
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,95,20,25,1.7942,27.395,0.6111,0.4751
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,95,25,30,1.7942,27.395,0.6286,0.4839
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,95,30,35,1.7942,27.395,0.6475,0.4929
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,95,35,40,1.7942,27.395,0.6667,0.5017
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,-5,95,40,45,1.7942,27.395,0.6814,0.5109
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,20,10,10,2.1655,4.2734,0.5339,0.9179
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,20,15,15,2.1655,4.2734,0.5318,0.9137
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,20,20,20,2.1655,4.2734,0.5268,0.9168
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,20,25,25,2.1655,4.2734,0.5209,0.9198
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,20,30,30,2.1655,4.2734,0.5014,0.915
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,20,35,35,2.1655,4.2734,0.4669,0.9087
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,20,40,40,2.1655,4.2734,0.403,0.8999
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,25,10,10,2.1655,4.9852,0.5807,0.8987
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,25,15,15,2.1655,4.9852,0.5787,0.8947
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,25,20,20,2.1655,4.9852,0.5769,0.8982
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,25,25,25,2.1655,4.9852,0.5735,0.9005
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,25,30,30,2.1655,4.9852,0.5594,0.8968
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,25,35,35,2.1655,4.9852,0.5331,0.8918
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,25,40,40,2.1655,4.9852,0.4794,0.8844
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,30,10,10,2.1655,5.7833,0.6147,0.88
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,30,15,15,2.1655,5.7833,0.6131,0.8767
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,30,20,20,2.1655,5.7833,0.6137,0.8802
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,30,25,25,2.1655,5.7833,0.6123,0.8818
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,30,30,30,2.1655,5.7833,0.603,0.879
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,30,35,35,2.1655,5.7833,0.5846,0.8752
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,30,40,40,2.1655,5.7833,0.5431,0.8691
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,35,10,10,2.1655,6.6741,0.6397,0.8615
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,35,15,15,2.1655,6.6741,0.6388,0.859
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,35,20,20,2.1655,6.6741,0.641,0.8623
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,35,25,25,2.1655,6.6741,0.6411,0.8633
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,35,30,30,2.1655,6.6741,0.6356,0.8613
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,35,35,35,2.1655,6.6741,0.6239,0.8586
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,35,40,40,2.1655,6.6741,0.5943,0.8537
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,40,10,10,2.1655,7.6645,0.658,0.8429
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,40,15,15,2.1655,7.6645,0.658,0.8414
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,40,20,20,2.1655,7.6645,0.6613,0.8442
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,40,25,25,2.1655,7.6645,0.6624,0.8448
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,40,30,30,2.1655,7.6645,0.6598,0.8434
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,40,35,35,2.1655,7.6645,0.6533,0.8416
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,40,40,40,2.1655,7.6645,0.6341,0.838
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,45,10,10,2.1655,8.7615,0.6711,0.8237
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,45,15,15,2.1655,8.7615,0.6722,0.8232
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,45,20,20,2.1655,8.7615,0.6761,0.8255
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,45,25,25,2.1655,8.7615,0.6778,0.8258
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,45,30,30,2.1655,8.7615,0.6773,0.8249
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,45,35,35,2.1655,8.7615,0.6747,0.824
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,45,40,40,2.1655,8.7615,0.6639,0.8217
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,50,10,10,2.1655,9.9722,0.68,0.8034
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,50,15,15,2.1655,9.9722,0.6823,0.8042
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,50,20,20,2.1655,9.9722,0.6864,0.8059
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,50,25,25,2.1655,9.9722,0.6886,0.806
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,50,30,30,2.1655,9.9722,0.6896,0.8057
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,50,35,35,2.1655,9.9722,0.6897,0.8055
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,50,40,40,2.1655,9.9722,0.6852,0.8044
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,55,10,10,2.1655,11.3043,0.6851,0.7818
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,55,15,15,2.1655,11.3043,0.6888,0.7838
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,55,20,20,2.1655,11.3043,0.6929,0.785
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,55,25,25,2.1655,11.3043,0.6955,0.7851
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,55,30,30,2.1655,11.3043,0.6976,0.7853
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,55,35,35,2.1655,11.3043,0.6995,0.7858
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,55,40,40,2.1655,11.3043,0.6995,0.7859
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,60,10,10,2.1655,12.7657,0.6867,0.7584
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,60,15,15,2.1655,12.7657,0.6919,0.7616
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,60,20,20,2.1655,12.7657,0.6959,0.7623
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,60,25,25,2.1655,12.7657,0.6989,0.7626
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,60,30,30,2.1655,12.7657,0.7019,0.7634
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,60,35,35,2.1655,12.7657,0.7049,0.7647
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,60,40,40,2.1655,12.7657,0.708,0.766
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,65,10,10,2.1655,14.3645,0.685,0.7328
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,65,15,15,2.1655,14.3645,0.6917,0.7371
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,65,20,20,2.1655,14.3645,0.6956,0.7376
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,65,25,25,2.1655,14.3645,0.6992,0.7383
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,65,30,30,2.1655,14.3645,0.7029,0.7398
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,65,35,35,2.1655,14.3645,0.7068,0.7419
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,65,40,40,2.1655,14.3645,0.7118,0.7443
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,70,10,10,2.1655,16.1097,0.6798,0.7046
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,70,15,15,2.1655,16.1097,0.6879,0.71
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,70,20,20,2.1655,16.1097,0.6921,0.7105
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,70,25,25,2.1655,16.1097,0.6963,0.7118
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,70,30,30,2.1655,16.1097,0.7009,0.7141
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,70,35,35,2.1655,16.1097,0.7055,0.717
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,70,40,40,2.1655,16.1097,0.7119,0.7206
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,75,10,10,2.1655,18.0105,0.6708,0.6734
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,75,15,15,2.1655,18.0105,0.6803,0.6796
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,75,20,20,2.1655,18.0105,0.685,0.6806
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,75,25,25,2.1655,18.0105,0.6903,0.6828
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,75,30,30,2.1655,18.0105,0.696,0.686
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,75,35,35,2.1655,18.0105,0.7015,0.6899
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,75,40,40,2.1655,18.0105,0.709,0.6945
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,80,10,10,2.1655,20.0772,0.6576,0.6388
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,80,15,15,2.1655,20.0772,0.6684,0.6457
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,80,20,20,2.1655,20.0772,0.6742,0.6475
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,80,25,25,2.1655,20.0772,0.6809,0.6508
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,80,30,30,2.1655,20.0772,0.6881,0.6552
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,80,35,35,2.1655,20.0772,0.6949,0.6601
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,80,40,40,2.1655,20.0772,0.7035,0.6659
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,85,10,10,2.1655,22.3211,0.6399,0.6004
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,85,15,15,2.1655,22.3211,0.6516,0.6078
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,85,20,20,2.1655,22.3211,0.6592,0.6108
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,85,25,25,2.1655,22.3211,0.6678,0.6156
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,85,30,30,2.1655,22.3211,0.677,0.6214
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,85,35,35,2.1655,22.3211,0.6856,0.6276
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,85,40,40,2.1655,22.3211,0.6957,0.6344
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,90,10,10,2.1655,24.7553,0.6167,0.5577
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,90,15,15,2.1655,24.7553,0.6292,0.5653
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,90,20,20,2.1655,24.7553,0.6393,0.5703
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,90,25,25,2.1655,24.7553,0.6504,0.5768
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,90,30,30,2.1655,24.7553,0.6624,0.5843
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,90,35,35,2.1655,24.7553,0.6737,0.5918
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,90,40,40,2.1655,24.7553,0.686,0.5998
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,95,10,10,2.1655,27.395,0.5872,0.5105
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,95,15,15,2.1655,27.395,0.6001,0.518
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,95,20,20,2.1655,27.395,0.6138,0.5254
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,95,25,25,2.1655,27.395,0.6281,0.534
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,95,30,30,2.1655,27.395,0.6438,0.5436
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,95,35,35,2.1655,27.395,0.6587,0.5526
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,0,95,40,40,2.1655,27.395,0.6742,0.5618
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,20,15,10,2.5934,4.2734,0.4869,0.9289
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,20,20,15,2.5934,4.2734,0.484,0.9228
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,20,25,20,2.5934,4.2734,0.4744,0.9266
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,20,30,25,2.5934,4.2734,0.465,0.9312
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,20,35,30,2.5934,4.2734,0.4404,0.926
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,20,40,35,2.5934,4.2734,0.3991,0.9182
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,25,15,10,2.5934,4.9852,0.5505,0.9145
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,25,20,15,2.5934,4.9852,0.5479,0.9094
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,25,25,20,2.5934,4.9852,0.5419,0.9126
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,25,30,25,2.5934,4.9852,0.5354,0.9157
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,25,35,30,2.5934,4.9852,0.5162,0.9113
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,25,40,35,2.5934,4.9852,0.4822,0.9049
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,30,15,10,2.5934,5.7833,0.5954,0.9001
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,30,20,15,2.5934,5.7833,0.5935,0.8961
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,30,25,20,2.5934,5.7833,0.5904,0.8986
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,30,30,25,2.5934,5.7833,0.5863,0.9004
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,30,35,30,2.5934,5.7833,0.5724,0.8967
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,30,40,35,2.5934,5.7833,0.5468,0.8915
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,35,15,10,2.5934,6.6741,0.6279,0.8854
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,35,20,15,2.5934,6.6741,0.6268,0.8827
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,35,25,20,2.5934,6.6741,0.6259,0.8844
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,35,30,25,2.5934,6.6741,0.6236,0.885
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,35,35,30,2.5934,6.6741,0.6143,0.882
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,35,40,35,2.5934,6.6741,0.5965,0.8779
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,40,15,10,2.5934,7.6645,0.6515,0.8701
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,40,20,15,2.5934,7.6645,0.6515,0.8687
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,40,25,20,2.5934,7.6645,0.652,0.8695
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,40,30,25,2.5934,7.6645,0.651,0.8693
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,40,35,30,2.5934,7.6645,0.6454,0.8668
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,40,40,35,2.5934,7.6645,0.6342,0.8638
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,45,15,10,2.5934,8.7615,0.6685,0.8538
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,45,20,15,2.5934,8.7615,0.6698,0.8537
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,45,25,20,2.5934,8.7615,0.6711,0.8538
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,45,30,25,2.5934,8.7615,0.6711,0.8529
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,45,35,30,2.5934,8.7615,0.6682,0.851
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,45,40,35,2.5934,8.7615,0.6621,0.849
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,50,15,10,2.5934,9.9722,0.6802,0.8362
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,50,20,15,2.5934,9.9722,0.6829,0.8374
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,50,25,20,2.5934,9.9722,0.6847,0.8368
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,50,30,25,2.5934,9.9722,0.6853,0.8356
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,50,35,30,2.5934,9.9722,0.6845,0.8343
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,50,40,35,2.5934,9.9722,0.6823,0.8332
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,55,15,10,2.5934,11.3043,0.6875,0.8169
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,55,20,15,2.5934,11.3043,0.6916,0.8194
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,55,25,20,2.5934,11.3043,0.6937,0.8183
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,55,30,25,2.5934,11.3043,0.6949,0.8171
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,55,35,30,2.5934,11.3043,0.6956,0.8163
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,55,40,35,2.5934,11.3043,0.6962,0.8162
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,60,15,10,2.5934,12.7657,0.6909,0.7956
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,60,20,15,2.5934,12.7657,0.6964,0.7993
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,60,25,20,2.5934,12.7657,0.6987,0.798
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,60,30,25,2.5934,12.7657,0.7005,0.797
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,60,35,30,2.5934,12.7657,0.7025,0.797
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,60,40,35,2.5934,12.7657,0.7049,0.7977
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,65,15,10,2.5934,14.3645,0.6907,0.772
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,65,20,15,2.5934,14.3645,0.6975,0.7768
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,65,25,20,2.5934,14.3645,0.7001,0.7755
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,65,30,25,2.5934,14.3645,0.7026,0.7751
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,65,35,30,2.5934,14.3645,0.7056,0.7759
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,65,40,35,2.5934,14.3645,0.7094,0.7776
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,70,15,10,2.5934,16.1097,0.6867,0.7458
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,70,20,15,2.5934,16.1097,0.6949,0.7514
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,70,25,20,2.5934,16.1097,0.698,0.7506
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,70,30,25,2.5934,16.1097,0.7014,0.751
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,70,35,30,2.5934,16.1097,0.7054,0.7528
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,70,40,35,2.5934,16.1097,0.7103,0.7555
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,75,15,10,2.5934,18.0105,0.6791,0.7165
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,75,20,15,2.5934,18.0105,0.6884,0.7228
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,75,25,20,2.5934,18.0105,0.6923,0.7229
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,75,30,25,2.5934,18.0105,0.697,0.7245
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,75,35,30,2.5934,18.0105,0.7022,0.7275
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,75,40,35,2.5934,18.0105,0.708,0.7313
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,80,15,10,2.5934,20.0772,0.6674,0.6839
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,80,20,15,2.5934,20.0772,0.6777,0.6906
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,80,25,20,2.5934,20.0772,0.683,0.6921
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,80,30,25,2.5934,20.0772,0.6893,0.6954
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,80,35,30,2.5934,20.0772,0.696,0.6997
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,80,40,35,2.5934,20.0772,0.7029,0.7046
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,85,15,10,2.5934,22.3211,0.6515,0.6476
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,85,20,15,2.5934,22.3211,0.6624,0.6545
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,85,25,20,2.5934,22.3211,0.6697,0.6579
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,85,30,25,2.5934,22.3211,0.6781,0.6631
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,85,35,30,2.5934,22.3211,0.6867,0.6691
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,85,40,35,2.5934,22.3211,0.6951,0.6754
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,90,15,10,2.5934,24.7553,0.6307,0.6073
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,90,20,15,2.5934,24.7553,0.6419,0.614
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,90,25,20,2.5934,24.7553,0.6521,0.62
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,90,30,25,2.5934,24.7553,0.6632,0.6276
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,90,35,30,2.5934,24.7553,0.6743,0.6355
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,90,40,35,2.5934,24.7553,0.6845,0.6432
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,95,15,10,2.5934,27.395,0.6044,0.5627
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,95,20,15,2.5934,27.395,0.6156,0.5688
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,95,25,20,2.5934,27.395,0.6295,0.5781
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,95,30,25,2.5934,27.395,0.6441,0.5885
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,95,35,30,2.5934,27.395,0.6584,0.5986
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,5,95,40,35,2.5934,27.395,0.6712,0.608
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,20,15,5,3.0836,4.2734,0.4192,0.9666
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,20,20,10,3.0836,4.2734,0.4075,0.9367
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,20,25,15,3.0836,4.2734,0.4044,0.9291
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,20,30,20,3.0836,4.2734,0.3905,0.9327
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,20,35,25,3.0836,4.2734,0.3783,0.9385
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,20,40,30,3.0836,4.2734,0.3519,0.9334
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,25,15,5,3.0836,4.9852,0.5117,0.9496
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,25,20,10,3.0836,4.9852,0.4998,0.9263
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,25,25,15,3.0836,4.9852,0.4968,0.9201
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,25,30,20,3.0836,4.9852,0.4865,0.9225
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,25,35,25,3.0836,4.9852,0.4769,0.9263
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,25,40,30,3.0836,4.9852,0.4543,0.9218
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,30,15,5,3.0836,5.7833,0.5718,0.9324
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,30,20,10,3.0836,5.7833,0.5618,0.9155
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,30,25,15,3.0836,5.7833,0.5595,0.9108
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,30,30,20,3.0836,5.7833,0.5526,0.9121
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,30,35,25,3.0836,5.7833,0.5459,0.9141
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,30,40,30,3.0836,5.7833,0.5286,0.9101
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,35,15,5,3.0836,6.6741,0.6121,0.9148
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,35,20,10,3.0836,6.6741,0.6053,0.904
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,35,25,15,3.0836,6.6741,0.604,0.9009
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,35,30,20,3.0836,6.6741,0.5998,0.901
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,35,35,25,3.0836,6.6741,0.5954,0.9016
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,35,40,30,3.0836,6.6741,0.5832,0.8981
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,40,15,5,3.0836,7.6645,0.6394,0.8967
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,40,20,10,3.0836,7.6645,0.6365,0.8915
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,40,25,15,3.0836,7.6645,0.6364,0.8899
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,40,30,20,3.0836,7.6645,0.6341,0.8891
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,40,35,25,3.0836,7.6645,0.6314,0.8885
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,40,40,30,3.0836,7.6645,0.6235,0.8856
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,45,15,5,3.0836,8.7615,0.6576,0.878
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,45,20,10,3.0836,8.7615,0.6589,0.8779
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,45,25,15,3.0836,8.7615,0.6602,0.8778
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,45,30,20,3.0836,8.7615,0.6591,0.8761
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,45,35,25,3.0836,8.7615,0.6577,0.8747
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,45,40,30,3.0836,8.7615,0.6532,0.8723
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,50,15,5,3.0836,9.9722,0.6693,0.8584
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,50,20,10,3.0836,9.9722,0.6747,0.8627
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,50,25,15,3.0836,9.9722,0.6773,0.864
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,50,30,20,3.0836,9.9722,0.6772,0.8617
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,50,35,25,3.0836,9.9722,0.6767,0.8599
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,50,40,30,3.0836,9.9722,0.6748,0.858
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,55,15,5,3.0836,11.3043,0.676,0.8377
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,55,20,10,3.0836,11.3043,0.6851,0.8457
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,55,25,15,3.0836,11.3043,0.6892,0.8483
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,55,30,20,3.0836,11.3043,0.6897,0.8456
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,55,35,25,3.0836,11.3043,0.69,0.8437
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,55,40,30,3.0836,11.3043,0.6901,0.8426
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,60,15,5,3.0836,12.7657,0.6787,0.8158
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,60,20,10,3.0836,12.7657,0.6911,0.8266
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,60,25,15,3.0836,12.7657,0.6965,0.8303
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,60,30,20,3.0836,12.7657,0.6975,0.8277
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,60,35,25,3.0836,12.7657,0.6986,0.826
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,60,40,30,3.0836,12.7657,0.7002,0.8257
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,65,15,5,3.0836,14.3645,0.678,0.7926
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,65,20,10,3.0836,14.3645,0.6929,0.8051
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,65,25,15,3.0836,14.3645,0.6996,0.8098
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,65,30,20,3.0836,14.3645,0.7013,0.8076
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,65,35,25,3.0836,14.3645,0.7032,0.8066
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,65,40,30,3.0836,14.3645,0.7061,0.8071
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,70,15,5,3.0836,16.1097,0.6745,0.7677
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,70,20,10,3.0836,16.1097,0.6909,0.781
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,70,25,15,3.0836,16.1097,0.6988,0.7864
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,70,30,20,3.0836,16.1097,0.7013,0.785
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,70,35,25,3.0836,16.1097,0.7043,0.7851
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,70,40,30,3.0836,16.1097,0.7084,0.7867
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,75,15,5,3.0836,18.0105,0.6683,0.7412
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,75,20,10,3.0836,18.0105,0.6851,0.7539
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,75,25,15,3.0836,18.0105,0.6939,0.7599
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,75,30,20,3.0836,18.0105,0.6976,0.7598
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,75,35,25,3.0836,18.0105,0.702,0.7613
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,75,40,30,3.0836,18.0105,0.7073,0.7642
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,80,15,5,3.0836,20.0772,0.6596,0.7127
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,80,20,10,3.0836,20.0772,0.6753,0.7235
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,80,25,15,3.0836,20.0772,0.685,0.7298
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,80,30,20,3.0836,20.0772,0.6903,0.7315
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,80,35,25,3.0836,20.0772,0.6965,0.735
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,80,40,30,3.0836,20.0772,0.7032,0.7394
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,85,15,5,3.0836,22.3211,0.6483,0.6821
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,85,20,10,3.0836,22.3211,0.6615,0.6897
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,85,25,15,3.0836,22.3211,0.6716,0.6959
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,85,30,20,3.0836,22.3211,0.6792,0.7001
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,85,35,25,3.0836,22.3211,0.6876,0.7059
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,85,40,30,3.0836,22.3211,0.6961,0.7121
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,90,15,5,3.0836,24.7553,0.6345,0.6492
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,90,20,10,3.0836,24.7553,0.6433,0.652
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,90,25,15,3.0836,24.7553,0.6535,0.6578
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,90,30,20,3.0836,24.7553,0.6641,0.6652
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,90,35,25,3.0836,24.7553,0.6754,0.6737
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,90,40,30,3.0836,24.7553,0.686,0.682
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,95,15,5,3.0836,27.395,0.618,0.6139
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,95,20,10,3.0836,27.395,0.6202,0.6103
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,95,25,15,3.0836,27.395,0.6302,0.6153
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,95,30,20,3.0836,27.395,0.6446,0.6265
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,95,35,25,3.0836,27.395,0.6594,0.6383
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,10,95,40,30,3.0836,27.395,0.6728,0.6489
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,20,20,5,3.6416,4.2734,0.2874,0.979
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,20,25,10,3.6416,4.2734,0.2696,0.9421
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,20,30,15,3.6416,4.2734,0.2671,0.9331
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,20,35,20,3.6416,4.2734,0.2524,0.9361
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,20,40,25,3.6416,4.2734,0.2405,0.943
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,25,20,5,3.6416,4.9852,0.4384,0.9636
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,25,25,10,3.6416,4.9852,0.417,0.9349
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,25,30,15,3.6416,4.9852,0.414,0.9277
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,25,35,20,3.6416,4.9852,0.4002,0.9292
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,25,40,25,3.6416,4.9852,0.3885,0.9337
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,30,20,5,3.6416,5.7833,0.5279,0.9479
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,30,25,10,3.6416,5.7833,0.5084,0.9271
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,30,30,15,3.6416,5.7833,0.5058,0.9216
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,30,35,20,3.6416,5.7833,0.4954,0.9217
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,30,40,25,3.6416,5.7833,0.4865,0.9242
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,35,20,5,3.6416,6.6741,0.5847,0.9319
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,35,25,10,3.6416,6.6741,0.5694,0.9183
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,35,30,15,3.6416,6.6741,0.5678,0.9145
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,35,35,20,3.6416,6.6741,0.5605,0.9135
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,35,40,25,3.6416,6.6741,0.5543,0.9143
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,40,20,5,3.6416,7.6645,0.622,0.9154
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,40,25,10,3.6416,7.6645,0.6119,0.9084
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),60,42,4,50,15,40,30,15,3.6416,7.6645,0.6115,0.9063
