source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,25,50,50,2.928,6.6538,0.5743,0.9408
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,30,10,10,2.928,7.702,0.6466,0.9041
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,30,15,15,2.928,7.702,0.6469,0.9036
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,30,20,20,2.928,7.702,0.6471,0.9031
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,30,25,25,2.928,7.702,0.6475,0.9026
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,30,30,30,2.928,7.702,0.6485,0.9021
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,30,35,35,2.928,7.702,0.6499,0.9022
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,30,40,40,2.928,7.702,0.652,0.9034
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,30,45,45,2.928,7.702,0.645,0.9067
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,30,50,50,2.928,7.702,0.6257,0.9144
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,35,10,10,2.928,8.8698,0.6655,0.8841
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,35,15,15,2.928,8.8698,0.666,0.8836
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,35,20,20,2.928,8.8698,0.6663,0.8831
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,35,25,25,2.928,8.8698,0.6668,0.8826
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,35,30,30,2.928,8.8698,0.6677,0.8821
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,35,35,35,2.928,8.8698,0.6691,0.8819
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,35,40,40,2.928,8.8698,0.6714,0.8822
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,35,45,45,2.928,8.8698,0.6698,0.8839
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,35,50,50,2.928,8.8698,0.6607,0.8884
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,40,10,10,2.928,10.1659,0.6788,0.8616
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,40,15,15,2.928,10.1659,0.6795,0.8613
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,40,20,20,2.928,10.1659,0.6802,0.861
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,40,25,25,2.928,10.1659,0.6809,0.8607
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,40,30,30,2.928,10.1659,0.6818,0.8603
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,40,35,35,2.928,10.1659,0.683,0.8601
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,40,40,40,2.928,10.1659,0.6851,0.86
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,40,45,45,2.928,10.1659,0.6864,0.8606
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,40,50,50,2.928,10.1659,0.6837,0.8629
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,45,10,10,2.928,11.5992,0.6882,0.8369
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,45,15,15,2.928,11.5992,0.6895,0.837
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,45,20,20,2.928,11.5992,0.6906,0.8371
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,45,25,25,2.928,11.5992,0.6917,0.8371
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,45,30,30,2.928,11.5992,0.6927,0.8371
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,45,35,35,2.928,11.5992,0.6939,0.8371
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,45,40,40,2.928,11.5992,0.6955,0.8371
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,45,45,45,2.928,11.5992,0.6978,0.8372
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,45,50,50,2.928,11.5992,0.6985,0.8382
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,50,10,10,2.928,13.179,0.6953,0.8105
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,50,15,15,2.928,13.179,0.6973,0.8111
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,50,20,20,2.928,13.179,0.699,0.8117
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,50,25,25,2.928,13.179,0.7006,0.8123
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,50,30,30,2.928,13.179,0.702,0.8128
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,50,35,35,2.928,13.179,0.7032,0.8132
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,50,40,40,2.928,13.179,0.7046,0.8136
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,50,45,45,2.928,13.179,0.7067,0.8139
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,50,50,50,2.928,13.179,0.7085,0.8145
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,55,10,10,2.928,14.9151,0.7011,0.7827
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,55,15,15,2.928,14.9151,0.704,0.784
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,55,20,20,2.928,14.9151,0.7066,0.7852
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,55,25,25,2.928,14.9151,0.7089,0.7864
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,55,30,30,2.928,14.9151,0.7109,0.7876
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,55,35,35,2.928,14.9151,0.7125,0.7887
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,55,40,40,2.928,14.9151,0.7138,0.7898
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,55,45,45,2.928,14.9151,0.7153,0.7909
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,55,50,50,2.928,14.9151,0.7165,0.792
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,60,10,10,2.928,16.8178,0.7067,0.7537
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,60,15,15,2.928,16.8178,0.7106,0.7558
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,60,20,20,2.928,16.8178,0.7143,0.7579
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,60,25,25,2.928,16.8178,0.7176,0.7599
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,60,30,30,2.928,16.8178,0.7205,0.762
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,60,35,35,2.928,16.8178,0.723,0.764
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,60,40,40,2.928,16.8178,0.7247,0.7661
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,60,45,45,2.928,16.8178,0.7252,0.7685
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,60,50,50,2.928,16.8178,0.7249,0.7708
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,65,10,10,2.928,18.8982,0.7131,0.7239
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,65,15,15,2.928,18.8982,0.7183,0.727
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,65,20,20,2.928,18.8982,0.7233,0.73
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,65,25,25,2.928,18.8982,0.7279,0.733
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,65,30,30,2.928,18.8982,0.7321,0.7361
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,65,35,35,2.928,18.8982,0.7359,0.7392
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,65,40,40,2.928,18.8982,0.7387,0.7427
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,65,45,45,2.928,18.8982,0.7384,0.7468
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,0,65,50,50,2.928,18.8982,0.7359,0.7511
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,20,10,5,3.4966,5.7171,0.539,0.9565
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,20,15,10,3.4966,5.7171,0.5394,0.9567
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,20,20,15,3.4966,5.7171,0.5397,0.9567
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,20,25,20,3.4966,5.7171,0.54,0.9568
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,20,30,25,3.4966,5.7171,0.5398,0.957
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,20,35,30,3.4966,5.7171,0.543,0.9573
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,20,40,35,3.4966,5.7171,0.5428,0.9596
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,20,45,40,3.4966,5.7171,0.5412,0.9644
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,20,50,45,3.4966,5.7171,0.5062,0.9743
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,25,10,5,3.4966,6.6538,0.5915,0.9427
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,25,15,10,3.4966,6.6538,0.5918,0.9425
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,25,20,15,3.4966,6.6538,0.5921,0.9422
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,25,25,20,3.4966,6.6538,0.5922,0.9418
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,25,30,25,3.4966,6.6538,0.5924,0.9417
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,25,35,30,3.4966,6.6538,0.5952,0.9414
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,25,40,35,3.4966,6.6538,0.5962,0.9426
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,25,45,40,3.4966,6.6538,0.5976,0.9455
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,25,50,45,3.4966,6.6538,0.5776,0.9521
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,30,10,5,3.4966,7.702,0.6265,0.9261
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,30,15,10,3.4966,7.702,0.6269,0.9257
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,30,20,15,3.4966,7.702,0.6272,0.9252
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,30,25,20,3.4966,7.702,0.6273,0.9247
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,30,30,25,3.4966,7.702,0.6277,0.9242
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,30,35,30,3.4966,7.702,0.6299,0.9237
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,30,40,35,3.4966,7.702,0.6314,0.9241
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,30,45,40,3.4966,7.702,0.6341,0.9255
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,30,50,45,3.4966,7.702,0.6249,0.9295
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,35,10,5,3.4966,8.8698,0.6507,0.907
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,35,15,10,3.4966,8.8698,0.6513,0.9066
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,35,20,15,3.4966,8.8698,0.6517,0.9061
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,35,25,20,3.4966,8.8698,0.652,0.9055
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,35,30,25,3.4966,8.8698,0.6526,0.905
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,35,35,30,3.4966,8.8698,0.6544,0.9044
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,35,40,35,3.4966,8.8698,0.6558,0.9042
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,35,45,40,3.4966,8.8698,0.6587,0.9047
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,35,50,45,3.4966,8.8698,0.6561,0.9068
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,40,10,5,3.4966,10.1659,0.668,0.8857
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,40,15,10,3.4966,10.1659,0.6689,0.8854
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,40,20,15,3.4966,10.1659,0.6696,0.885
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,40,25,20,3.4966,10.1659,0.6702,0.8846
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,40,30,25,3.4966,10.1659,0.671,0.8842
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,40,35,30,3.4966,10.1659,0.6725,0.8837
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,40,40,35,3.4966,10.1659,0.6737,0.8833
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,40,45,40,3.4966,10.1659,0.6762,0.8832
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,40,50,45,3.4966,10.1659,0.6771,0.8841
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,45,10,5,3.4966,11.5992,0.6808,0.8624
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,45,15,10,3.4966,11.5992,0.6822,0.8624
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,45,20,15,3.4966,11.5992,0.6833,0.8624
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,45,25,20,3.4966,11.5992,0.6843,0.8623
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,45,30,25,3.4966,11.5992,0.6854,0.8621
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,45,35,30,3.4966,11.5992,0.6868,0.8619
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,45,40,35,3.4966,11.5992,0.6878,0.8616
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,45,45,40,3.4966,11.5992,0.6897,0.8613
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,45,50,45,3.4966,11.5992,0.6917,0.8616
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,50,10,5,3.4966,13.179,0.6907,0.8375
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,50,15,10,3.4966,13.179,0.6928,0.838
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,50,20,15,3.4966,13.179,0.6946,0.8384
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,50,25,20,3.4966,13.179,0.6961,0.8388
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,50,30,25,3.4966,13.179,0.6977,0.8391
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,50,35,30,3.4966,13.179,0.6992,0.8393
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,50,40,35,3.4966,13.179,0.7001,0.8393
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,50,45,40,3.4966,13.179,0.7014,0.8393
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,50,50,45,3.4966,13.179,0.7031,0.8395
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,55,10,5,3.4966,14.9151,0.6991,0.8112
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,55,15,10,3.4966,14.9151,0.702,0.8123
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,55,20,15,3.4966,14.9151,0.7046,0.8133
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,55,25,20,3.4966,14.9151,0.707,0.8143
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,55,30,25,3.4966,14.9151,0.7091,0.8153
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,55,35,30,3.4966,14.9151,0.7111,0.8161
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,55,40,35,3.4966,14.9151,0.7121,0.8167
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,55,45,40,3.4966,14.9151,0.7129,0.8172
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,55,50,45,3.4966,14.9151,0.7135,0.818
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,60,10,5,3.4966,16.8178,0.707,0.7838
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,60,15,10,3.4966,16.8178,0.7109,0.7857
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,60,20,15,3.4966,16.8178,0.7146,0.7875
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,60,25,20,3.4966,16.8178,0.7179,0.7893
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,60,30,25,3.4966,16.8178,0.721,0.791
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,60,35,30,3.4966,16.8178,0.7236,0.7926
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,60,40,35,3.4966,16.8178,0.7252,0.794
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,60,45,40,3.4966,16.8178,0.7258,0.7955
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,60,50,45,3.4966,16.8178,0.7248,0.7974
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,65,10,5,3.4966,18.8982,0.7154,0.7557
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,65,15,10,3.4966,18.8982,0.7207,0.7585
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,65,20,15,3.4966,18.8982,0.7256,0.7612
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,65,25,20,3.4966,18.8982,0.7302,0.7638
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,65,30,25,3.4966,18.8982,0.7344,0.7665
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,65,35,30,3.4966,18.8982,0.7381,0.7691
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,65,40,35,3.4966,18.8982,0.7405,0.7715
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,65,45,40,3.4966,18.8982,0.7415,0.7742
Bitzer EN12900,Bitzer 2CESP-3Z,R134a,60,42,4,50,5,65,50,45,3.4966,18.8982,0.7387,0.7778
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,20,-30,10,1.1112,8.3646,0.529,0.5179
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,20,-25,15,1.1112,8.3646,0.5301,0.5192
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,20,-20,20,1.1112,8.3646,0.5312,0.5205
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,20,-15,25,1.1112,8.3646,0.5324,0.5218
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,20,-10,30,1.1112,8.3646,0.5334,0.523
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,20,-5,35,1.1112,8.3646,0.5346,0.5243
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,20,0,40,1.1112,8.3646,0.536,0.526
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,20,5,45,1.1112,8.3646,0.5376,0.5278
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,20,10,50,1.1112,8.3646,0.5395,0.5301
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,25,-30,10,1.1112,9.5207,0.5148,0.4843
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,25,-25,15,1.1112,9.5207,0.5169,0.4864
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,25,-20,20,1.1112,9.5207,0.5189,0.4885
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,25,-15,25,1.1112,9.5207,0.521,0.4907
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,25,-10,30,1.1112,9.5207,0.5229,0.4925
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,25,-5,35,1.1112,9.5207,0.5248,0.4944
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,25,0,40,1.1112,9.5207,0.5268,0.4965
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,25,5,45,1.1112,9.5207,0.5289,0.4987
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,25,10,50,1.1112,9.5207,0.5311,0.5009
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,30,-30,10,1.1112,10.7899,0.5015,0.4518
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,30,-25,15,1.1112,10.7899,0.5047,0.4548
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,30,-20,20,1.1112,10.7899,0.5078,0.4578
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,30,-15,25,1.1112,10.7899,0.511,0.4608
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,30,-10,30,1.1112,10.7899,0.5139,0.4635
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,30,-5,35,1.1112,10.7899,0.5167,0.4661
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,30,0,40,1.1112,10.7899,0.5194,0.4686
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,30,5,45,1.1112,10.7899,0.5223,0.4713
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,30,10,50,1.1112,10.7899,0.5248,0.4737
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,35,-30,10,1.1112,12.1788,0.4889,0.4191
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,35,-25,15,1.1112,12.1788,0.4933,0.4229
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,35,-20,20,1.1112,12.1788,0.4977,0.4268
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,35,-15,25,1.1112,12.1788,0.5021,0.4307
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,35,-10,30,1.1112,12.1788,0.5061,0.4343
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,35,-5,35,1.1112,12.1788,0.5099,0.4376
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,35,0,40,1.1112,12.1788,0.5135,0.4407
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,35,5,45,1.1112,12.1788,0.5172,0.4439
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,35,10,50,1.1112,12.1788,0.5203,0.4466
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,40,-30,10,1.1112,13.6942,0.4765,0.385
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,40,-25,15,1.1112,13.6942,0.4822,0.3896
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,40,-20,20,1.1112,13.6942,0.4878,0.3942
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,40,-15,25,1.1112,13.6942,0.4934,0.3988
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,40,-10,30,1.1112,13.6942,0.4988,0.4032
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,40,-5,35,1.1112,13.6942,0.5037,0.4072
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,40,0,40,1.1112,13.6942,0.5082,0.4109
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,40,5,45,1.1112,13.6942,0.5128,0.4147
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,40,10,50,1.1112,13.6942,0.5167,0.4179
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,45,-30,10,1.1112,15.3431,0.4635,0.3483
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,45,-25,15,1.1112,15.3431,0.4703,0.3534
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,45,-20,20,1.1112,15.3431,0.4771,0.3585
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,45,-15,25,1.1112,15.3431,0.4839,0.3636
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,45,-10,30,1.1112,15.3431,0.4906,0.3688
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,45,-5,35,1.1112,15.3431,0.4967,0.3735
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,45,0,40,1.1112,15.3431,0.5022,0.3777
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,45,5,45,1.1112,15.3431,0.5079,0.3821
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,45,10,50,1.1112,15.3431,0.5129,0.3859
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,50,-30,10,1.1112,17.133,0.4482,0.3077
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,50,-25,15,1.1112,17.133,0.456,0.313
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,50,-20,20,1.1112,17.133,0.4638,0.3184
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,50,-15,25,1.1112,17.133,0.4716,0.3237
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,50,-10,30,1.1112,17.133,0.4796,0.3293
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,50,-5,35,1.1112,17.133,0.487,0.3345
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,50,0,40,1.1112,17.133,0.4937,0.3393
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,50,5,45,1.1112,17.133,0.5005,0.3441
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,50,10,50,1.1112,17.133,0.5071,0.3487
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,55,-30,10,1.1112,19.0717,0.4281,0.2621
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,55,-25,15,1.1112,19.0717,0.4366,0.2672
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,55,-20,20,1.1112,19.0717,0.4451,0.2723
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,55,-15,25,1.1112,19.0717,0.4535,0.2774
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,55,-10,30,1.1112,19.0717,0.4627,0.2833
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,55,-5,35,1.1112,19.0717,0.4714,0.2888
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,55,0,40,1.1112,19.0717,0.4796,0.294
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,55,5,45,1.1112,19.0717,0.4877,0.2992
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,55,10,50,1.1112,19.0717,0.4965,0.3048
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,60,-30,10,1.1112,21.1675,0.3986,0.2102
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,60,-25,15,1.1112,21.1675,0.4072,0.2146
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,60,-20,20,1.1112,21.1675,0.4156,0.2189
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,60,-15,25,1.1112,21.1675,0.4241,0.2233
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,60,-10,30,1.1112,21.1675,0.4342,0.2289
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,60,-5,35,1.1112,21.1675,0.4444,0.2346
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,60,0,40,1.1112,21.1675,0.4543,0.2402
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,60,5,45,1.1112,21.1675,0.4639,0.2455
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-40,60,10,50,1.1112,21.1675,0.476,0.2522
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,20,-25,10,1.3723,8.3646,0.5561,0.5878
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,20,-20,15,1.3723,8.3646,0.5573,0.5891
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,20,-15,20,1.3723,8.3646,0.5585,0.5905
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,20,-10,25,1.3723,8.3646,0.5596,0.5919
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,20,-5,30,1.3723,8.3646,0.5609,0.5933
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,20,0,35,1.3723,8.3646,0.5623,0.5951
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,20,5,40,1.3723,8.3646,0.5638,0.5971
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,20,10,45,1.3723,8.3646,0.5653,0.599
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,20,15,50,1.3723,8.3646,0.5669,0.6011
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,25,-25,10,1.3723,9.5207,0.5474,0.5573
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,25,-20,15,1.3723,9.5207,0.5492,0.5592
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,25,-15,20,1.3723,9.5207,0.551,0.5611
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,25,-10,25,1.3723,9.5207,0.5528,0.563
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,25,-5,30,1.3723,9.5207,0.5546,0.5649
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,25,0,35,1.3723,9.5207,0.5565,0.5671
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,25,5,40,1.3723,9.5207,0.5586,0.5695
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,25,10,45,1.3723,9.5207,0.5607,0.5719
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,25,15,50,1.3723,9.5207,0.5629,0.5745
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,30,-25,10,1.3723,10.7899,0.5388,0.5278
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,30,-20,15,1.3723,10.7899,0.5414,0.5303
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,30,-15,20,1.3723,10.7899,0.544,0.5329
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,30,-10,25,1.3723,10.7899,0.5465,0.5355
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,30,-5,30,1.3723,10.7899,0.5491,0.538
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,30,0,35,1.3723,10.7899,0.5517,0.5407
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,30,5,40,1.3723,10.7899,0.5544,0.5436
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,30,10,45,1.3723,10.7899,0.5571,0.5465
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,30,15,50,1.3723,10.7899,0.56,0.5495
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,35,-25,10,1.3723,12.1788,0.5306,0.4983
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,35,-20,15,1.3723,12.1788,0.5341,0.5015
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,35,-15,20,1.3723,12.1788,0.5376,0.5047
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,35,-10,25,1.3723,12.1788,0.5411,0.508
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,35,-5,30,1.3723,12.1788,0.5444,0.5112
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,35,0,35,1.3723,12.1788,0.5478,0.5144
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,35,5,40,1.3723,12.1788,0.5513,0.5178
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,35,10,45,1.3723,12.1788,0.5547,0.5212
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,35,15,50,1.3723,12.1788,0.5582,0.5247
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,40,-25,10,1.3723,13.6942,0.5228,0.4677
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,40,-20,15,1.3723,13.6942,0.5273,0.4716
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,40,-15,20,1.3723,13.6942,0.5317,0.4755
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,40,-10,25,1.3723,13.6942,0.5361,0.4794
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,40,-5,30,1.3723,13.6942,0.5404,0.4832
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,40,0,35,1.3723,13.6942,0.5446,0.487
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,40,5,40,1.3723,13.6942,0.5488,0.4908
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,40,10,45,1.3723,13.6942,0.553,0.4947
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,40,15,50,1.3723,13.6942,0.5572,0.4986
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,45,-25,10,1.3723,15.3431,0.5151,0.4352
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,45,-20,15,1.3723,15.3431,0.5205,0.4395
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,45,-15,20,1.3723,15.3431,0.5259,0.4439
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,45,-10,25,1.3723,15.3431,0.5312,0.4484
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,45,-5,30,1.3723,15.3431,0.5363,0.4527
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,45,0,35,1.3723,15.3431,0.5414,0.4569
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,45,5,40,1.3723,15.3431,0.5464,0.4612
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,45,10,45,1.3723,15.3431,0.5515,0.4656
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,45,15,50,1.3723,15.3431,0.5564,0.4699
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,50,-25,10,1.3723,17.133,0.5069,0.3996
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,50,-20,15,1.3723,17.133,0.5131,0.4042
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,50,-15,20,1.3723,17.133,0.5192,0.4089
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,50,-10,25,1.3723,17.133,0.5253,0.4136
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,50,-5,30,1.3723,17.133,0.5313,0.4183
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,50,0,35,1.3723,17.133,0.5373,0.423
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,50,5,40,1.3723,17.133,0.5432,0.4277
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,50,10,45,1.3723,17.133,0.5491,0.4324
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,50,15,50,1.3723,17.133,0.5549,0.4371
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,55,-25,10,1.3723,19.0717,0.4971,0.36
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,55,-20,15,1.3723,19.0717,0.5038,0.3646
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,55,-15,20,1.3723,19.0717,0.5105,0.3693
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,55,-10,25,1.3723,19.0717,0.5172,0.374
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,55,-5,30,1.3723,19.0717,0.5239,0.3788
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,55,0,35,1.3723,19.0717,0.5307,0.3837
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,55,5,40,1.3723,19.0717,0.5376,0.3887
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,55,10,45,1.3723,19.0717,0.5444,0.3937
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,55,15,50,1.3723,19.0717,0.5511,0.3987
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,60,-25,10,1.3723,21.1675,0.4841,0.3154
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,60,-20,15,1.3723,21.1675,0.491,0.3196
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,60,-15,20,1.3723,21.1675,0.4979,0.3239
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,60,-10,25,1.3723,21.1675,0.5047,0.3281
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,60,-5,30,1.3723,21.1675,0.5119,0.3328
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,60,0,35,1.3723,21.1675,0.5195,0.3377
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,60,5,40,1.3723,21.1675,0.5274,0.343
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,60,10,45,1.3723,21.1675,0.535,0.348
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-35,60,15,50,1.3723,21.1675,0.543,0.3533
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,20,-20,10,1.6783,8.3646,0.5809,0.649
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,20,-15,15,1.6783,8.3646,0.582,0.6503
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,20,-10,20,1.6783,8.3646,0.5832,0.6516
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,20,-5,25,1.6783,8.3646,0.5844,0.6529
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,20,0,30,1.6783,8.3646,0.5856,0.6545
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,20,5,35,1.6783,8.3646,0.587,0.6562
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,20,10,40,1.6783,8.3646,0.5883,0.658
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,20,15,45,1.6783,8.3646,0.5895,0.6597
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,20,20,50,1.6783,8.3646,0.5903,0.6606
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,25,-20,10,1.6783,9.5207,0.5759,0.6209
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,25,-15,15,1.6783,9.5207,0.5775,0.6225
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,25,-10,20,1.6783,9.5207,0.5792,0.6242
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,25,-5,25,1.6783,9.5207,0.5808,0.626
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,25,0,30,1.6783,9.5207,0.5825,0.6279
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,25,5,35,1.6783,9.5207,0.5843,0.63
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,25,10,40,1.6783,9.5207,0.5861,0.6323
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,25,15,45,1.6783,9.5207,0.5879,0.6344
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,25,20,50,1.6783,9.5207,0.5895,0.6364
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,30,-20,10,1.6783,10.7899,0.5704,0.5937
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,30,-15,15,1.6783,10.7899,0.5726,0.5959
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,30,-10,20,1.6783,10.7899,0.5748,0.5981
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,30,-5,25,1.6783,10.7899,0.577,0.6004
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,30,0,30,1.6783,10.7899,0.5793,0.6027
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,30,5,35,1.6783,10.7899,0.5816,0.6053
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,30,10,40,1.6783,10.7899,0.5841,0.608
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,30,15,45,1.6783,10.7899,0.5865,0.6107
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,30,20,50,1.6783,10.7899,0.5889,0.6135
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,35,-20,10,1.6783,12.1788,0.5647,0.5666
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,35,-15,15,1.6783,12.1788,0.5677,0.5694
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,35,-10,20,1.6783,12.1788,0.5707,0.5722
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,35,-5,25,1.6783,12.1788,0.5736,0.5751
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,35,0,30,1.6783,12.1788,0.5765,0.5779
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,35,5,35,1.6783,12.1788,0.5795,0.5809
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,35,10,40,1.6783,12.1788,0.5826,0.5841
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,35,15,45,1.6783,12.1788,0.5856,0.5873
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,35,20,50,1.6783,12.1788,0.5888,0.5908
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,40,-20,10,1.6783,13.6942,0.5593,0.5388
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,40,-15,15,1.6783,13.6942,0.5631,0.5421
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,40,-10,20,1.6783,13.6942,0.5668,0.5455
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,40,-5,25,1.6783,13.6942,0.5705,0.549
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,40,0,30,1.6783,13.6942,0.5742,0.5523
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,40,5,35,1.6783,13.6942,0.5778,0.5558
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,40,10,40,1.6783,13.6942,0.5816,0.5595
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,40,15,45,1.6783,13.6942,0.5853,0.5632
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,40,20,50,1.6783,13.6942,0.5893,0.5672
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,45,-20,10,1.6783,15.3431,0.5541,0.5094
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,45,-15,15,1.6783,15.3431,0.5586,0.5133
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,45,-10,20,1.6783,15.3431,0.5632,0.5172
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,45,-5,25,1.6783,15.3431,0.5676,0.5211
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,45,0,30,1.6783,15.3431,0.572,0.5249
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,45,5,35,1.6783,15.3431,0.5764,0.5288
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,45,10,40,1.6783,15.3431,0.5808,0.5329
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,45,15,45,1.6783,15.3431,0.5853,0.537
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,45,20,50,1.6783,15.3431,0.5899,0.5414
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,50,-20,10,1.6783,17.133,0.5488,0.4777
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,50,-15,15,1.6783,17.133,0.5541,0.4819
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,50,-10,20,1.6783,17.133,0.5593,0.4861
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,50,-5,25,1.6783,17.133,0.5645,0.4904
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,50,0,30,1.6783,17.133,0.5696,0.4946
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,50,5,35,1.6783,17.133,0.5747,0.4988
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,50,10,40,1.6783,17.133,0.5799,0.5032
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,50,15,45,1.6783,17.133,0.585,0.5076
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,50,20,50,1.6783,17.133,0.5902,0.5122
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,55,-20,10,1.6783,19.0717,0.5431,0.4427
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,55,-15,15,1.6783,19.0717,0.549,0.4471
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,55,-10,20,1.6783,19.0717,0.5548,0.4514
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,55,-5,25,1.6783,19.0717,0.5605,0.4558
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,55,0,30,1.6783,19.0717,0.5662,0.4601
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,55,5,35,1.6783,19.0717,0.572,0.4646
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,55,10,40,1.6783,19.0717,0.5779,0.4693
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,55,15,45,1.6783,19.0717,0.5837,0.4739
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,55,20,50,1.6783,19.0717,0.5894,0.4786
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,60,-20,10,1.6783,21.1675,0.5362,0.4037
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,60,-15,15,1.6783,21.1675,0.5424,0.4079
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,60,-10,20,1.6783,21.1675,0.5485,0.4121
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,60,-5,25,1.6783,21.1675,0.5546,0.4164
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,60,0,30,1.6783,21.1675,0.5607,0.4206
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,60,5,35,1.6783,21.1675,0.567,0.4251
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,60,10,40,1.6783,21.1675,0.5737,0.43
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,60,15,45,1.6783,21.1675,0.5801,0.4347
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-30,60,20,50,1.6783,21.1675,0.5862,0.4391
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,20,-20,5,2.0343,8.3646,0.5894,0.6867
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,20,-15,10,2.0343,8.3646,0.6036,0.703
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,20,-10,15,2.0343,8.3646,0.6047,0.7041
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,20,-5,20,2.0343,8.3646,0.6058,0.7053
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,20,0,25,2.0343,8.3646,0.6069,0.7066
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,20,5,30,2.0343,8.3646,0.6081,0.708
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,20,10,35,2.0343,8.3646,0.6092,0.7096
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,20,15,40,2.0343,8.3646,0.6103,0.711
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,20,20,45,2.0343,8.3646,0.6113,0.7121
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,20,25,50,2.0343,8.3646,0.6112,0.7114
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,25,-20,5,2.0343,9.5207,0.5874,0.6611
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,25,-15,10,2.0343,9.5207,0.6016,0.6768
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,25,-10,15,2.0343,9.5207,0.6031,0.6782
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,25,-5,20,2.0343,9.5207,0.6046,0.6797
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,25,0,25,2.0343,9.5207,0.606,0.6813
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,25,5,30,2.0343,9.5207,0.6076,0.683
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,25,10,35,2.0343,9.5207,0.6091,0.6849
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,25,15,40,2.0343,9.5207,0.6107,0.6868
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,25,20,45,2.0343,9.5207,0.6122,0.6885
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,25,25,50,2.0343,9.5207,0.6131,0.6893
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,30,-20,5,2.0343,10.7899,0.584,0.6364
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,30,-15,10,2.0343,10.7899,0.5983,0.6515
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,30,-10,15,2.0343,10.7899,0.6002,0.6533
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,30,-5,20,2.0343,10.7899,0.6022,0.6553
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,30,0,25,2.0343,10.7899,0.6042,0.6572
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,30,5,30,2.0343,10.7899,0.6062,0.6594
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,30,10,35,2.0343,10.7899,0.6083,0.6617
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,30,15,40,2.0343,10.7899,0.6104,0.6641
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,30,20,45,2.0343,10.7899,0.6124,0.6664
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,30,25,50,2.0343,10.7899,0.6143,0.6684
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,35,-20,5,2.0343,12.1788,0.58,0.6118
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,35,-15,10,2.0343,12.1788,0.5943,0.6263
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,35,-10,15,2.0343,12.1788,0.5969,0.6287
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,35,-5,20,2.0343,12.1788,0.5995,0.6312
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,35,0,25,2.0343,12.1788,0.6021,0.6337
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,35,5,30,2.0343,12.1788,0.6047,0.6363
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,35,10,35,2.0343,12.1788,0.6073,0.639
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,35,15,40,2.0343,12.1788,0.61,0.6419
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,35,20,45,2.0343,12.1788,0.6126,0.6448
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,35,25,50,2.0343,12.1788,0.6154,0.6478
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,40,-20,5,2.0343,13.6942,0.5759,0.5867
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,40,-15,10,2.0343,13.6942,0.5901,0.6007
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,40,-10,15,2.0343,13.6942,0.5934,0.6036
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,40,-5,20,2.0343,13.6942,0.5967,0.6066
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,40,0,25,2.0343,13.6942,0.6,0.6096
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,40,5,30,2.0343,13.6942,0.6032,0.6127
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,40,10,35,2.0343,13.6942,0.6065,0.6159
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,40,15,40,2.0343,13.6942,0.6098,0.6192
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,40,20,45,2.0343,13.6942,0.613,0.6226
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,40,25,50,2.0343,13.6942,0.6166,0.6263
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,45,-20,5,2.0343,15.3431,0.5717,0.5605
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,45,-15,10,2.0343,15.3431,0.586,0.5738
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,45,-10,15,2.0343,15.3431,0.59,0.5772
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,45,-5,20,2.0343,15.3431,0.594,0.5807
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,45,0,25,2.0343,15.3431,0.598,0.5843
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,45,5,30,2.0343,15.3431,0.6019,0.5878
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,45,10,35,2.0343,15.3431,0.6058,0.5914
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,45,15,40,2.0343,15.3431,0.6097,0.5951
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,45,20,45,2.0343,15.3431,0.6137,0.5989
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,45,25,50,2.0343,15.3431,0.6179,0.6031
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,50,-20,5,2.0343,17.133,0.5677,0.5324
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,50,-15,10,2.0343,17.133,0.5819,0.545
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,50,-10,15,2.0343,17.133,0.5867,0.5489
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,50,-5,20,2.0343,17.133,0.5914,0.5528
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,50,0,25,2.0343,17.133,0.596,0.5568
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,50,5,30,2.0343,17.133,0.6006,0.5606
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,50,10,35,2.0343,17.133,0.6051,0.5646
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,50,15,40,2.0343,17.133,0.6097,0.5686
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,50,20,45,2.0343,17.133,0.6142,0.5728
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,50,25,50,2.0343,17.133,0.619,0.5772
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,55,-20,5,2.0343,19.0717,0.5634,0.5018
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,55,-15,10,2.0343,19.0717,0.5777,0.5137
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,55,-10,15,2.0343,19.0717,0.5831,0.5178
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,55,-5,20,2.0343,19.0717,0.5884,0.522
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,55,0,25,2.0343,19.0717,0.5937,0.5262
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,55,5,30,2.0343,19.0717,0.5988,0.5303
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,55,10,35,2.0343,19.0717,0.604,0.5345
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,55,15,40,2.0343,19.0717,0.6092,0.5388
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,55,20,45,2.0343,19.0717,0.6143,0.5431
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,55,25,50,2.0343,19.0717,0.6194,0.5475
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,60,-20,5,2.0343,21.1675,0.5588,0.468
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,60,-15,10,2.0343,21.1675,0.5731,0.4791
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,60,-10,15,2.0343,21.1675,0.579,0.4833
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,60,-5,20,2.0343,21.1675,0.5847,0.4875
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,60,0,25,2.0343,21.1675,0.5905,0.4917
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,60,5,30,2.0343,21.1675,0.5961,0.4958
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,60,10,35,2.0343,21.1675,0.6018,0.5001
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,60,15,40,2.0343,21.1675,0.6076,0.5046
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,60,20,45,2.0343,21.1675,0.6133,0.509
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-25,60,25,50,2.0343,21.1675,0.6185,0.5131
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,20,-10,10,2.4452,8.3646,0.6238,0.7508
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,20,-5,15,2.4452,8.3646,0.6248,0.7518
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,20,0,20,2.4452,8.3646,0.6259,0.7528
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,20,5,25,2.4452,8.3646,0.6269,0.7539
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,20,10,30,2.4452,8.3646,0.6279,0.7552
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,20,15,35,2.4452,8.3646,0.629,0.7563
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,20,20,40,2.4452,8.3646,0.6299,0.7573
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,20,25,45,2.4452,8.3646,0.6308,0.758
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,20,30,50,2.4452,8.3646,0.63,0.7555
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,25,-10,10,2.4452,9.5207,0.6247,0.7262
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,25,-5,15,2.4452,9.5207,0.6261,0.7274
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,25,0,20,2.4452,9.5207,0.6274,0.7287
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,25,5,25,2.4452,9.5207,0.6287,0.73
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,25,10,30,2.4452,9.5207,0.6301,0.7316
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,25,15,35,2.4452,9.5207,0.6315,0.7331
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,25,20,40,2.4452,9.5207,0.6328,0.7346
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,25,25,45,2.4452,9.5207,0.6341,0.736
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,25,30,50,2.4452,9.5207,0.6343,0.7354
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,30,-10,10,2.4452,10.7899,0.6232,0.7024
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,30,-5,15,2.4452,10.7899,0.625,0.704
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,30,0,20,2.4452,10.7899,0.6268,0.7056
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,30,5,25,2.4452,10.7899,0.6285,0.7074
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,30,10,30,2.4452,10.7899,0.6304,0.7093
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,30,15,35,2.4452,10.7899,0.6322,0.7113
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,30,20,40,2.4452,10.7899,0.634,0.7134
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,30,25,45,2.4452,10.7899,0.6358,0.7153
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,30,30,50,2.4452,10.7899,0.6371,0.7163
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,35,-10,10,2.4452,12.1788,0.6203,0.6788
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,35,-5,15,2.4452,12.1788,0.6227,0.6809
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,35,0,20,2.4452,12.1788,0.6251,0.683
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,35,5,25,2.4452,12.1788,0.6274,0.6853
