source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,35,10,30,2.4452,12.1788,0.6298,0.6877
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,35,15,35,2.4452,12.1788,0.6321,0.6901
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,35,20,40,2.4452,12.1788,0.6345,0.6926
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,35,25,45,2.4452,12.1788,0.6369,0.6952
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,35,30,50,2.4452,12.1788,0.6391,0.6975
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,40,-10,10,2.4452,13.6942,0.6169,0.6549
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,40,-5,15,2.4452,13.6942,0.6199,0.6575
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,40,0,20,2.4452,13.6942,0.6229,0.6602
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,40,5,25,2.4452,13.6942,0.6259,0.6629
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,40,10,30,2.4452,13.6942,0.6289,0.6658
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,40,15,35,2.4452,13.6942,0.6318,0.6687
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,40,20,40,2.4452,13.6942,0.6348,0.6717
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,40,25,45,2.4452,13.6942,0.6377,0.6748
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,40,30,50,2.4452,13.6942,0.6409,0.678
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,45,-10,10,2.4452,15.3431,0.6133,0.6301
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,45,-5,15,2.4452,15.3431,0.617,0.6332
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,45,0,20,2.4452,15.3431,0.6207,0.6364
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,45,5,25,2.4452,15.3431,0.6243,0.6396
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,45,10,30,2.4452,15.3431,0.6279,0.6429
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,45,15,35,2.4452,15.3431,0.6315,0.6463
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,45,20,40,2.4452,15.3431,0.635,0.6497
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,45,25,45,2.4452,15.3431,0.6386,0.6532
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,45,30,50,2.4452,15.3431,0.6425,0.6571
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,50,-10,10,2.4452,17.133,0.6095,0.6037
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,50,-5,15,2.4452,17.133,0.614,0.6073
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,50,0,20,2.4452,17.133,0.6184,0.6109
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,50,5,25,2.4452,17.133,0.6227,0.6146
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,50,10,30,2.4452,17.133,0.6269,0.6184
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,50,15,35,2.4452,17.133,0.6311,0.6221
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,50,20,40,2.4452,17.133,0.6352,0.6258
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,50,25,45,2.4452,17.133,0.6394,0.6297
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,50,30,50,2.4452,17.133,0.6439,0.6339
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,55,-10,10,2.4452,19.0717,0.6058,0.5752
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,55,-5,15,2.4452,19.0717,0.6109,0.5792
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,55,0,20,2.4452,19.0717,0.6159,0.5832
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,55,5,25,2.4452,19.0717,0.6209,0.5873
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,55,10,30,2.4452,19.0717,0.6258,0.5913
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,55,15,35,2.4452,19.0717,0.6305,0.5953
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,55,20,40,2.4452,19.0717,0.6353,0.5993
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,55,25,45,2.4452,19.0717,0.64,0.6034
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,55,30,50,2.4452,19.0717,0.6448,0.6076
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,60,-10,10,2.4452,21.1675,0.6018,0.5441
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,60,-5,15,2.4452,21.1675,0.6075,0.5483
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,60,0,20,2.4452,21.1675,0.6131,0.5525
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,60,5,25,2.4452,21.1675,0.6187,0.5568
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,60,10,30,2.4452,21.1675,0.624,0.5609
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,60,15,35,2.4452,21.1675,0.6294,0.5651
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,60,20,40,2.4452,21.1675,0.6347,0.5693
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,60,25,45,2.4452,21.1675,0.6399,0.5735
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-20,60,30,50,2.4452,21.1675,0.6448,0.5774
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,20,-10,5,2.9162,8.3646,0.6254,0.7746
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,20,-5,10,2.9162,8.3646,0.6408,0.7932
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,20,0,15,2.9162,8.3646,0.6417,0.794
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,20,5,20,2.9162,8.3646,0.6427,0.7948
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,20,10,25,2.9162,8.3646,0.6436,0.7958
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,20,15,30,2.9162,8.3646,0.6445,0.7967
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,20,20,35,2.9162,8.3646,0.6455,0.7975
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,20,25,40,2.9162,8.3646,0.6465,0.7981
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,20,30,45,2.9162,8.3646,0.6474,0.7984
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,25,-10,5,2.9162,9.5207,0.6292,0.7518
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,25,-5,10,2.9162,9.5207,0.6448,0.77
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,25,0,15,2.9162,9.5207,0.646,0.7709
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,25,5,20,2.9162,9.5207,0.6472,0.772
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,25,10,25,2.9162,9.5207,0.6485,0.7732
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,25,15,30,2.9162,9.5207,0.6497,0.7744
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,25,20,35,2.9162,9.5207,0.6509,0.7757
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,25,25,40,2.9162,9.5207,0.6522,0.7768
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,25,30,45,2.9162,9.5207,0.6535,0.7778
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,30,-10,5,2.9162,10.7899,0.6294,0.7298
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,30,-5,10,2.9162,10.7899,0.6452,0.7474
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,30,0,15,2.9162,10.7899,0.6468,0.7488
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,30,5,20,2.9162,10.7899,0.6484,0.7502
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,30,10,25,2.9162,10.7899,0.6501,0.7517
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,30,15,30,2.9162,10.7899,0.6517,0.7534
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,30,20,35,2.9162,10.7899,0.6534,0.7551
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,30,25,40,2.9162,10.7899,0.6551,0.7568
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,30,30,45,2.9162,10.7899,0.6568,0.7585
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,35,-10,5,2.9162,12.1788,0.6276,0.7081
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,35,-5,10,2.9162,12.1788,0.6434,0.7252
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,35,0,15,2.9162,12.1788,0.6456,0.727
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,35,5,20,2.9162,12.1788,0.6478,0.7289
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,35,10,25,2.9162,12.1788,0.6499,0.7308
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,35,15,30,2.9162,12.1788,0.6521,0.733
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,35,20,35,2.9162,12.1788,0.6543,0.7352
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,35,25,40,2.9162,12.1788,0.6565,0.7375
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,35,30,45,2.9162,12.1788,0.6587,0.7397
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,40,-10,5,2.9162,13.6942,0.6246,0.6862
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,40,-5,10,2.9162,13.6942,0.6405,0.7027
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,40,0,15,2.9162,13.6942,0.6433,0.705
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,40,5,20,2.9162,13.6942,0.6461,0.7074
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,40,10,25,2.9162,13.6942,0.6489,0.7099
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,40,15,30,2.9162,13.6942,0.6516,0.7126
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,40,20,35,2.9162,13.6942,0.6544,0.7153
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,40,25,40,2.9162,13.6942,0.6571,0.718
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,40,30,45,2.9162,13.6942,0.6599,0.7208
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,45,-10,5,2.9162,15.3431,0.6211,0.6635
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,45,-5,10,2.9162,15.3431,0.637,0.6795
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,45,0,15,2.9162,15.3431,0.6405,0.6824
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,45,5,20,2.9162,15.3431,0.644,0.6853
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,45,10,25,2.9162,15.3431,0.6474,0.6883
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,45,15,30,2.9162,15.3431,0.6508,0.6915
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,45,20,35,2.9162,15.3431,0.6542,0.6946
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,45,25,40,2.9162,15.3431,0.6575,0.6978
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,45,30,45,2.9162,15.3431,0.6609,0.7011
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,50,-10,5,2.9162,17.133,0.6173,0.6397
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,50,-5,10,2.9162,17.133,0.6333,0.6551
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,50,0,15,2.9162,17.133,0.6375,0.6585
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,50,5,20,2.9162,17.133,0.6417,0.6619
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,50,10,25,2.9162,17.133,0.6458,0.6654
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,50,15,30,2.9162,17.133,0.6499,0.669
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,50,20,35,2.9162,17.133,0.6538,0.6726
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,50,25,40,2.9162,17.133,0.6577,0.6762
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,50,30,45,2.9162,17.133,0.6617,0.6799
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,55,-10,5,2.9162,19.0717,0.6134,0.6142
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,55,-5,10,2.9162,19.0717,0.6295,0.629
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,55,0,15,2.9162,19.0717,0.6344,0.6328
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,55,5,20,2.9162,19.0717,0.6392,0.6367
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,55,10,25,2.9162,19.0717,0.644,0.6406
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,55,15,30,2.9162,19.0717,0.6487,0.6446
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,55,20,35,2.9162,19.0717,0.6533,0.6485
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,55,25,40,2.9162,19.0717,0.6578,0.6524
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,55,30,45,2.9162,19.0717,0.6623,0.6563
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,60,-10,5,2.9162,21.1675,0.6093,0.5865
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,60,-5,10,2.9162,21.1675,0.6255,0.6007
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,60,0,15,2.9162,21.1675,0.6311,0.6048
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,60,5,20,2.9162,21.1675,0.6366,0.609
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,60,10,25,2.9162,21.1675,0.642,0.6133
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,60,15,30,2.9162,21.1675,0.6473,0.6175
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,60,20,35,2.9162,21.1675,0.6525,0.6217
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,60,25,40,2.9162,21.1675,0.6575,0.6257
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-15,60,30,45,2.9162,21.1675,0.6625,0.6299
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,20,-5,5,3.4528,8.3646,0.6373,0.811
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,20,0,10,3.4528,8.3646,0.6532,0.8308
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,20,5,15,3.4528,8.3646,0.654,0.8314
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,20,10,20,3.4528,8.3646,0.6548,0.8321
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,20,15,25,3.4528,8.3646,0.6557,0.8328
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,20,20,30,3.4528,8.3646,0.6566,0.8334
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,20,25,35,3.4528,8.3646,0.6576,0.8339
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,20,30,40,3.4528,8.3646,0.6588,0.8342
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,25,-5,5,3.4528,9.5207,0.6449,0.7894
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,25,0,10,3.4528,9.5207,0.6612,0.8087
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,25,5,15,3.4528,9.5207,0.6623,0.8095
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,25,10,20,3.4528,9.5207,0.6634,0.8104
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,25,15,25,3.4528,9.5207,0.6645,0.8113
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,25,20,30,3.4528,9.5207,0.6656,0.8123
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,25,25,35,3.4528,9.5207,0.6669,0.8132
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,25,30,40,3.4528,9.5207,0.6683,0.8142
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,30,-5,5,3.4528,10.7899,0.6474,0.7685
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,30,0,10,3.4528,10.7899,0.6638,0.7873
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,30,5,15,3.4528,10.7899,0.6653,0.7884
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,30,10,20,3.4528,10.7899,0.6668,0.7896
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,30,15,25,3.4528,10.7899,0.6684,0.791
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,30,20,30,3.4528,10.7899,0.6699,0.7924
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,30,25,35,3.4528,10.7899,0.6715,0.7938
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,30,30,40,3.4528,10.7899,0.6732,0.7954
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,35,-5,5,3.4528,12.1788,0.6468,0.7479
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,35,0,10,3.4528,12.1788,0.6633,0.7662
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,35,5,15,3.4528,12.1788,0.6654,0.7677
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,35,10,20,3.4528,12.1788,0.6674,0.7694
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,35,15,25,3.4528,12.1788,0.6694,0.7712
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,35,20,30,3.4528,12.1788,0.6715,0.7731
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,35,25,35,3.4528,12.1788,0.6736,0.7751
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,35,30,40,3.4528,12.1788,0.6757,0.7772
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,40,-5,5,3.4528,13.6942,0.6444,0.7272
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,40,0,10,3.4528,13.6942,0.661,0.7449
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,40,5,15,3.4528,13.6942,0.6637,0.747
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,40,10,20,3.4528,13.6942,0.6663,0.7492
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,40,15,25,3.4528,13.6942,0.669,0.7515
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,40,20,30,3.4528,13.6942,0.6716,0.7539
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,40,25,35,3.4528,13.6942,0.6742,0.7565
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,40,30,40,3.4528,13.6942,0.6769,0.7591
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,45,-5,5,3.4528,15.3431,0.641,0.7059
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,45,0,10,3.4528,15.3431,0.6577,0.7231
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,45,5,15,3.4528,15.3431,0.6611,0.7257
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,45,10,20,3.4528,15.3431,0.6644,0.7285
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,45,15,25,3.4528,15.3431,0.6677,0.7313
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,45,20,30,3.4528,15.3431,0.6709,0.7343
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,45,25,35,3.4528,15.3431,0.6741,0.7373
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,45,30,40,3.4528,15.3431,0.6774,0.7404
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,50,-5,5,3.4528,17.133,0.637,0.6836
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,50,0,10,3.4528,17.133,0.6539,0.7003
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,50,5,15,3.4528,17.133,0.6579,0.7035
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,50,10,20,3.4528,17.133,0.662,0.7068
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,50,15,25,3.4528,17.133,0.6659,0.7101
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,50,20,30,3.4528,17.133,0.6699,0.7136
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,50,25,35,3.4528,17.133,0.6737,0.7171
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,50,30,40,3.4528,17.133,0.6775,0.7206
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,55,-5,5,3.4528,19.0717,0.6328,0.66
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,55,0,10,3.4528,19.0717,0.6497,0.6761
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,55,5,15,3.4528,19.0717,0.6546,0.6798
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,55,10,20,3.4528,19.0717,0.6593,0.6836
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,55,15,25,3.4528,19.0717,0.664,0.6875
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,55,20,30,3.4528,19.0717,0.6686,0.6914
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,55,25,35,3.4528,19.0717,0.6731,0.6953
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,55,30,40,3.4528,19.0717,0.6774,0.6991
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,60,-5,5,3.4528,21.1675,0.6285,0.6346
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,60,0,10,3.4528,21.1675,0.6454,0.6501
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,60,5,15,3.4528,21.1675,0.651,0.6543
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,60,10,20,3.4528,21.1675,0.6564,0.6585
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,60,15,25,3.4528,21.1675,0.6618,0.6628
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,60,20,30,3.4528,21.1675,0.6671,0.667
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,60,25,35,3.4528,21.1675,0.6722,0.6712
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-10,60,30,40,3.4528,21.1675,0.6771,0.6753
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,20,0,5,4.0604,8.3646,0.6424,0.8431
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,20,5,10,4.0604,8.3646,0.6587,0.864
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,20,10,15,4.0604,8.3646,0.6594,0.8644
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,20,15,20,4.0604,8.3646,0.6601,0.8649
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,20,20,25,4.0604,8.3646,0.6609,0.8656
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,20,25,30,4.0604,8.3646,0.6619,0.8658
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,20,30,35,4.0604,8.3646,0.6632,0.8659
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,25,0,5,4.0604,9.5207,0.6556,0.8225
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,25,5,10,4.0604,9.5207,0.6724,0.8429
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,25,10,15,4.0604,9.5207,0.6734,0.8435
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,25,15,20,4.0604,9.5207,0.6744,0.8442
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,25,20,25,4.0604,9.5207,0.6754,0.8451
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,25,25,30,4.0604,9.5207,0.6766,0.8457
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,25,30,35,4.0604,9.5207,0.678,0.8464
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,30,0,5,4.0604,10.7899,0.6612,0.8026
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,30,5,10,4.0604,10.7899,0.6783,0.8224
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,30,10,15,4.0604,10.7899,0.6797,0.8234
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,30,15,20,4.0604,10.7899,0.6811,0.8245
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,30,20,25,4.0604,10.7899,0.6826,0.8257
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,30,25,30,4.0604,10.7899,0.6841,0.8268
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,30,30,35,4.0604,10.7899,0.6857,0.8281
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,35,0,5,4.0604,12.1788,0.6624,0.7829
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,35,5,10,4.0604,12.1788,0.6796,0.8023
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,35,10,15,4.0604,12.1788,0.6816,0.8037
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,35,15,20,4.0604,12.1788,0.6835,0.8052
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,35,20,25,4.0604,12.1788,0.6854,0.8069
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,35,25,30,4.0604,12.1788,0.6874,0.8086
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,35,30,35,4.0604,12.1788,0.6895,0.8104
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,40,0,5,4.0604,13.6942,0.6608,0.7632
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,40,5,10,4.0604,13.6942,0.6782,0.7821
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,40,10,15,4.0604,13.6942,0.6808,0.784
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,40,15,20,4.0604,13.6942,0.6833,0.7861
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,40,20,25,4.0604,13.6942,0.6859,0.7882
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,40,25,30,4.0604,13.6942,0.6884,0.7905
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,40,30,35,4.0604,13.6942,0.691,0.7929
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,45,0,5,4.0604,15.3431,0.6577,0.7431
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,45,5,10,4.0604,15.3431,0.6752,0.7615
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,45,10,15,4.0604,15.3431,0.6785,0.764
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,45,15,20,4.0604,15.3431,0.6817,0.7666
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,45,20,25,4.0604,15.3431,0.6849,0.7693
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,45,25,30,4.0604,15.3431,0.6881,0.7721
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,45,30,35,4.0604,15.3431,0.6913,0.7751
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,50,0,5,4.0604,17.133,0.6538,0.7222
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,50,5,10,4.0604,17.133,0.6714,0.7401
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,50,10,15,4.0604,17.133,0.6754,0.7431
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,50,15,20,4.0604,17.133,0.6793,0.7463
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,50,20,25,4.0604,17.133,0.6832,0.7496
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,50,25,30,4.0604,17.133,0.687,0.753
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,50,30,35,4.0604,17.133,0.6908,0.7564
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,55,0,5,4.0604,19.0717,0.6493,0.7002
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,55,5,10,4.0604,19.0717,0.667,0.7175
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,55,10,15,4.0604,19.0717,0.6717,0.7212
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,55,15,20,4.0604,19.0717,0.6764,0.7249
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,55,20,25,4.0604,19.0717,0.681,0.7287
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,55,25,30,4.0604,19.0717,0.6856,0.7326
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,55,30,35,4.0604,19.0717,0.6901,0.7365
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,60,0,5,4.0604,21.1675,0.6445,0.6767
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,60,5,10,4.0604,21.1675,0.6623,0.6935
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,60,10,15,4.0604,21.1675,0.6678,0.6976
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,60,15,20,4.0604,21.1675,0.6733,0.7018
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,60,20,25,4.0604,21.1675,0.6786,0.7061
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,60,25,30,4.0604,21.1675,0.6839,0.7105
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,-5,60,30,35,4.0604,21.1675,0.689,0.7148
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,20,5,5,4.7446,8.3646,0.637,0.8711
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,20,10,10,4.7446,8.3646,0.6534,0.893
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,20,15,15,4.7446,8.3646,0.654,0.8934
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,20,20,20,4.7446,8.3646,0.6546,0.8938
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,20,25,25,4.7446,8.3646,0.6553,0.8944
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,20,30,30,4.7446,8.3646,0.6568,0.8942
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,25,5,5,4.7446,9.5207,0.659,0.8514
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,25,10,10,4.7446,9.5207,0.6762,0.8729
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,25,15,15,4.7446,9.5207,0.6771,0.8734
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,25,20,20,4.7446,9.5207,0.678,0.8741
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,25,25,25,4.7446,9.5207,0.679,0.8748
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,25,30,30,4.7446,9.5207,0.6804,0.8752
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,30,5,5,4.7446,10.7899,0.6696,0.8323
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,30,10,10,4.7446,10.7899,0.6872,0.8533
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,30,15,15,4.7446,10.7899,0.6885,0.8542
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,30,20,20,4.7446,10.7899,0.6899,0.8552
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,30,25,25,4.7446,10.7899,0.6912,0.8563
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,30,30,30,4.7446,10.7899,0.6929,0.8572
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,35,5,5,4.7446,12.1788,0.6735,0.8136
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,35,10,10,4.7446,12.1788,0.6914,0.8341
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,35,15,15,4.7446,12.1788,0.6933,0.8354
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,35,20,20,4.7446,12.1788,0.6951,0.8368
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,35,25,25,4.7446,12.1788,0.697,0.8384
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,35,30,30,4.7446,12.1788,0.699,0.8398
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,40,5,5,4.7446,13.6942,0.6734,0.7948
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,40,10,10,4.7446,13.6942,0.6915,0.8148
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,40,15,15,4.7446,13.6942,0.694,0.8167
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,40,20,20,4.7446,13.6942,0.6965,0.8186
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,40,25,25,4.7446,13.6942,0.699,0.8207
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,40,30,30,4.7446,13.6942,0.7015,0.8227
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,45,5,5,4.7446,15.3431,0.6711,0.7757
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,45,10,10,4.7446,15.3431,0.6893,0.7953
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,45,15,15,4.7446,15.3431,0.6925,0.7977
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,45,20,20,4.7446,15.3431,0.6956,0.8002
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,45,25,25,4.7446,15.3431,0.6988,0.8028
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,45,30,30,4.7446,15.3431,0.7019,0.8055
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,50,5,5,4.7446,17.133,0.6673,0.756
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,50,10,10,4.7446,17.133,0.6856,0.775
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,50,15,15,4.7446,17.133,0.6896,0.778
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,50,20,20,4.7446,17.133,0.6935,0.7811
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,50,25,25,4.7446,17.133,0.6973,0.7843
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,50,30,30,4.7446,17.133,0.7012,0.7876
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,55,5,5,4.7446,19.0717,0.6627,0.7353
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,55,10,10,4.7446,19.0717,0.6812,0.7539
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,55,15,15,4.7446,19.0717,0.6859,0.7575
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,55,20,20,4.7446,19.0717,0.6906,0.7611
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,55,25,25,4.7446,19.0717,0.6952,0.7649
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,55,30,30,4.7446,19.0717,0.6997,0.7688
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,60,5,5,4.7446,21.1675,0.6577,0.7135
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,60,10,10,4.7446,21.1675,0.6762,0.7315
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,60,15,15,4.7446,21.1675,0.6818,0.7356
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,60,20,20,4.7446,21.1675,0.6872,0.7398
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,60,25,25,4.7446,21.1675,0.6926,0.7442
Bitzer EN12900,Bitzer 2CESP-3Z,Propane,55,42,4,50,0,60,30,30,4.7446,21.1675,0.6978,0.7486
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,20,-15,25,1.4147,10.1702,0.6525,0.7452
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,20,-10,30,1.4147,10.1702,0.652,0.7452
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,20,-5,35,1.4147,10.1702,0.6516,0.7452
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,20,0,40,1.4147,10.1702,0.6509,0.745
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,20,5,45,1.4147,10.1702,0.6502,0.7448
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,20,10,50,1.4147,10.1702,0.6494,0.7446
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,25,-15,25,1.4147,11.5445,0.6583,0.7221
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,25,-10,30,1.4147,11.5445,0.6579,0.7222
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,25,-5,35,1.4147,11.5445,0.6576,0.7222
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,25,0,40,1.4147,11.5445,0.6571,0.7222
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,25,5,45,1.4147,11.5445,0.6565,0.7221
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,25,10,50,1.4147,11.5445,0.6559,0.722
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,30,-15,25,1.4147,13.0498,0.6591,0.6948
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,30,-10,30,1.4147,13.0498,0.6587,0.6949
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,30,-5,35,1.4147,13.0498,0.6585,0.695
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,30,0,40,1.4147,13.0498,0.6582,0.6951
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,30,5,45,1.4147,13.0498,0.6578,0.6951
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,30,10,50,1.4147,13.0498,0.6573,0.6951
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,35,-15,25,1.4147,14.6938,0.6551,0.6637
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,35,-10,30,1.4147,14.6938,0.6547,0.6637
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,35,-5,35,1.4147,14.6938,0.6546,0.6639
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,35,0,40,1.4147,14.6938,0.6545,0.664
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,35,5,45,1.4147,14.6938,0.6542,0.6641
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,35,10,50,1.4147,14.6938,0.6538,0.6642
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,40,-15,25,1.4147,16.4843,0.6465,0.629
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,40,-10,30,1.4147,16.4843,0.6462,0.629
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,40,-5,35,1.4147,16.4843,0.6461,0.6292
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,40,0,40,1.4147,16.4843,0.6459,0.6293
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,40,5,45,1.4147,16.4843,0.6457,0.6294
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,40,10,50,1.4147,16.4843,0.6453,0.6295
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,45,-15,25,1.4147,18.4295,0.6336,0.5913
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,45,-10,30,1.4147,18.4295,0.6333,0.5913
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,45,-5,35,1.4147,18.4295,0.633,0.5913
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,45,0,40,1.4147,18.4295,0.6326,0.5913
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,45,5,45,1.4147,18.4295,0.6322,0.5913
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,45,10,50,1.4147,18.4295,0.6317,0.5912
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,50,-15,25,1.4147,20.538,0.6164,0.5509
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,50,-10,30,1.4147,20.538,0.6161,0.5509
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,50,-5,35,1.4147,20.538,0.6154,0.5507
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,50,0,40,1.4147,20.538,0.6146,0.5503
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,50,5,45,1.4147,20.538,0.6137,0.55
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,50,10,50,1.4147,20.538,0.6128,0.5496
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,55,-15,25,1.4147,22.8192,0.595,0.5082
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,55,-10,30,1.4147,22.8192,0.5948,0.5083
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,55,-5,35,1.4147,22.8192,0.5934,0.5075
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,55,0,40,1.4147,22.8192,0.5916,0.5066
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,55,5,45,1.4147,22.8192,0.59,0.5058
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,55,10,50,1.4147,22.8192,0.5884,0.5049
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,60,-15,25,1.4147,25.2828,0.5694,0.4637
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,60,-10,30,1.4147,25.2828,0.5693,0.4637
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,60,-5,35,1.4147,25.2828,0.5668,0.4624
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,60,0,40,1.4147,25.2828,0.5637,0.4606
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,60,5,45,1.4147,25.2828,0.5609,0.4589
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-40,60,10,50,1.4147,25.2828,0.5582,0.4574
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,20,-10,25,1.7385,10.1702,0.6696,0.7919
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,20,-5,30,1.7385,10.1702,0.6693,0.7919
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,20,0,35,1.7385,10.1702,0.6689,0.7918
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,20,5,40,1.7385,10.1702,0.6682,0.7916
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,20,10,45,1.7385,10.1702,0.6676,0.7914
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,20,15,50,1.7385,10.1702,0.6669,0.7912
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,25,-10,25,1.7385,11.5445,0.6762,0.7731
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,25,-5,30,1.7385,11.5445,0.676,0.7731
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,25,0,35,1.7385,11.5445,0.6756,0.7731
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,25,5,40,1.7385,11.5445,0.6751,0.7729
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,25,10,45,1.7385,11.5445,0.6745,0.7728
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,25,15,50,1.7385,11.5445,0.6739,0.7726
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,30,-10,25,1.7385,13.0498,0.679,0.751
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,30,-5,30,1.7385,13.0498,0.6788,0.751
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,30,0,35,1.7385,13.0498,0.6786,0.751
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,30,5,40,1.7385,13.0498,0.6782,0.751
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,30,10,45,1.7385,13.0498,0.6777,0.7509
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,30,15,50,1.7385,13.0498,0.6772,0.7507
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,35,-10,25,1.7385,14.6938,0.6782,0.7258
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,35,-5,30,1.7385,14.6938,0.678,0.7258
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,35,0,35,1.7385,14.6938,0.678,0.7259
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,35,5,40,1.7385,14.6938,0.6778,0.7259
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,35,10,45,1.7385,14.6938,0.6774,0.7259
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,35,15,50,1.7385,14.6938,0.677,0.7258
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,40,-10,25,1.7385,16.4843,0.6742,0.6978
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,40,-5,30,1.7385,16.4843,0.6741,0.6979
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,40,0,35,1.7385,16.4843,0.6741,0.698
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,40,5,40,1.7385,16.4843,0.6741,0.6981
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,40,10,45,1.7385,16.4843,0.6738,0.6982
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,40,15,50,1.7385,16.4843,0.6735,0.6981
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,45,-10,25,1.7385,18.4295,0.6673,0.6675
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,45,-5,30,1.7385,18.4295,0.6672,0.6675
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,45,0,35,1.7385,18.4295,0.6673,0.6677
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,45,5,40,1.7385,18.4295,0.6672,0.6678
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,45,10,45,1.7385,18.4295,0.6671,0.6678
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,45,15,50,1.7385,18.4295,0.6668,0.6678
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,50,-10,25,1.7385,20.538,0.6577,0.6351
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,50,-5,30,1.7385,20.538,0.6577,0.6351
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,50,0,35,1.7385,20.538,0.6576,0.6352
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,50,5,40,1.7385,20.538,0.6574,0.6351
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,50,10,45,1.7385,20.538,0.6572,0.6351
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,50,15,50,1.7385,20.538,0.6568,0.635
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,55,-10,25,1.7385,22.8192,0.6457,0.601
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,55,-5,30,1.7385,22.8192,0.6457,0.601
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,55,0,35,1.7385,22.8192,0.6454,0.6008
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,55,5,40,1.7385,22.8192,0.6448,0.6005
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,55,10,45,1.7385,22.8192,0.6442,0.6003
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,55,15,50,1.7385,22.8192,0.6437,0.6
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,60,-10,25,1.7385,25.2828,0.6315,0.5655
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,60,-5,30,1.7385,25.2828,0.6316,0.5655
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,60,0,35,1.7385,25.2828,0.6307,0.5649
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,60,5,40,1.7385,25.2828,0.6294,0.5642
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,60,10,45,1.7385,25.2828,0.6283,0.5635
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-35,60,15,50,1.7385,25.2828,0.6273,0.563
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,20,-10,20,2.1162,10.1702,0.681,0.8299
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,20,-5,25,2.1162,10.1702,0.6809,0.8299
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,20,0,30,2.1162,10.1702,0.6808,0.83
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,20,5,35,2.1162,10.1702,0.6804,0.8299
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,20,10,40,2.1162,10.1702,0.6799,0.8297
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,20,15,45,2.1162,10.1702,0.6795,0.8296
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,25,-10,20,2.1162,11.5445,0.6875,0.8138
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,25,-5,25,2.1162,11.5445,0.6874,0.8138
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,25,0,30,2.1162,11.5445,0.6873,0.8139
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,25,5,35,2.1162,11.5445,0.687,0.8138
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,25,10,40,2.1162,11.5445,0.6866,0.8136
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,25,15,45,2.1162,11.5445,0.6861,0.8135
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,30,-10,20,2.1162,13.0498,0.6908,0.795
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,30,-5,25,2.1162,13.0498,0.6908,0.795
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,30,0,30,2.1162,13.0498,0.6907,0.7951
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,30,5,35,2.1162,13.0498,0.6905,0.795
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,30,10,40,2.1162,13.0498,0.6902,0.795
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,30,15,45,2.1162,13.0498,0.6898,0.7948
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,35,-10,20,2.1162,14.6938,0.6914,0.7738
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,35,-5,25,2.1162,14.6938,0.6914,0.7738
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,35,0,30,2.1162,14.6938,0.6914,0.7739
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,35,5,35,2.1162,14.6938,0.6914,0.7739
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,35,10,40,2.1162,14.6938,0.6912,0.7739
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,35,15,45,2.1162,14.6938,0.6909,0.7739
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,40,-10,20,2.1162,16.4843,0.6896,0.7504
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,40,-5,25,2.1162,16.4843,0.6896,0.7504
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,40,0,30,2.1162,16.4843,0.6897,0.7505
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,40,5,35,2.1162,16.4843,0.6898,0.7506
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,40,10,40,2.1162,16.4843,0.6898,0.7507
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,40,15,45,2.1162,16.4843,0.6897,0.7507
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,45,-10,20,2.1162,18.4295,0.6856,0.7252
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,45,-5,25,2.1162,18.4295,0.6858,0.7252
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,45,0,30,2.1162,18.4295,0.6858,0.7252
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,45,5,35,2.1162,18.4295,0.6861,0.7254
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,45,10,40,2.1162,18.4295,0.6862,0.7256
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,45,15,45,2.1162,18.4295,0.6862,0.7257
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,50,-10,20,2.1162,20.538,0.6799,0.6983
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,50,-5,25,2.1162,20.538,0.6801,0.6984
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,50,0,30,2.1162,20.538,0.6802,0.6984
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,50,5,35,2.1162,20.538,0.6805,0.6986
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,50,10,40,2.1162,20.538,0.6807,0.6987
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,50,15,45,2.1162,20.538,0.6808,0.6988
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,55,-10,20,2.1162,22.8192,0.6726,0.6702
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,55,-5,25,2.1162,22.8192,0.6729,0.6702
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,55,0,30,2.1162,22.8192,0.6731,0.6702
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,55,5,35,2.1162,22.8192,0.6733,0.6703
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,55,10,40,2.1162,22.8192,0.6734,0.6703
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,55,15,45,2.1162,22.8192,0.6735,0.6704
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,60,-10,20,2.1162,25.2828,0.6641,0.6409
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,60,-5,25,2.1162,25.2828,0.6645,0.641
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,60,0,30,2.1162,25.2828,0.6648,0.641
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,60,5,35,2.1162,25.2828,0.6648,0.6409
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,60,10,40,2.1162,25.2828,0.6646,0.6407
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-30,60,15,45,2.1162,25.2828,0.6645,0.6407
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,20,0,25,2.5535,10.1702,0.6878,0.8613
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,20,5,30,2.5535,10.1702,0.6878,0.8614
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,20,10,35,2.5535,10.1702,0.6875,0.8613
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,20,15,40,2.5535,10.1702,0.6873,0.8613
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,20,20,45,2.5535,10.1702,0.6873,0.8614
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,20,25,50,2.5535,10.1702,0.6875,0.8618
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,25,0,25,2.5535,11.5445,0.694,0.8469
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,25,5,30,2.5535,11.5445,0.694,0.8469
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,25,10,35,2.5535,11.5445,0.6938,0.8468
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,25,15,40,2.5535,11.5445,0.6935,0.8467
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,25,20,45,2.5535,11.5445,0.6933,0.8467
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,25,25,50,2.5535,11.5445,0.6933,0.8468
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,30,0,25,2.5535,13.0498,0.6975,0.8302
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,30,5,30,2.5535,13.0498,0.6976,0.8303
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,30,10,35,2.5535,13.0498,0.6974,0.8302
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,30,15,40,2.5535,13.0498,0.6971,0.8301
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,30,20,45,2.5535,13.0498,0.6969,0.8301
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,30,25,50,2.5535,13.0498,0.6968,0.8301
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,35,0,25,2.5535,14.6938,0.6987,0.8117
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,35,5,30,2.5535,14.6938,0.6988,0.8117
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,35,10,35,2.5535,14.6938,0.6987,0.8117
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,35,15,40,2.5535,14.6938,0.6986,0.8117
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,35,20,45,2.5535,14.6938,0.6985,0.8116
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,35,25,50,2.5535,14.6938,0.6983,0.8116
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,40,0,25,2.5535,16.4843,0.6979,0.7914
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,40,5,30,2.5535,16.4843,0.6981,0.7914
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,40,10,35,2.5535,16.4843,0.6982,0.7915
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,40,15,40,2.5535,16.4843,0.6983,0.7916
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,40,20,45,2.5535,16.4843,0.6983,0.7916
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,40,25,50,2.5535,16.4843,0.6982,0.7916
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,45,0,25,2.5535,18.4295,0.6956,0.7696
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,45,5,30,2.5535,18.4295,0.6958,0.7697
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,45,10,35,2.5535,18.4295,0.6961,0.7698
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,45,15,40,2.5535,18.4295,0.6963,0.77
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,45,20,45,2.5535,18.4295,0.6965,0.7701
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,45,25,50,2.5535,18.4295,0.6965,0.7701
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,50,0,25,2.5535,20.538,0.6919,0.7467
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,50,5,30,2.5535,20.538,0.6922,0.7467
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,50,10,35,2.5535,20.538,0.6926,0.7469
