source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,50,15,40,2.5535,20.538,0.693,0.7471
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,50,20,45,2.5535,20.538,0.6933,0.7472
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,50,25,50,2.5535,20.538,0.6936,0.7474
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,55,0,25,2.5535,22.8192,0.6873,0.7227
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,55,5,30,2.5535,22.8192,0.6877,0.7227
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,55,10,35,2.5535,22.8192,0.6881,0.7229
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,55,15,40,2.5535,22.8192,0.6886,0.7231
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,55,20,45,2.5535,22.8192,0.689,0.7233
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,55,25,50,2.5535,22.8192,0.6894,0.7236
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,60,0,25,2.5535,25.2828,0.6819,0.6979
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,60,5,30,2.5535,25.2828,0.6823,0.6979
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,60,10,35,2.5535,25.2828,0.6828,0.698
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,60,15,40,2.5535,25.2828,0.6832,0.6981
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,60,20,45,2.5535,25.2828,0.6837,0.6984
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-25,60,25,50,2.5535,25.2828,0.6842,0.6988
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,20,5,25,3.0562,10.1702,0.6906,0.8875
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,20,10,30,3.0562,10.1702,0.6907,0.8875
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,20,15,35,3.0562,10.1702,0.6906,0.8875
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,20,20,40,3.0562,10.1702,0.6907,0.8877
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,20,25,45,3.0562,10.1702,0.6911,0.888
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,20,30,50,3.0562,10.1702,0.6918,0.8887
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,25,5,25,3.0562,11.5445,0.6968,0.874
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,25,10,30,3.0562,11.5445,0.6969,0.874
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,25,15,35,3.0562,11.5445,0.6968,0.8739
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,25,20,40,3.0562,11.5445,0.6967,0.8739
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,25,25,45,3.0562,11.5445,0.6968,0.8741
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,25,30,50,3.0562,11.5445,0.6971,0.8743
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,30,5,25,3.0562,13.0498,0.7004,0.8587
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,30,10,30,3.0562,13.0498,0.7006,0.8587
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,30,15,35,3.0562,13.0498,0.7005,0.8587
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,30,20,40,3.0562,13.0498,0.7004,0.8586
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,30,25,45,3.0562,13.0498,0.7003,0.8586
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,30,30,50,3.0562,13.0498,0.7004,0.8587
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,35,5,25,3.0562,14.6938,0.7019,0.8419
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,35,10,30,3.0562,14.6938,0.7021,0.8419
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,35,15,35,3.0562,14.6938,0.7021,0.8419
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,35,20,40,3.0562,14.6938,0.7021,0.8418
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,35,25,45,3.0562,14.6938,0.702,0.8418
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,35,30,50,3.0562,14.6938,0.702,0.8417
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,40,5,25,3.0562,16.4843,0.7017,0.8237
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,40,10,30,3.0562,16.4843,0.702,0.8238
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,40,15,35,3.0562,16.4843,0.7021,0.8238
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,40,20,40,3.0562,16.4843,0.7022,0.8238
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,40,25,45,3.0562,16.4843,0.7023,0.8237
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,40,30,50,3.0562,16.4843,0.7022,0.8237
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,45,5,25,3.0562,18.4295,0.7002,0.8044
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,45,10,30,3.0562,18.4295,0.7006,0.8044
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,45,15,35,3.0562,18.4295,0.7008,0.8045
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,45,20,40,3.0562,18.4295,0.7011,0.8046
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,45,25,45,3.0562,18.4295,0.7013,0.8046
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,45,30,50,3.0562,18.4295,0.7014,0.8046
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,50,5,25,3.0562,20.538,0.6976,0.7841
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,50,10,30,3.0562,20.538,0.6981,0.7841
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,50,15,35,3.0562,20.538,0.6985,0.7842
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,50,20,40,3.0562,20.538,0.699,0.7844
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,50,25,45,3.0562,20.538,0.6993,0.7845
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,50,30,50,3.0562,20.538,0.6996,0.7847
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,55,5,25,3.0562,22.8192,0.6943,0.763
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,55,10,30,3.0562,22.8192,0.6949,0.7631
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,55,15,35,3.0562,22.8192,0.6954,0.7632
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,55,20,40,3.0562,22.8192,0.696,0.7634
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,55,25,45,3.0562,22.8192,0.6966,0.7637
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,55,30,50,3.0562,22.8192,0.6971,0.764
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,60,5,25,3.0562,25.2828,0.6906,0.7414
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,60,10,30,3.0562,25.2828,0.6912,0.7414
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,60,15,35,3.0562,25.2828,0.6918,0.7416
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,60,20,40,3.0562,25.2828,0.6925,0.7418
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,60,25,45,3.0562,25.2828,0.6932,0.7421
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-20,60,30,50,3.0562,25.2828,0.694,0.7426
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,20,5,20,3.6302,10.1702,0.6889,0.9093
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,20,10,25,3.6302,10.1702,0.689,0.9093
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,20,15,30,3.6302,10.1702,0.6892,0.9094
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,20,20,35,3.6302,10.1702,0.6894,0.9095
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,20,25,40,3.6302,10.1702,0.6899,0.9098
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,20,30,45,3.6302,10.1702,0.6907,0.9103
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,20,35,50,3.6302,10.1702,0.6917,0.9112
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,25,5,20,3.6302,11.5445,0.6957,0.8963
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,25,10,25,3.6302,11.5445,0.696,0.8963
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,25,15,30,3.6302,11.5445,0.6962,0.8964
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,25,20,35,3.6302,11.5445,0.6962,0.8964
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,25,25,40,3.6302,11.5445,0.6964,0.8964
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,25,30,45,3.6302,11.5445,0.6968,0.8967
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,25,35,50,3.6302,11.5445,0.6972,0.8971
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,30,5,20,3.6302,13.0498,0.6998,0.8819
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,30,10,25,3.6302,13.0498,0.7001,0.8819
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,30,15,30,3.6302,13.0498,0.7003,0.8819
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,30,20,35,3.6302,13.0498,0.7003,0.8819
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,30,25,40,3.6302,13.0498,0.7004,0.8818
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,30,30,45,3.6302,13.0498,0.7005,0.8819
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,30,35,50,3.6302,13.0498,0.7006,0.882
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,35,5,20,3.6302,14.6938,0.7017,0.8662
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,35,10,25,3.6302,14.6938,0.702,0.8662
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,35,15,30,3.6302,14.6938,0.7023,0.8663
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,35,20,35,3.6302,14.6938,0.7024,0.8662
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,35,25,40,3.6302,14.6938,0.7024,0.8661
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,35,30,45,3.6302,14.6938,0.7024,0.8661
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,35,35,50,3.6302,14.6938,0.7024,0.866
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,40,5,20,3.6302,16.4843,0.7019,0.8495
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,40,10,25,3.6302,16.4843,0.7023,0.8495
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,40,15,30,3.6302,16.4843,0.7027,0.8495
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,40,20,35,3.6302,16.4843,0.7029,0.8495
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,40,25,40,3.6302,16.4843,0.703,0.8494
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,40,30,45,3.6302,16.4843,0.703,0.8494
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,40,35,50,3.6302,16.4843,0.703,0.8492
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,45,5,20,3.6302,18.4295,0.7008,0.8318
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,45,10,25,3.6302,18.4295,0.7014,0.8318
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,45,15,30,3.6302,18.4295,0.7018,0.8319
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,45,20,35,3.6302,18.4295,0.7021,0.8319
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,45,25,40,3.6302,18.4295,0.7024,0.8319
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,45,30,45,3.6302,18.4295,0.7025,0.8318
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,45,35,50,3.6302,18.4295,0.7026,0.8317
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,50,5,20,3.6302,20.538,0.6988,0.8134
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,50,10,25,3.6302,20.538,0.6995,0.8134
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,50,15,30,3.6302,20.538,0.7,0.8135
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,50,20,35,3.6302,20.538,0.7005,0.8135
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,50,25,40,3.6302,20.538,0.7009,0.8136
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,50,30,45,3.6302,20.538,0.7013,0.8136
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,50,35,50,3.6302,20.538,0.7015,0.8136
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,55,5,20,3.6302,22.8192,0.6962,0.7944
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,55,10,25,3.6302,22.8192,0.697,0.7944
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,55,15,30,3.6302,22.8192,0.6976,0.7945
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,55,20,35,3.6302,22.8192,0.6982,0.7946
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,55,25,40,3.6302,22.8192,0.6988,0.7947
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,55,30,45,3.6302,22.8192,0.6994,0.7949
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,55,35,50,3.6302,22.8192,0.6998,0.795
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,60,5,20,3.6302,25.2828,0.6932,0.775
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,60,10,25,3.6302,25.2828,0.6941,0.775
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,60,15,30,3.6302,25.2828,0.6948,0.775
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,60,20,35,3.6302,25.2828,0.6956,0.7752
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,60,25,40,3.6302,25.2828,0.6964,0.7754
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,60,30,45,3.6302,25.2828,0.6971,0.7756
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-15,60,35,50,3.6302,25.2828,0.6979,0.776
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,20,10,20,4.2814,10.1702,0.6817,0.9276
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,20,15,25,4.2814,10.1702,0.6819,0.9276
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,20,20,30,4.2814,10.1702,0.6821,0.9276
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,20,25,35,4.2814,10.1702,0.6829,0.9279
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,20,30,40,4.2814,10.1702,0.6837,0.9283
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,20,35,45,4.2814,10.1702,0.685,0.929
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,25,10,20,4.2814,11.5445,0.6906,0.9148
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,25,15,25,4.2814,11.5445,0.6909,0.9148
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,25,20,30,4.2814,11.5445,0.6911,0.9149
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,25,25,35,4.2814,11.5445,0.6915,0.915
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,25,30,40,4.2814,11.5445,0.6919,0.9151
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,25,35,45,4.2814,11.5445,0.6926,0.9155
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,30,10,20,4.2814,13.0498,0.6959,0.9009
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,30,15,25,4.2814,13.0498,0.6963,0.9009
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,30,20,30,4.2814,13.0498,0.6966,0.901
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,30,25,35,4.2814,13.0498,0.6968,0.9009
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,30,30,40,4.2814,13.0498,0.697,0.9009
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,30,35,45,4.2814,13.0498,0.6973,0.901
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,35,10,20,4.2814,14.6938,0.6987,0.886
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,35,15,25,4.2814,14.6938,0.6991,0.886
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,35,20,30,4.2814,14.6938,0.6995,0.886
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,35,25,35,4.2814,14.6938,0.6997,0.886
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,35,30,40,4.2814,14.6938,0.6998,0.8859
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,35,35,45,4.2814,14.6938,0.6999,0.8858
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,40,10,20,4.2814,16.4843,0.6996,0.8702
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,40,15,25,4.2814,16.4843,0.7002,0.8702
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,40,20,30,4.2814,16.4843,0.7006,0.8702
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,40,25,35,4.2814,16.4843,0.7009,0.8702
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,40,30,40,4.2814,16.4843,0.701,0.8701
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,40,35,45,4.2814,16.4843,0.701,0.8699
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,45,10,20,4.2814,18.4295,0.6992,0.8537
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,45,15,25,4.2814,18.4295,0.6999,0.8537
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,45,20,30,4.2814,18.4295,0.7004,0.8537
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,45,25,35,4.2814,18.4295,0.7007,0.8537
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,45,30,40,4.2814,18.4295,0.701,0.8536
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,45,35,45,4.2814,18.4295,0.7011,0.8534
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,50,10,20,4.2814,20.538,0.6978,0.8366
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,50,15,25,4.2814,20.538,0.6986,0.8366
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,50,20,30,4.2814,20.538,0.6992,0.8366
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,50,25,35,4.2814,20.538,0.6997,0.8366
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,50,30,40,4.2814,20.538,0.7001,0.8366
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,50,35,45,4.2814,20.538,0.7003,0.8365
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,55,10,20,4.2814,22.8192,0.6958,0.819
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,55,15,25,4.2814,22.8192,0.6967,0.8191
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,55,20,30,4.2814,22.8192,0.6974,0.8191
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,55,25,35,4.2814,22.8192,0.698,0.8191
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,55,30,40,4.2814,22.8192,0.6986,0.8192
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,55,35,45,4.2814,22.8192,0.699,0.8192
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,60,10,20,4.2814,25.2828,0.6934,0.8012
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,60,15,25,4.2814,25.2828,0.6944,0.8012
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,60,20,30,4.2814,25.2828,0.6952,0.8013
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,60,25,35,4.2814,25.2828,0.696,0.8013
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,60,30,40,4.2814,25.2828,0.6968,0.8015
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-10,60,35,45,4.2814,25.2828,0.6974,0.8016
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,20,15,20,5.0162,10.1702,0.667,0.9428
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,20,20,25,5.0162,10.1702,0.6672,0.9428
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,20,25,30,5.0162,10.1702,0.6674,0.9428
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,20,30,35,5.0162,10.1702,0.6688,0.9433
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,20,35,40,5.0162,10.1702,0.6702,0.9438
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,20,40,45,5.0162,10.1702,0.6718,0.9447
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,25,15,20,5.0162,11.5445,0.6799,0.9301
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,25,20,25,5.0162,11.5445,0.6803,0.9301
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,25,25,30,5.0162,11.5445,0.6805,0.9301
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,25,30,35,5.0162,11.5445,0.6814,0.9304
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,25,35,40,5.0162,11.5445,0.6821,0.9306
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,25,40,45,5.0162,11.5445,0.683,0.931
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,30,15,20,5.0162,13.0498,0.6879,0.9164
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,30,20,25,5.0162,13.0498,0.6883,0.9165
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,30,25,30,5.0162,13.0498,0.6886,0.9165
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,30,30,35,5.0162,13.0498,0.6892,0.9166
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,30,35,40,5.0162,13.0498,0.6896,0.9166
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,30,40,45,5.0162,13.0498,0.69,0.9167
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,35,15,20,5.0162,14.6938,0.6924,0.902
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,35,20,25,5.0162,14.6938,0.6929,0.902
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,35,25,30,5.0162,14.6938,0.6934,0.9021
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,35,30,35,5.0162,14.6938,0.6938,0.902
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,35,35,40,5.0162,14.6938,0.694,0.9019
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,35,40,45,5.0162,14.6938,0.6941,0.9018
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,40,15,20,5.0162,16.4843,0.6947,0.8868
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,40,20,25,5.0162,16.4843,0.6953,0.8869
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,40,25,30,5.0162,16.4843,0.6958,0.8869
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,40,30,35,5.0162,16.4843,0.6962,0.8869
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,40,35,40,5.0162,16.4843,0.6963,0.8867
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,40,40,45,5.0162,16.4843,0.6963,0.8864
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,45,15,20,5.0162,18.4295,0.6952,0.8711
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,45,20,25,5.0162,18.4295,0.6959,0.8712
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,45,25,30,5.0162,18.4295,0.6965,0.8712
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,45,30,35,5.0162,18.4295,0.697,0.8711
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,45,35,40,5.0162,18.4295,0.6972,0.871
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,45,40,45,5.0162,18.4295,0.6972,0.8707
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,50,15,20,5.0162,20.538,0.6946,0.855
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,50,20,25,5.0162,20.538,0.6954,0.855
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,50,25,30,5.0162,20.538,0.6961,0.8551
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,50,30,35,5.0162,20.538,0.6967,0.855
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,50,35,40,5.0162,20.538,0.697,0.8549
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,50,40,45,5.0162,20.538,0.6971,0.8546
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,55,15,20,5.0162,22.8192,0.6931,0.8385
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,55,20,25,5.0162,22.8192,0.6941,0.8385
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,55,25,30,5.0162,22.8192,0.6949,0.8386
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,55,30,35,5.0162,22.8192,0.6956,0.8386
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,55,35,40,5.0162,22.8192,0.6961,0.8385
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,55,40,45,5.0162,22.8192,0.6964,0.8383
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,60,15,20,5.0162,25.2828,0.6912,0.8218
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,60,20,25,5.0162,25.2828,0.6923,0.8218
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,60,25,30,5.0162,25.2828,0.6933,0.8219
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,60,30,35,5.0162,25.2828,0.6941,0.8219
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,60,35,40,5.0162,25.2828,0.6948,0.8219
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,-5,60,40,45,5.0162,25.2828,0.6953,0.8218
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,20,20,20,5.8409,10.1702,0.6408,0.9552
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,20,25,25,5.8409,10.1702,0.6411,0.9553
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,20,30,30,5.8409,10.1702,0.6413,0.9554
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,20,35,35,5.8409,10.1702,0.6434,0.956
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,20,40,40,5.8409,10.1702,0.6454,0.9567
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,25,20,20,5.8409,11.5445,0.6615,0.9425
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,25,25,25,5.8409,11.5445,0.6619,0.9426
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,25,30,30,5.8409,11.5445,0.6622,0.9426
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,25,35,35,5.8409,11.5445,0.6636,0.943
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,25,40,40,5.8409,11.5445,0.6648,0.9433
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,30,20,20,5.8409,13.0498,0.6743,0.929
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,30,25,25,5.8409,13.0498,0.6748,0.9291
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,30,30,30,5.8409,13.0498,0.6752,0.9292
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,30,35,35,5.8409,13.0498,0.6761,0.9293
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,30,40,40,5.8409,13.0498,0.6768,0.9294
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,35,20,20,5.8409,14.6938,0.682,0.9148
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,35,25,25,5.8409,14.6938,0.6826,0.9149
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,35,30,30,5.8409,14.6938,0.6831,0.915
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,35,35,35,5.8409,14.6938,0.6838,0.9151
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,35,40,40,5.8409,14.6938,0.6841,0.915
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,40,20,20,5.8409,16.4843,0.6864,0.9002
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,40,25,25,5.8409,16.4843,0.6871,0.9002
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,40,30,30,5.8409,16.4843,0.6877,0.9003
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,40,35,35,5.8409,16.4843,0.6883,0.9003
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,40,40,40,5.8409,16.4843,0.6885,0.9001
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,45,20,20,5.8409,18.4295,0.6885,0.885
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,45,25,25,5.8409,18.4295,0.6893,0.8851
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,45,30,30,5.8409,18.4295,0.69,0.8852
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,45,35,35,5.8409,18.4295,0.6906,0.8851
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,45,40,40,5.8409,18.4295,0.6908,0.8849
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,50,20,20,5.8409,20.538,0.689,0.8695
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,50,25,25,5.8409,20.538,0.69,0.8696
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,50,30,30,5.8409,20.538,0.6908,0.8697
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,50,35,35,5.8409,20.538,0.6914,0.8696
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,50,40,40,5.8409,20.538,0.6917,0.8694
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,55,20,20,5.8409,22.8192,0.6885,0.8538
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,55,25,25,5.8409,22.8192,0.6895,0.8539
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,55,30,30,5.8409,22.8192,0.6905,0.8539
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,55,35,35,5.8409,22.8192,0.6912,0.8539
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,55,40,40,5.8409,22.8192,0.6916,0.8537
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,60,20,20,5.8409,25.2828,0.6872,0.838
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,60,25,25,5.8409,25.2828,0.6885,0.838
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,60,30,30,5.8409,25.2828,0.6895,0.8381
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,60,35,35,5.8409,25.2828,0.6904,0.8381
Bitzer EN12900,Bitzer 2CESP-3Z,Propene,55,42,4,50,0,60,40,40,5.8409,25.2828,0.691,0.838
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,20,-10,5,1.2008,4.2734,0.5642,0.8694
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,20,-5,10,1.2008,4.2734,0.5789,0.8979
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,20,0,15,1.2008,4.2734,0.5828,0.9032
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,20,5,20,1.2008,4.2734,0.5744,0.8865
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,20,10,25,1.2008,4.2734,0.5694,0.8764
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,20,15,30,1.2008,4.2734,0.568,0.8723
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,20,20,35,1.2008,4.2734,0.5671,0.8696
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,25,-10,5,1.2008,4.9852,0.5855,0.8542
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,25,-5,10,1.2008,4.9852,0.5914,0.8669
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,25,0,15,1.2008,4.9852,0.5932,0.8687
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,25,5,20,1.2008,4.9852,0.5892,0.8597
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,25,10,25,1.2008,4.9852,0.587,0.8545
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,25,15,30,1.2008,4.9852,0.5875,0.8533
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,25,20,35,1.2008,4.9852,0.5877,0.8522
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,30,-10,5,1.2008,5.7833,0.6015,0.8364
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,30,-5,10,1.2008,5.7833,0.5999,0.8368
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,30,0,15,1.2008,5.7833,0.6002,0.8361
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,30,5,20,1.2008,5.7833,0.6001,0.8335
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,30,10,25,1.2008,5.7833,0.6006,0.8324
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,30,15,30,1.2008,5.7833,0.6027,0.8335
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,30,20,35,1.2008,5.7833,0.604,0.8338
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,35,-10,5,1.2008,6.6741,0.6131,0.8159
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,35,-5,10,1.2008,6.6741,0.6055,0.8073
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,35,0,15,1.2008,6.6741,0.6047,0.8051
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,35,5,20,1.2008,6.6741,0.6081,0.8075
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,35,10,25,1.2008,6.6741,0.6111,0.8098
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,35,15,30,1.2008,6.6741,0.6145,0.8127
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,35,20,35,1.2008,6.6741,0.6167,0.8142
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,40,-10,5,1.2008,7.6645,0.6206,0.7927
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,40,-5,10,1.2008,7.6645,0.6088,0.7781
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,40,0,15,1.2008,7.6645,0.6075,0.775
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,40,5,20,1.2008,7.6645,0.6138,0.7813
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,40,10,25,1.2008,7.6645,0.619,0.7864
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,40,15,30,1.2008,7.6645,0.6236,0.7906
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,40,20,35,1.2008,7.6645,0.6266,0.7932
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,45,-10,5,1.2008,8.7615,0.6245,0.7668
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,45,-5,10,1.2008,8.7615,0.6103,0.7488
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,45,0,15,1.2008,8.7615,0.609,0.7456
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,45,5,20,1.2008,8.7615,0.6176,0.7547
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,45,10,25,1.2008,8.7615,0.6247,0.7619
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,45,15,30,1.2008,8.7615,0.6301,0.7671
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,45,20,35,1.2008,8.7615,0.6339,0.7705
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,50,-10,5,1.2008,9.9722,0.6249,0.7379
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,50,-5,10,1.2008,9.9722,0.6102,0.719
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,50,0,15,1.2008,9.9722,0.6094,0.7164
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,50,5,20,1.2008,9.9722,0.6198,0.7273
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,50,10,25,1.2008,9.9722,0.6283,0.7361
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,50,15,30,1.2008,9.9722,0.6345,0.7419
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,50,20,35,1.2008,9.9722,0.639,0.746
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,55,-10,5,1.2008,11.3043,0.6219,0.706
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,55,-5,10,1.2008,11.3043,0.6085,0.6885
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,55,0,15,1.2008,11.3043,0.6088,0.687
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,55,5,20,1.2008,11.3043,0.6203,0.6989
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,55,10,25,1.2008,11.3043,0.6301,0.7086
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,55,15,30,1.2008,11.3043,0.6367,0.7148
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,55,20,35,1.2008,11.3043,0.642,0.7195
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,60,-10,5,1.2008,12.7657,0.6154,0.6711
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,60,-5,10,1.2008,12.7657,0.6052,0.6569
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,60,0,15,1.2008,12.7657,0.6071,0.6569
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,60,5,20,1.2008,12.7657,0.6193,0.6691
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,60,10,25,1.2008,12.7657,0.6298,0.6791
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,60,15,30,1.2008,12.7657,0.6368,0.6855
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,60,20,35,1.2008,12.7657,0.6428,0.6908
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,65,-10,5,1.2008,14.3645,0.6053,0.633
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,65,-5,10,1.2008,14.3645,0.6001,0.6237
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,65,0,15,1.2008,14.3645,0.6042,0.6258
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,65,5,20,1.2008,14.3645,0.6165,0.6376
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,65,10,25,1.2008,14.3645,0.6273,0.6475
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,65,15,30,1.2008,14.3645,0.6346,0.6539
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,65,20,35,1.2008,14.3645,0.6414,0.6597
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,70,-10,5,1.2008,16.1097,0.5913,0.5917
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,70,-5,10,1.2008,16.1097,0.5929,0.5888
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,70,0,15,1.2008,16.1097,0.5997,0.5933
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,70,5,20,1.2008,16.1097,0.6118,0.6041
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,70,10,25,1.2008,16.1097,0.6223,0.6133
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,70,15,30,1.2008,16.1097,0.63,0.6196
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,70,20,35,1.2008,16.1097,0.6376,0.626
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,75,-10,5,1.2008,18.0105,0.573,0.547
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,75,-5,10,1.2008,18.0105,0.5833,0.5517
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,75,0,15,1.2008,18.0105,0.5933,0.5588
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,75,5,20,1.2008,18.0105,0.6046,0.5683
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,75,10,25,1.2008,18.0105,0.6145,0.5763
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,75,15,30,1.2008,18.0105,0.6224,0.5826
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,75,20,35,1.2008,18.0105,0.6312,0.5896
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,80,-10,5,1.2008,20.0772,0.5497,0.499
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,80,-5,10,1.2008,20.0772,0.5706,0.5121
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,80,0,15,1.2008,20.0772,0.5844,0.522
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,80,5,20,1.2008,20.0772,0.5946,0.5298
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,80,10,25,1.2008,20.0772,0.6032,0.5362
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,80,15,30,1.2008,20.0772,0.6115,0.5424
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,80,20,35,1.2008,20.0772,0.6216,0.5501
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,85,-10,5,1.2008,22.3211,0.5208,0.4474
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,85,-5,10,1.2008,22.3211,0.5542,0.4697
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,85,0,15,1.2008,22.3211,0.5723,0.4825
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,85,5,20,1.2008,22.3211,0.5811,0.4884
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,85,10,25,1.2008,22.3211,0.5877,0.4927
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,85,15,30,1.2008,22.3211,0.5966,0.499
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,85,20,35,1.2008,22.3211,0.6083,0.5074
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,90,-10,5,1.2008,24.7553,0.4851,0.3923
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,90,-5,10,1.2008,24.7553,0.5329,0.4241
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,90,0,15,1.2008,24.7553,0.5558,0.4398
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,90,5,20,1.2008,24.7553,0.563,0.4437
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,90,10,25,1.2008,24.7553,0.5669,0.4455
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,90,15,30,1.2008,24.7553,0.5767,0.452
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,90,20,35,1.2008,24.7553,0.5905,0.4614
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,95,-10,5,1.2008,27.395,0.441,0.3334
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,95,-5,10,1.2008,27.395,0.5053,0.375
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,95,0,15,1.2008,27.395,0.5338,0.3935
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,95,5,20,1.2008,27.395,0.539,0.3954
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,95,10,25,1.2008,27.395,0.5393,0.3944
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,95,15,30,1.2008,27.395,0.5504,0.4014
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-15,95,20,35,1.2008,27.395,0.5669,0.4118
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,20,-5,5,1.4744,4.2734,0.5696,0.8966
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,20,0,10,1.4744,4.2734,0.5755,0.9026
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,20,5,15,1.4744,4.2734,0.5766,0.9036
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,20,10,20,1.4744,4.2734,0.5742,0.8993
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,20,15,25,1.4744,4.2734,0.5726,0.8967
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,20,20,30,1.4744,4.2734,0.5707,0.8943
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,20,25,35,1.4744,4.2734,0.5689,0.8925
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,25,-5,5,1.4744,4.9852,0.5938,0.8833
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,25,0,10,1.4744,4.9852,0.5948,0.8819
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,25,5,15,1.4744,4.9852,0.5948,0.8811
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,25,10,20,1.4744,4.9852,0.5951,0.8807
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,25,15,25,1.4744,4.9852,0.595,0.8801
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,25,20,30,1.4744,4.9852,0.5945,0.8795
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,25,25,35,1.4744,4.9852,0.5938,0.8785
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,30,-5,5,1.4744,5.7833,0.6119,0.8678
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,30,0,10,1.4744,5.7833,0.6091,0.8612
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,30,5,15,1.4744,5.7833,0.6085,0.8592
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,30,10,20,1.4744,5.7833,0.6111,0.8618
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,30,15,25,1.4744,5.7833,0.6124,0.8629
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,30,20,30,1.4744,5.7833,0.6131,0.8636
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,30,25,35,1.4744,5.7833,0.6132,0.8635
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,35,-5,5,1.4744,6.6741,0.6253,0.85
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,35,0,10,1.4744,6.6741,0.6199,0.8401
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,35,5,15,1.4744,6.6741,0.619,0.8376
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,35,10,20,1.4744,6.6741,0.6234,0.8424
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,35,15,25,1.4744,6.6741,0.6259,0.8449
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,35,20,30,1.4744,6.6741,0.6277,0.8467
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,35,25,35,1.4744,6.6741,0.6286,0.8473
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,40,-5,5,1.4744,7.6645,0.6346,0.8299
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,40,0,10,1.4744,7.6645,0.6278,0.8184
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,40,5,15,1.4744,7.6645,0.627,0.8159
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,40,10,20,1.4744,7.6645,0.6329,0.8222
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,40,15,25,1.4744,7.6645,0.6365,0.8259
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,40,20,30,1.4744,7.6645,0.6392,0.8284
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,40,25,35,1.4744,7.6645,0.6408,0.8296
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,45,-5,5,1.4744,8.7615,0.6405,0.8073
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,45,0,10,1.4744,8.7615,0.6334,0.7958
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,45,5,15,1.4744,8.7615,0.633,0.7937
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,45,10,20,1.4744,8.7615,0.64,0.801
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,45,15,25,1.4744,8.7615,0.6446,0.8055
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,45,20,30,1.4744,8.7615,0.648,0.8087
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,45,25,35,1.4744,8.7615,0.6503,0.8104
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,50,-5,5,1.4744,9.9722,0.6431,0.7822
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,50,0,10,1.4744,9.9722,0.637,0.7721
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,50,5,15,1.4744,9.9722,0.6375,0.7708
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,50,10,20,1.4744,9.9722,0.6452,0.7786
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,50,15,25,1.4744,9.9722,0.6505,0.7837
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,50,20,30,1.4744,9.9722,0.6546,0.7872
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,50,25,35,1.4744,9.9722,0.6575,0.7895
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,55,-5,5,1.4744,11.3043,0.6429,0.7546
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,55,0,10,1.4744,11.3043,0.6386,0.7469
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,55,5,15,1.4744,11.3043,0.6403,0.7467
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,55,10,20,1.4744,11.3043,0.6484,0.7545
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,55,15,25,1.4744,11.3043,0.6545,0.76
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,55,20,30,1.4744,11.3043,0.6591,0.7639
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,55,25,35,1.4744,11.3043,0.6626,0.7667
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,60,-5,5,1.4744,12.7657,0.6397,0.7243
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,60,0,10,1.4744,12.7657,0.6384,0.7199
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,60,5,15,1.4744,12.7657,0.6416,0.7212
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,60,10,20,1.4744,12.7657,0.6498,0.7287
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,60,15,25,1.4744,12.7657,0.6565,0.7344
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,60,20,30,1.4744,12.7657,0.6616,0.7385
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,60,25,35,1.4744,12.7657,0.6658,0.7418
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,65,-5,5,1.4744,14.3645,0.6336,0.6912
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,65,0,10,1.4744,14.3645,0.6361,0.6909
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,65,5,15,1.4744,14.3645,0.6411,0.6938
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,65,10,20,1.4744,14.3645,0.6494,0.7008
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,65,15,25,1.4744,14.3645,0.6564,0.7066
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,65,20,30,1.4744,14.3645,0.6621,0.7109
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,65,25,35,1.4744,14.3645,0.6671,0.7147
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,70,-5,5,1.4744,16.1097,0.6246,0.6554
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,70,0,10,1.4744,16.1097,0.6317,0.6596
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,70,5,15,1.4744,16.1097,0.6388,0.6643
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,70,10,20,1.4744,16.1097,0.6468,0.6706
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,70,15,25,1.4744,16.1097,0.6542,0.6762
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,70,20,30,1.4744,16.1097,0.6604,0.6809
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,70,25,35,1.4744,16.1097,0.6664,0.6853
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,75,-5,5,1.4744,18.0105,0.6123,0.6168
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,75,0,10,1.4744,18.0105,0.6247,0.6257
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,75,5,15,1.4744,18.0105,0.6341,0.6323
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,75,10,20,1.4744,18.0105,0.6419,0.6379
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,75,15,25,1.4744,18.0105,0.6495,0.6432
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,75,20,30,1.4744,18.0105,0.6565,0.6482
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,75,25,35,1.4744,18.0105,0.6636,0.6534
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,80,-5,5,1.4744,20.0772,0.5966,0.5752
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,80,0,10,1.4744,20.0772,0.6148,0.5889
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,80,5,15,1.4744,20.0772,0.6267,0.5974
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,80,10,20,1.4744,20.0772,0.6344,0.6022
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,80,15,25,1.4744,20.0772,0.642,0.6072
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,80,20,30,1.4744,20.0772,0.65,0.6127
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,80,25,35,1.4744,20.0772,0.6584,0.6187
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,85,-5,5,1.4744,22.3211,0.5769,0.5306
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,85,0,10,1.4744,22.3211,0.6013,0.549
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,85,5,15,1.4744,22.3211,0.616,0.5593
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,85,10,20,1.4744,22.3211,0.6236,0.5635
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,85,15,25,1.4744,22.3211,0.6312,0.568
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,85,20,30,1.4744,22.3211,0.6405,0.5742
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,85,25,35,1.4744,22.3211,0.6506,0.5812
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,90,-5,5,1.4744,24.7553,0.5528,0.4829
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,90,0,10,1.4744,24.7553,0.5837,0.5056
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,90,5,15,1.4744,24.7553,0.6012,0.5176
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,90,10,20,1.4744,24.7553,0.609,0.5214
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,90,15,25,1.4744,24.7553,0.6165,0.5254
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,90,20,30,1.4744,24.7553,0.6275,0.5325
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,90,25,35,1.4744,24.7553,0.6397,0.5407
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,95,-5,5,1.4744,27.395,0.5234,0.4321
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,95,0,10,1.4744,27.395,0.5607,0.4585
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,95,5,15,1.4744,27.395,0.5812,0.472
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,95,10,20,1.4744,27.395,0.5896,0.4757
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,95,15,25,1.4744,27.395,0.5969,0.4792
