source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,95,20,30,1.4744,27.395,0.6102,0.4875
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-10,95,25,35,1.4744,27.395,0.625,0.497
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,20,5,10,1.7942,4.2734,0.5604,0.9113
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,20,10,15,1.7942,4.2734,0.5596,0.9093
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,20,15,20,1.7942,4.2734,0.5598,0.9118
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,20,20,25,1.7942,4.2734,0.5601,0.9138
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,20,25,30,1.7942,4.2734,0.5573,0.9118
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,20,30,35,1.7942,4.2734,0.5545,0.91
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,20,35,40,1.7942,4.2734,0.5503,0.9057
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,25,5,10,1.7942,4.9852,0.5881,0.8977
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,25,10,15,1.7942,4.9852,0.5869,0.8951
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,25,15,20,1.7942,4.9852,0.5888,0.8989
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,25,20,25,1.7942,4.9852,0.5896,0.901
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,25,25,30,1.7942,4.9852,0.588,0.9
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,25,30,35,1.7942,4.9852,0.5861,0.8987
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,25,35,40,1.7942,4.9852,0.5826,0.8949
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,30,5,10,1.7942,5.7833,0.6089,0.8833
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,30,10,15,1.7942,5.7833,0.6078,0.8806
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,30,15,20,1.7942,5.7833,0.6109,0.8852
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,30,20,25,1.7942,5.7833,0.6122,0.8874
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,30,25,30,1.7942,5.7833,0.6116,0.8871
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,30,30,35,1.7942,5.7833,0.6106,0.8863
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,30,35,40,1.7942,5.7833,0.6078,0.8831
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,35,5,10,1.7942,6.6741,0.625,0.868
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,35,10,15,1.7942,6.6741,0.6241,0.8656
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,35,15,20,1.7942,6.6741,0.6281,0.8705
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,35,20,25,1.7942,6.6741,0.6299,0.8727
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,35,25,30,1.7942,6.6741,0.6301,0.8731
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,35,30,35,1.7942,6.6741,0.6299,0.8727
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,35,35,40,1.7942,6.6741,0.6278,0.8701
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,40,5,10,1.7942,7.6645,0.6374,0.8516
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,40,10,15,1.7942,7.6645,0.6371,0.8496
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,40,15,20,1.7942,7.6645,0.6416,0.8547
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,40,20,25,1.7942,7.6645,0.6438,0.8569
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,40,25,30,1.7942,7.6645,0.6448,0.8577
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,40,30,35,1.7942,7.6645,0.6452,0.8577
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,40,35,40,1.7942,7.6645,0.6439,0.8559
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,45,5,10,1.7942,8.7615,0.6467,0.8336
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,45,10,15,1.7942,8.7615,0.6472,0.8325
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,45,15,20,1.7942,8.7615,0.6521,0.8374
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,45,20,25,1.7942,8.7615,0.6547,0.8397
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,45,25,30,1.7942,8.7615,0.6564,0.8408
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,45,30,35,1.7942,8.7615,0.6574,0.8413
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,45,35,40,1.7942,8.7615,0.657,0.8403
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,50,5,10,1.7942,9.9722,0.6535,0.8141
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,50,10,15,1.7942,9.9722,0.6551,0.814
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,50,15,20,1.7942,9.9722,0.6601,0.8186
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,50,20,25,1.7942,9.9722,0.6631,0.8208
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,50,25,30,1.7942,9.9722,0.6654,0.8223
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,50,30,35,1.7942,9.9722,0.6671,0.8232
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,50,35,40,1.7942,9.9722,0.6677,0.8231
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,55,5,10,1.7942,11.3043,0.658,0.7926
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,55,10,15,1.7942,11.3043,0.6608,0.7938
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,55,15,20,1.7942,11.3043,0.6659,0.7979
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,55,20,25,1.7942,11.3043,0.6693,0.8002
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,55,25,30,1.7942,11.3043,0.6722,0.802
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,55,30,35,1.7942,11.3043,0.6746,0.8034
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,55,35,40,1.7942,11.3043,0.6762,0.8042
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,60,5,10,1.7942,12.7657,0.6602,0.769
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,60,10,15,1.7942,12.7657,0.6645,0.7715
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,60,15,20,1.7942,12.7657,0.6696,0.7751
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,60,20,25,1.7942,12.7657,0.6735,0.7776
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,60,25,30,1.7942,12.7657,0.6769,0.7798
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,60,30,35,1.7942,12.7657,0.6801,0.7817
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,60,35,40,1.7942,12.7657,0.6828,0.7835
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,65,5,10,1.7942,14.3645,0.6601,0.7431
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,65,10,15,1.7942,14.3645,0.666,0.7469
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,65,15,20,1.7942,14.3645,0.6711,0.7501
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,65,20,25,1.7942,14.3645,0.6755,0.7528
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,65,25,30,1.7942,14.3645,0.6798,0.7554
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,65,30,35,1.7942,14.3645,0.6838,0.758
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,65,35,40,1.7942,14.3645,0.6877,0.7608
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,70,5,10,1.7942,16.1097,0.6576,0.7145
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,70,10,15,1.7942,16.1097,0.6652,0.7198
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,70,15,20,1.7942,16.1097,0.6704,0.7226
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,70,20,25,1.7942,16.1097,0.6755,0.7256
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,70,25,30,1.7942,16.1097,0.6806,0.7288
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,70,30,35,1.7942,16.1097,0.6857,0.7321
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,70,35,40,1.7942,16.1097,0.6909,0.736
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,75,5,10,1.7942,18.0105,0.6525,0.6831
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,75,10,15,1.7942,18.0105,0.6619,0.6897
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,75,15,20,1.7942,18.0105,0.6674,0.6925
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,75,20,25,1.7942,18.0105,0.6733,0.6958
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,75,25,30,1.7942,18.0105,0.6795,0.6997
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,75,30,35,1.7942,18.0105,0.6857,0.704
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,75,35,40,1.7942,18.0105,0.6925,0.7089
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,80,5,10,1.7942,20.0772,0.6444,0.6487
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,80,10,15,1.7942,20.0772,0.6556,0.6565
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,80,15,20,1.7942,20.0772,0.6617,0.6594
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,80,20,25,1.7942,20.0772,0.6687,0.6633
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,80,25,30,1.7942,20.0772,0.6762,0.6681
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,80,30,35,1.7942,20.0772,0.6839,0.6734
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,80,35,40,1.7942,20.0772,0.6922,0.6794
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,85,5,10,1.7942,22.3211,0.633,0.6109
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,85,10,15,1.7942,22.3211,0.646,0.6198
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,85,15,20,1.7942,22.3211,0.6531,0.6231
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,85,20,25,1.7942,22.3211,0.6612,0.6278
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,85,25,30,1.7942,22.3211,0.6705,0.6338
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,85,30,35,1.7942,22.3211,0.68,0.6402
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,85,35,40,1.7942,22.3211,0.6901,0.6474
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,90,5,10,1.7942,24.7553,0.6177,0.5696
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,90,10,15,1.7942,24.7553,0.6324,0.5794
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,90,15,20,1.7942,24.7553,0.641,0.5836
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,90,20,25,1.7942,24.7553,0.6506,0.5891
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,90,25,30,1.7942,24.7553,0.6621,0.5965
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,90,30,35,1.7942,24.7553,0.6737,0.6043
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,90,35,40,1.7942,24.7553,0.6858,0.6128
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,95,5,10,1.7942,27.395,0.5978,0.5245
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,95,10,15,1.7942,27.395,0.6139,0.5349
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,95,15,20,1.7942,27.395,0.6247,0.5404
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,95,20,25,1.7942,27.395,0.6361,0.547
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,95,25,30,1.7942,27.395,0.6505,0.5562
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,95,30,35,1.7942,27.395,0.6648,0.5657
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,-5,95,35,40,1.7942,27.395,0.679,0.5753
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,20,10,10,2.1655,4.2734,0.5284,0.9219
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,20,15,15,2.1655,4.2734,0.5264,0.9177
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,20,20,20,2.1655,4.2734,0.5271,0.9234
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,20,25,25,2.1655,4.2734,0.5283,0.9283
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,20,30,30,2.1655,4.2734,0.5249,0.9262
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,20,35,35,2.1655,4.2734,0.5211,0.9238
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,20,40,40,2.1655,4.2734,0.5173,0.9199
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,25,10,10,2.1655,4.9852,0.5679,0.9131
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,25,15,15,2.1655,4.9852,0.566,0.9092
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,25,20,20,2.1655,4.9852,0.5677,0.9145
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,25,25,25,2.1655,4.9852,0.569,0.9183
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,25,30,30,2.1655,4.9852,0.5665,0.9166
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,25,35,35,2.1655,4.9852,0.5637,0.9146
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,25,40,40,2.1655,4.9852,0.5604,0.9109
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,30,10,10,2.1655,5.7833,0.5974,0.9031
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,30,15,15,2.1655,5.7833,0.5959,0.8998
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,30,20,20,2.1655,5.7833,0.5983,0.9045
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,30,25,25,2.1655,5.7833,0.5996,0.9072
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,30,30,30,2.1655,5.7833,0.5979,0.9059
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,30,35,35,2.1655,5.7833,0.5959,0.9043
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,30,40,40,2.1655,5.7833,0.5932,0.901
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,35,10,10,2.1655,6.6741,0.62,0.8918
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,35,15,15,2.1655,6.6741,0.6192,0.8893
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,35,20,20,2.1655,6.6741,0.6219,0.8933
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,35,25,25,2.1655,6.6741,0.6231,0.8951
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,35,30,30,2.1655,6.6741,0.6222,0.8941
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,35,35,35,2.1655,6.6741,0.621,0.8928
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,35,40,40,2.1655,6.6741,0.6189,0.89
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,40,10,10,2.1655,7.6645,0.6376,0.8789
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,40,15,15,2.1655,7.6645,0.6376,0.8774
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,40,20,20,2.1655,7.6645,0.6405,0.8806
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,40,25,25,2.1655,7.6645,0.6416,0.8816
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,40,30,30,2.1655,7.6645,0.6413,0.8809
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,40,35,35,2.1655,7.6645,0.6408,0.88
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,40,40,40,2.1655,7.6645,0.6394,0.8778
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,45,10,10,2.1655,8.7615,0.6511,0.8642
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,45,15,15,2.1655,8.7615,0.6522,0.8638
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,45,20,20,2.1655,8.7615,0.6551,0.8662
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,45,25,25,2.1655,8.7615,0.6563,0.8668
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,45,30,30,2.1655,8.7615,0.6566,0.8663
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,45,35,35,2.1655,8.7615,0.6568,0.8658
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,45,40,40,2.1655,8.7615,0.6562,0.8643
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,50,10,10,2.1655,9.9722,0.6614,0.8476
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,50,15,15,2.1655,9.9722,0.6637,0.8484
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,50,20,20,2.1655,9.9722,0.6665,0.8501
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,50,25,25,2.1655,9.9722,0.6678,0.8503
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,50,30,30,2.1655,9.9722,0.6687,0.8501
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,50,35,35,2.1655,9.9722,0.6696,0.8501
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,50,40,40,2.1655,9.9722,0.6699,0.8494
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,55,10,10,2.1655,11.3043,0.6688,0.8288
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,55,15,15,2.1655,11.3043,0.6724,0.8309
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,55,20,20,2.1655,11.3043,0.6751,0.8319
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,55,25,25,2.1655,11.3043,0.6767,0.832
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,55,30,30,2.1655,11.3043,0.6782,0.8322
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,55,35,35,2.1655,11.3043,0.6799,0.8327
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,55,40,40,2.1655,11.3043,0.6811,0.833
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,60,10,10,2.1655,12.7657,0.6734,0.8077
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,60,15,15,2.1655,12.7657,0.6784,0.811
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,60,20,20,2.1655,12.7657,0.6812,0.8116
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,60,25,25,2.1655,12.7657,0.6832,0.8118
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,60,30,30,2.1655,12.7657,0.6855,0.8125
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,60,35,35,2.1655,12.7657,0.688,0.8137
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,60,40,40,2.1655,12.7657,0.6903,0.8149
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,65,10,10,2.1655,14.3645,0.6755,0.784
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,65,15,15,2.1655,14.3645,0.6819,0.7885
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,65,20,20,2.1655,14.3645,0.6849,0.7889
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,65,25,25,2.1655,14.3645,0.6876,0.7895
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,65,30,30,2.1655,14.3645,0.6908,0.7908
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,65,35,35,2.1655,14.3645,0.6942,0.7927
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,65,40,40,2.1655,14.3645,0.6977,0.795
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,70,10,10,2.1655,16.1097,0.6749,0.7576
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,70,15,15,2.1655,16.1097,0.6828,0.7632
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,70,20,20,2.1655,16.1097,0.6861,0.7637
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,70,25,25,2.1655,16.1097,0.6898,0.7649
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,70,30,30,2.1655,16.1097,0.694,0.767
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,70,35,35,2.1655,16.1097,0.6986,0.7698
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,70,40,40,2.1655,16.1097,0.7035,0.7733
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,75,10,10,2.1655,18.0105,0.6715,0.7282
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,75,15,15,2.1655,18.0105,0.6808,0.7349
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,75,20,20,2.1655,18.0105,0.685,0.7358
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,75,25,25,2.1655,18.0105,0.6899,0.7379
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,75,30,30,2.1655,18.0105,0.6954,0.741
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,75,35,35,2.1655,18.0105,0.7013,0.7449
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,75,40,40,2.1655,18.0105,0.7077,0.7495
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,80,10,10,2.1655,20.0772,0.6651,0.6957
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,80,15,15,2.1655,20.0772,0.6758,0.7032
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,80,20,20,2.1655,20.0772,0.6812,0.7049
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,80,25,25,2.1655,20.0772,0.6876,0.7082
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,80,30,30,2.1655,20.0772,0.6948,0.7127
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,80,35,35,2.1655,20.0772,0.7023,0.7177
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,80,40,40,2.1655,20.0772,0.7103,0.7236
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,85,10,10,2.1655,22.3211,0.6554,0.6599
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,85,15,15,2.1655,22.3211,0.6674,0.6679
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,85,20,20,2.1655,22.3211,0.6745,0.671
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,85,25,25,2.1655,22.3211,0.6829,0.6759
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,85,30,30,2.1655,22.3211,0.6921,0.6818
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,85,35,35,2.1655,22.3211,0.7015,0.6883
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,85,40,40,2.1655,22.3211,0.7114,0.6955
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,90,10,10,2.1655,24.7553,0.642,0.6205
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,90,15,15,2.1655,24.7553,0.655,0.6289
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,90,20,20,2.1655,24.7553,0.6645,0.6338
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,90,25,25,2.1655,24.7553,0.6754,0.6405
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,90,30,30,2.1655,24.7553,0.6872,0.6483
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,90,35,35,2.1655,24.7553,0.6988,0.6564
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,90,40,40,2.1655,24.7553,0.7108,0.6651
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,95,10,10,2.1655,27.395,0.6244,0.5775
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,95,15,15,2.1655,27.395,0.638,0.5858
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,95,20,20,2.1655,27.395,0.6509,0.5932
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,95,25,25,2.1655,27.395,0.6648,0.6021
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,95,30,30,2.1655,27.395,0.6797,0.6121
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,95,35,35,2.1655,27.395,0.6941,0.622
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,0,95,40,40,2.1655,27.395,0.7085,0.6321
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,20,15,10,2.5934,4.2734,0.4721,0.933
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,20,20,15,2.5934,4.2734,0.4693,0.9269
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,20,25,20,2.5934,4.2734,0.4695,0.9338
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,20,30,25,2.5934,4.2734,0.4711,0.9406
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,20,35,30,2.5934,4.2734,0.4676,0.9382
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,20,40,35,2.5934,4.2734,0.4633,0.9351
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,20,45,40,2.5934,4.2734,0.4606,0.9318
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,25,15,10,2.5934,4.9852,0.5298,0.9274
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,25,20,15,2.5934,4.9852,0.5274,0.9223
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,25,25,20,2.5934,4.9852,0.5283,0.9278
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,25,30,25,2.5934,4.9852,0.5298,0.9325
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,25,35,30,2.5934,4.9852,0.527,0.9302
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,25,40,35,2.5934,4.9852,0.5235,0.9274
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,25,45,40,2.5934,4.9852,0.5211,0.9243
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,30,15,10,2.5934,5.7833,0.5718,0.9204
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,30,20,15,2.5934,5.7833,0.57,0.9164
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,30,25,20,2.5934,5.7833,0.5712,0.9205
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,30,30,25,2.5934,5.7833,0.5725,0.9234
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,30,35,30,2.5934,5.7833,0.5703,0.9213
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,30,40,35,2.5934,5.7833,0.5676,0.9187
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,30,45,40,2.5934,5.7833,0.5656,0.9158
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,35,15,10,2.5934,6.6741,0.6034,0.9117
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,35,20,15,2.5934,6.6741,0.6025,0.909
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,35,25,20,2.5934,6.6741,0.6038,0.9116
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,35,30,25,2.5934,6.6741,0.6047,0.9131
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,35,35,30,2.5934,6.6741,0.6031,0.9111
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,35,40,35,2.5934,6.6741,0.6012,0.9089
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,35,45,40,2.5934,6.6741,0.5996,0.9064
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,40,15,10,2.5934,7.6645,0.6278,0.9012
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,40,20,15,2.5934,7.6645,0.6279,0.8998
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,40,25,20,2.5934,7.6645,0.6292,0.9012
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,40,30,25,2.5934,7.6645,0.6297,0.9015
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,40,35,30,2.5934,7.6645,0.6287,0.8997
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,40,40,35,2.5934,7.6645,0.6275,0.8979
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,40,45,40,2.5934,7.6645,0.6265,0.8958
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,45,15,10,2.5934,8.7615,0.6466,0.8888
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,45,20,15,2.5934,8.7615,0.648,0.8888
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,45,25,20,2.5934,8.7615,0.6491,0.889
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,45,30,25,2.5934,8.7615,0.6495,0.8884
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,45,35,30,2.5934,8.7615,0.649,0.8868
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,45,40,35,2.5934,8.7615,0.6485,0.8855
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,45,45,40,2.5934,8.7615,0.6481,0.8841
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,50,15,10,2.5934,9.9722,0.6612,0.8743
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,50,20,15,2.5934,9.9722,0.6638,0.8755
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,50,25,20,2.5934,9.9722,0.6647,0.8749
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,50,30,25,2.5934,9.9722,0.6651,0.8738
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,50,35,30,2.5934,9.9722,0.6652,0.8725
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,50,40,35,2.5934,9.9722,0.6655,0.8717
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,50,45,40,2.5934,9.9722,0.6659,0.871
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,55,15,10,2.5934,11.3043,0.672,0.8574
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,55,20,15,2.5934,11.3043,0.6759,0.86
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,55,25,20,2.5934,11.3043,0.6769,0.8588
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,55,30,25,2.5934,11.3043,0.6774,0.8574
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,55,35,30,2.5934,11.3043,0.6782,0.8566
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,55,40,35,2.5934,11.3043,0.6793,0.8565
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,55,45,40,2.5934,11.3043,0.6806,0.8566
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,60,15,10,2.5934,12.7657,0.6795,0.8381
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,60,20,15,2.5934,12.7657,0.6849,0.8419
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,60,25,20,2.5934,12.7657,0.6859,0.8404
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,60,30,25,2.5934,12.7657,0.6869,0.8391
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,60,35,30,2.5934,12.7657,0.6885,0.839
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,60,40,35,2.5934,12.7657,0.6906,0.8396
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,60,45,40,2.5934,12.7657,0.6928,0.8406
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,65,15,10,2.5934,14.3645,0.684,0.8162
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,65,20,15,2.5934,14.3645,0.6907,0.8211
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,65,25,20,2.5934,14.3645,0.6922,0.8196
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,65,30,25,2.5934,14.3645,0.6939,0.8189
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,65,35,30,2.5934,14.3645,0.6965,0.8195
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,65,40,35,2.5934,14.3645,0.6996,0.821
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,65,45,40,2.5934,14.3645,0.7029,0.8231
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,70,15,10,2.5934,16.1097,0.6855,0.7915
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,70,20,15,2.5934,16.1097,0.6935,0.7973
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,70,25,20,2.5934,16.1097,0.6957,0.7963
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,70,30,25,2.5934,16.1097,0.6986,0.7965
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,70,35,30,2.5934,16.1097,0.7023,0.7981
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,70,40,35,2.5934,16.1097,0.7067,0.8007
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,70,45,40,2.5934,16.1097,0.7113,0.8039
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,75,15,10,2.5934,18.0105,0.684,0.7639
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,75,20,15,2.5934,18.0105,0.6933,0.7704
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,75,25,20,2.5934,18.0105,0.6967,0.7703
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,75,30,25,2.5934,18.0105,0.701,0.7718
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,75,35,30,2.5934,18.0105,0.7062,0.7746
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,75,40,35,2.5934,18.0105,0.712,0.7784
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,75,45,40,2.5934,18.0105,0.7181,0.7829
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,80,15,10,2.5934,20.0772,0.6794,0.7331
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,80,20,15,2.5934,20.0772,0.6897,0.7401
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,80,25,20,2.5934,20.0772,0.6948,0.7415
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,80,30,25,2.5934,20.0772,0.7012,0.7447
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,80,35,30,2.5934,20.0772,0.7082,0.749
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,80,40,35,2.5934,20.0772,0.7156,0.7542
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,80,45,40,2.5934,20.0772,0.7234,0.76
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,85,15,10,2.5934,22.3211,0.6715,0.699
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,85,20,15,2.5934,22.3211,0.6827,0.7063
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,85,25,20,2.5934,22.3211,0.6902,0.7097
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,85,30,25,2.5934,22.3211,0.699,0.715
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,85,35,30,2.5934,22.3211,0.7082,0.7212
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,85,40,35,2.5934,22.3211,0.7176,0.7279
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,85,45,40,2.5934,22.3211,0.7273,0.7352
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,90,15,10,2.5934,24.7553,0.66,0.6615
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,90,20,15,2.5934,24.7553,0.6718,0.6687
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,90,25,20,2.5934,24.7553,0.6824,0.6748
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,90,30,25,2.5934,24.7553,0.6943,0.6826
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,90,35,30,2.5934,24.7553,0.7062,0.6909
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,90,40,35,2.5934,24.7553,0.718,0.6994
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,90,45,40,2.5934,24.7553,0.7297,0.7082
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,95,15,10,2.5934,27.395,0.6445,0.6204
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,95,20,15,2.5934,27.395,0.6565,0.6272
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,95,25,20,2.5934,27.395,0.6712,0.6366
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,95,30,25,2.5934,27.395,0.6868,0.6474
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,95,35,30,2.5934,27.395,0.7021,0.6582
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,95,40,35,2.5934,27.395,0.7166,0.6687
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,5,95,45,40,2.5934,27.395,0.7307,0.6791
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,20,15,5,3.0836,4.2734,0.3931,0.9739
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,20,20,10,3.0836,4.2734,0.3801,0.9435
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,20,25,15,3.0836,4.2734,0.3772,0.9358
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,20,30,20,3.0836,4.2734,0.3766,0.9428
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,20,35,25,3.0836,4.2734,0.3783,0.9509
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,20,40,30,3.0836,4.2734,0.3755,0.9482
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,20,45,35,3.0836,4.2734,0.3714,0.9443
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,25,15,5,3.0836,4.9852,0.4796,0.9633
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,25,20,10,3.0836,4.9852,0.4674,0.9401
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,25,25,15,3.0836,4.9852,0.4646,0.9339
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,25,30,20,3.0836,4.9852,0.4646,0.9388
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,25,35,25,3.0836,4.9852,0.4663,0.9442
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,25,40,30,3.0836,4.9852,0.4638,0.9416
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,25,45,35,3.0836,4.9852,0.4601,0.9379
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,30,15,5,3.0836,5.7833,0.5378,0.9514
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,30,20,10,3.0836,5.7833,0.5282,0.935
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,30,25,15,3.0836,5.7833,0.5261,0.9303
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,30,30,20,3.0836,5.7833,0.5263,0.9333
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,30,35,25,3.0836,5.7833,0.5276,0.9365
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,30,40,30,3.0836,5.7833,0.5255,0.9339
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,30,45,35,3.0836,5.7833,0.5224,0.9305
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,35,15,5,3.0836,6.6741,0.579,0.9382
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,35,20,10,3.0836,6.6741,0.5728,0.9281
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,35,25,15,3.0836,6.6741,0.5716,0.925
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,35,30,20,3.0836,6.6741,0.5718,0.9263
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,35,35,25,3.0836,6.6741,0.5726,0.9276
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,35,40,30,3.0836,6.6741,0.5709,0.925
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,35,45,35,3.0836,6.6741,0.5686,0.9221
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,40,15,5,3.0836,7.6645,0.609,0.9235
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,40,20,10,3.0836,7.6645,0.6065,0.9193
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,40,25,15,3.0836,7.6645,0.6065,0.9177
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,40,30,20,3.0836,7.6645,0.6065,0.9175
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,40,35,25,3.0836,7.6645,0.6069,0.9174
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,40,40,30,3.0836,7.6645,0.6056,0.9149
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,40,45,35,3.0836,7.6645,0.604,0.9124
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,45,15,5,3.0836,8.7615,0.6312,0.9074
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,45,20,10,3.0836,8.7615,0.6325,0.9085
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,45,25,15,3.0836,8.7615,0.6337,0.9084
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,45,30,20,3.0836,8.7615,0.6336,0.9069
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,45,35,25,3.0836,8.7615,0.6337,0.9058
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,45,40,30,3.0836,8.7615,0.6329,0.9036
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,45,45,35,3.0836,8.7615,0.632,0.9016
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,50,15,5,3.0836,9.9722,0.6475,0.8899
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,50,20,10,3.0836,9.9722,0.6526,0.8954
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,50,25,15,3.0836,9.9722,0.6551,0.8967
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,50,30,20,3.0836,9.9722,0.6549,0.8944
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,50,35,25,3.0836,9.9722,0.6548,0.8926
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,50,40,30,3.0836,9.9722,0.6546,0.8908
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,50,45,35,3.0836,9.9722,0.6545,0.8894
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,55,15,5,3.0836,11.3043,0.6594,0.8708
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,55,20,10,3.0836,11.3043,0.6678,0.88
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,55,25,15,3.0836,11.3043,0.6717,0.8826
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,55,30,20,3.0836,11.3043,0.6715,0.8798
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,55,35,25,3.0836,11.3043,0.6716,0.8777
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,55,40,30,3.0836,11.3043,0.6721,0.8764
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,55,45,35,3.0836,11.3043,0.6729,0.8759
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,60,15,5,3.0836,12.7657,0.6677,0.8502
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,60,20,10,3.0836,12.7657,0.679,0.8621
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,60,25,15,3.0836,12.7657,0.6843,0.8659
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,60,30,20,3.0836,12.7657,0.6843,0.863
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,60,35,25,3.0836,12.7657,0.6848,0.8611
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,60,40,30,3.0836,12.7657,0.6861,0.8605
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,60,45,35,3.0836,12.7657,0.6879,0.8609
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,65,15,5,3.0836,14.3645,0.673,0.8281
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,65,20,10,3.0836,14.3645,0.6865,0.8416
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,65,25,15,3.0836,14.3645,0.6931,0.8464
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,65,30,20,3.0836,14.3645,0.6937,0.8438
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,65,35,25,3.0836,14.3645,0.695,0.8426
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,65,40,30,3.0836,14.3645,0.6974,0.8429
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,65,45,35,3.0836,14.3645,0.7003,0.8443
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,70,15,5,3.0836,16.1097,0.6758,0.8043
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,70,20,10,3.0836,16.1097,0.6906,0.8183
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,70,25,15,3.0836,16.1097,0.6984,0.8239
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,70,30,20,3.0836,16.1097,0.7001,0.8222
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,70,35,25,3.0836,16.1097,0.7026,0.822
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,70,40,30,3.0836,16.1097,0.7062,0.8236
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,70,45,35,3.0836,16.1097,0.7104,0.8261
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,75,15,5,3.0836,18.0105,0.6762,0.7789
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,75,20,10,3.0836,18.0105,0.6914,0.7921
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,75,25,15,3.0836,18.0105,0.7002,0.7983
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,75,30,20,3.0836,18.0105,0.7034,0.798
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,75,35,25,3.0836,18.0105,0.7077,0.7993
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,75,40,30,3.0836,18.0105,0.7128,0.8023
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,75,45,35,3.0836,18.0105,0.7186,0.8062
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,80,15,5,3.0836,20.0772,0.6746,0.7518
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,80,20,10,3.0836,20.0772,0.6889,0.7628
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,80,25,15,3.0836,20.0772,0.6986,0.7693
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,80,30,20,3.0836,20.0772,0.7039,0.771
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,80,35,25,3.0836,20.0772,0.7104,0.7744
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,80,40,30,3.0836,20.0772,0.7174,0.779
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,80,45,35,3.0836,20.0772,0.7249,0.7845
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,85,15,5,3.0836,22.3211,0.671,0.7229
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,85,20,10,3.0836,22.3211,0.6829,0.7304
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,85,25,15,3.0836,22.3211,0.6933,0.7369
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,85,30,20,3.0836,22.3211,0.7015,0.7412
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,85,35,25,3.0836,22.3211,0.7107,0.7471
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,85,40,30,3.0836,22.3211,0.7201,0.7537
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,85,45,35,3.0836,22.3211,0.7297,0.7609
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,90,15,5,3.0836,24.7553,0.6656,0.6924
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,90,20,10,3.0836,24.7553,0.6734,0.6946
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,90,25,15,3.0836,24.7553,0.6842,0.7008
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,90,30,20,3.0836,24.7553,0.696,0.7084
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,90,35,25,3.0836,24.7553,0.7087,0.7173
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,90,40,30,3.0836,24.7553,0.7209,0.7263
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,90,45,35,3.0836,24.7553,0.7328,0.7354
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,95,15,5,3.0836,27.395,0.6583,0.66
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,95,20,10,3.0836,27.395,0.6601,0.6554
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,95,25,15,3.0836,27.395,0.6707,0.6609
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,95,30,20,3.0836,27.395,0.6872,0.6724
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,95,35,25,3.0836,27.395,0.7041,0.6849
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,95,40,30,3.0836,27.395,0.7197,0.6966
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,10,95,45,35,3.0836,27.395,0.7345,0.7079
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,20,20,5,3.6416,4.2734,0.246,0.9867
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,20,25,10,3.6416,4.2734,0.234,0.9529
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,20,30,15,3.6416,4.2734,0.2318,0.9437
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,20,35,20,3.6416,4.2734,0.2309,0.9502
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,20,40,25,3.6416,4.2734,0.2323,0.9592
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,20,45,30,3.6416,4.2734,0.2308,0.9566
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,20,50,35,3.6416,4.2734,0.2279,0.9519
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,25,20,5,3.6416,4.9852,0.3849,0.9763
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,25,25,10,3.6416,4.9852,0.3709,0.9508
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,25,30,15,3.6416,4.9852,0.3682,0.9435
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,25,35,20,3.6416,4.9852,0.3675,0.9475
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,25,40,25,3.6416,4.9852,0.3693,0.9536
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,25,45,30,3.6416,4.9852,0.3676,0.9509
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,25,50,35,3.6416,4.9852,0.3642,0.9465
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,30,20,5,3.6416,5.7833,0.4731,0.9647
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,30,25,10,3.6416,5.7833,0.4609,0.947
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,30,30,15,3.6416,5.7833,0.4586,0.9414
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,30,35,20,3.6416,5.7833,0.4581,0.9434
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,30,40,25,3.6416,5.7833,0.4596,0.947
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,30,45,30,3.6416,5.7833,0.458,0.9442
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,30,50,35,3.6416,5.7833,0.455,0.9401
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,35,20,5,3.6416,6.6741,0.5332,0.9519
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,35,25,10,3.6416,6.6741,0.5246,0.9413
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,35,30,15,3.6416,6.6741,0.5231,0.9375
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,35,35,20,3.6416,6.6741,0.5225,0.9376
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,35,40,25,3.6416,6.6741,0.5235,0.9391
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,35,45,30,3.6416,6.6741,0.5222,0.9364
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,35,50,35,3.6416,6.6741,0.5197,0.9327
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,40,20,5,3.6416,7.6645,0.5761,0.9379
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,40,25,10,3.6416,7.6645,0.5717,0.9337
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,40,30,15,3.6416,7.6645,0.5712,0.9316
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,40,35,20,3.6416,7.6645,0.5705,0.9301
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,40,40,25,3.6416,7.6645,0.571,0.93
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,40,45,30,3.6416,7.6645,0.57,0.9274
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,40,50,35,3.6416,7.6645,0.5682,0.9243
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,45,20,5,3.6416,8.7615,0.6075,0.9226
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,45,25,10,3.6416,8.7615,0.6074,0.9239
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,45,30,15,3.6416,8.7615,0.6082,0.9234
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,45,35,20,3.6416,8.7615,0.6073,0.9208
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,45,40,25,3.6416,8.7615,0.6075,0.9195
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,45,45,30,3.6416,8.7615,0.6069,0.9172
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,45,50,35,3.6416,8.7615,0.6058,0.9147
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,50,20,5,3.6416,9.9722,0.6308,0.906
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,50,25,10,3.6416,9.9722,0.6349,0.9119
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,50,30,15,3.6416,9.9722,0.637,0.9129
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,50,35,20,3.6416,9.9722,0.636,0.9095
