source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,50,40,25,3.6416,9.9722,0.636,0.9075
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,50,45,30,3.6416,9.9722,0.6359,0.9056
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,50,50,35,3.6416,9.9722,0.6357,0.9039
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,55,20,5,3.6416,11.3043,0.6481,0.8881
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,55,25,10,3.6416,11.3043,0.6559,0.8975
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,55,30,15,3.6416,11.3043,0.6594,0.8998
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,55,35,20,3.6416,11.3043,0.6586,0.8961
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,55,40,25,3.6416,11.3043,0.6586,0.8939
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,55,45,30,3.6416,11.3043,0.6592,0.8927
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,55,50,35,3.6416,11.3043,0.6599,0.8919
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,60,20,5,3.6416,12.7657,0.6608,0.8689
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,60,25,10,3.6416,12.7657,0.6717,0.8807
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,60,30,15,3.6416,12.7657,0.6766,0.8842
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,60,35,20,3.6416,12.7657,0.6762,0.8806
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,60,40,25,3.6416,12.7657,0.6767,0.8787
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,60,45,30,3.6416,12.7657,0.6781,0.8782
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,60,50,35,3.6416,12.7657,0.6797,0.8784
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,65,20,5,3.6416,14.3645,0.6698,0.8482
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,65,25,10,3.6416,14.3645,0.6831,0.8613
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,65,30,15,3.6416,14.3645,0.6892,0.8657
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,65,35,20,3.6416,14.3645,0.6896,0.8628
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,65,40,25,3.6416,14.3645,0.6909,0.8616
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,65,45,30,3.6416,14.3645,0.6934,0.8622
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,65,50,35,3.6416,14.3645,0.6962,0.8636
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,70,20,5,3.6416,16.1097,0.6758,0.8261
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,70,25,10,3.6416,16.1097,0.6904,0.8392
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,70,30,15,3.6416,16.1097,0.6977,0.8444
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,70,35,20,3.6416,16.1097,0.6993,0.8426
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,70,40,25,3.6416,16.1097,0.7019,0.8427
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,70,45,30,3.6416,16.1097,0.7057,0.8445
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,70,50,35,3.6416,16.1097,0.7099,0.8472
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,75,20,5,3.6416,18.0105,0.6792,0.8026
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,75,25,10,3.6416,18.0105,0.694,0.8143
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,75,30,15,3.6416,18.0105,0.7022,0.8199
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,75,35,20,3.6416,18.0105,0.7057,0.82
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,75,40,25,3.6416,18.0105,0.71,0.8217
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,75,45,30,3.6416,18.0105,0.7154,0.8252
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,75,50,35,3.6416,18.0105,0.7212,0.8293
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,80,20,5,3.6416,20.0772,0.6803,0.7776
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,80,25,10,3.6416,20.0772,0.694,0.7865
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,80,30,15,3.6416,20.0772,0.703,0.7922
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,80,35,20,3.6416,20.0772,0.7089,0.7947
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,80,40,25,3.6416,20.0772,0.7156,0.7987
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,80,45,30,3.6416,20.0772,0.723,0.804
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,80,50,35,3.6416,20.0772,0.7305,0.8098
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,85,20,5,3.6416,22.3211,0.6794,0.751
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,85,25,10,3.6416,22.3211,0.6904,0.7555
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,85,30,15,3.6416,22.3211,0.7,0.7612
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,85,35,20,3.6416,22.3211,0.709,0.7667
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,85,40,25,3.6416,22.3211,0.7187,0.7735
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,85,45,30,3.6416,22.3211,0.7284,0.7809
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,85,50,35,3.6416,22.3211,0.7381,0.7886
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,90,20,5,3.6416,24.7553,0.6766,0.723
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,90,25,10,3.6416,24.7553,0.6831,0.7214
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,90,30,15,3.6416,24.7553,0.6929,0.7266
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,90,35,20,3.6416,24.7553,0.7059,0.7358
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,90,40,25,3.6416,24.7553,0.7193,0.746
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,90,45,30,3.6416,24.7553,0.7319,0.7558
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,90,50,35,3.6416,24.7553,0.744,0.7656
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,95,20,5,3.6416,27.395,0.6721,0.6933
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,95,25,10,3.6416,27.395,0.6721,0.684
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,95,30,15,3.6416,27.395,0.6816,0.6883
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,95,35,20,3.6416,27.395,0.6997,0.7021
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,95,40,25,3.6416,27.395,0.7176,0.7161
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,95,45,30,3.6416,27.395,0.7335,0.7288
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,15,95,50,35,3.6416,27.395,0.7485,0.7408
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,20,25,5,4.2734,4.2734,0,0.997
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,20,30,10,4.2734,4.2734,0,0.9607
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,20,35,15,4.2734,4.2734,0,0.9501
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,20,40,20,4.2734,4.2734,0,0.9559
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,20,45,25,4.2734,4.2734,0,0.9658
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,20,50,30,4.2734,4.2734,0,0.9634
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,25,25,5,4.2734,4.9852,0.2364,0.9867
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,25,30,10,4.2734,4.9852,0.2243,0.9595
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,25,35,15,4.2734,4.9852,0.2224,0.9509
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,25,40,20,4.2734,4.9852,0.2216,0.9542
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,25,45,25,4.2734,4.9852,0.2231,0.961
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,25,50,30,4.2734,4.9852,0.2225,0.9585
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,30,25,5,4.2734,5.7833,0.3748,0.9754
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,30,30,10,4.2734,5.7833,0.3613,0.9564
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,30,35,15,4.2734,5.7833,0.3591,0.9499
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,30,40,20,4.2734,5.7833,0.3582,0.951
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,30,45,25,4.2734,5.7833,0.3599,0.9551
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,30,50,30,4.2734,5.7833,0.3593,0.9525
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,35,25,5,4.2734,6.6741,0.4646,0.963
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,35,30,10,4.2734,6.6741,0.4537,0.9515
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,35,35,15,4.2734,6.6741,0.4519,0.9469
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,35,40,20,4.2734,6.6741,0.4509,0.9461
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,35,45,25,4.2734,6.6741,0.4523,0.9481
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,35,50,30,4.2734,6.6741,0.4518,0.9455
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,40,25,5,4.2734,7.6645,0.5266,0.9495
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,40,30,10,4.2734,7.6645,0.5198,0.9446
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,40,35,15,4.2734,7.6645,0.519,0.9417
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,40,40,20,4.2734,7.6645,0.5179,0.9395
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,40,45,25,4.2734,7.6645,0.5188,0.9398
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,40,50,30,4.2734,7.6645,0.5185,0.9375
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,45,25,5,4.2734,8.7615,0.5713,0.9349
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,45,30,10,4.2734,8.7615,0.5691,0.9356
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,45,35,15,4.2734,8.7615,0.5694,0.9344
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,45,40,20,4.2734,8.7615,0.5681,0.9311
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,45,45,25,4.2734,8.7615,0.5687,0.9302
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,45,50,30,4.2734,8.7615,0.5687,0.9282
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,50,25,5,4.2734,9.9722,0.6042,0.9191
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,50,30,10,4.2734,9.9722,0.6066,0.9243
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,50,35,15,4.2734,9.9722,0.6081,0.9247
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,50,40,20,4.2734,9.9722,0.6069,0.9208
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,50,45,25,4.2734,9.9722,0.6072,0.9192
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,50,50,30,4.2734,9.9722,0.6077,0.9177
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,55,25,5,4.2734,11.3043,0.6289,0.9021
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,55,30,10,4.2734,11.3043,0.6353,0.9108
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,55,35,15,4.2734,11.3043,0.6382,0.9125
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,55,40,20,4.2734,11.3043,0.6372,0.9085
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,55,45,25,4.2734,11.3043,0.6376,0.9067
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,55,50,30,4.2734,11.3043,0.6386,0.9059
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,60,25,5,4.2734,12.7657,0.6473,0.884
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,60,30,10,4.2734,12.7657,0.6572,0.8949
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,60,35,15,4.2734,12.7657,0.6614,0.8977
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,60,40,20,4.2734,12.7657,0.6609,0.8941
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,60,45,25,4.2734,12.7657,0.6617,0.8926
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,60,50,30,4.2734,12.7657,0.6636,0.8927
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,65,25,5,4.2734,14.3645,0.661,0.8646
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,65,30,10,4.2734,14.3645,0.6735,0.8764
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,65,35,15,4.2734,14.3645,0.6789,0.8802
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,65,40,20,4.2734,14.3645,0.6794,0.8775
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,65,45,25,4.2734,14.3645,0.681,0.8768
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,65,50,30,4.2734,14.3645,0.6839,0.878
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,70,25,5,4.2734,16.1097,0.6709,0.8439
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,70,30,10,4.2734,16.1097,0.6849,0.8554
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,70,35,15,4.2734,16.1097,0.6914,0.8598
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,70,40,20,4.2734,16.1097,0.6933,0.8586
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,70,45,25,4.2734,16.1097,0.6962,0.8592
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,70,50,30,4.2734,16.1097,0.7005,0.8618
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,75,25,5,4.2734,18.0105,0.6777,0.822
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,75,30,10,4.2734,18.0105,0.6919,0.8316
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,75,35,15,4.2734,18.0105,0.6994,0.8364
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,75,40,20,4.2734,18.0105,0.7033,0.8373
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,75,45,25,4.2734,18.0105,0.7081,0.8398
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,75,50,30,4.2734,18.0105,0.7139,0.8441
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,80,25,5,4.2734,20.0772,0.6818,0.7987
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,80,30,10,4.2734,20.0772,0.695,0.805
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,80,35,15,4.2734,20.0772,0.7031,0.8099
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,80,40,20,4.2734,20.0772,0.7097,0.8135
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,80,45,25,4.2734,20.0772,0.7169,0.8185
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,80,50,30,4.2734,20.0772,0.7248,0.8247
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,85,25,5,4.2734,22.3211,0.6837,0.7741
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,85,30,10,4.2734,22.3211,0.6941,0.7755
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,85,35,15,4.2734,22.3211,0.7028,0.7802
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,85,40,20,4.2734,22.3211,0.7128,0.7872
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,85,45,25,4.2734,22.3211,0.723,0.7951
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,85,50,30,4.2734,22.3211,0.7332,0.8035
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,90,25,5,4.2734,24.7553,0.6835,0.7482
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,90,30,10,4.2734,24.7553,0.6895,0.743
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,90,35,15,4.2734,24.7553,0.6982,0.7471
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,90,40,20,4.2734,24.7553,0.7125,0.7582
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,90,45,25,4.2734,24.7553,0.7266,0.7697
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,90,50,30,4.2734,24.7553,0.7396,0.7806
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,95,25,5,4.2734,27.395,0.6816,0.7208
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,95,30,10,4.2734,27.395,0.6809,0.7074
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,95,35,15,4.2734,27.395,0.6895,0.7105
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,95,40,20,4.2734,27.395,0.709,0.7265
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,95,45,25,4.2734,27.395,0.7277,0.742
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,20,95,50,30,4.2734,27.395,0.7441,0.7558
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,20,30,5,4.9852,4.2734,-0.4367,1.0048
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,20,35,10,4.9852,4.2734,-0.3912,0.9667
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,20,40,15,4.9852,4.2734,-0.3863,0.9548
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,20,45,20,4.9852,4.2734,-0.3827,0.9599
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,20,50,25,4.9852,4.2734,-0.3871,0.9706
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,25,30,5,4.9852,4.9852,0,0.9947
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,25,35,10,4.9852,4.9852,0,0.9659
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,25,40,15,4.9852,4.9852,0,0.9562
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,25,45,20,4.9852,4.9852,0,0.9588
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,25,50,25,4.9852,4.9852,0,0.9663
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,30,30,5,4.9852,5.7833,0.2267,0.9835
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,30,35,10,4.9852,5.7833,0.2155,0.9633
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,30,40,15,4.9852,5.7833,0.2139,0.9557
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,30,45,20,4.9852,5.7833,0.2132,0.9562
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,30,50,25,4.9852,5.7833,0.2147,0.9611
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,35,30,5,4.9852,6.6741,0.3641,0.9715
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,35,35,10,4.9852,6.6741,0.3521,0.9588
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,35,40,15,4.9852,6.6741,0.3503,0.9533
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,35,45,20,4.9852,6.6741,0.3495,0.952
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,35,50,25,4.9852,6.6741,0.3511,0.9547
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,40,30,5,4.9852,7.6645,0.4552,0.9584
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,40,35,10,4.9852,7.6645,0.4462,0.9524
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,40,40,15,4.9852,7.6645,0.445,0.9487
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,40,45,20,4.9852,7.6645,0.4439,0.9461
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,40,50,25,4.9852,7.6645,0.4454,0.9471
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,45,30,5,4.9852,8.7615,0.519,0.9443
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,45,35,10,4.9852,8.7615,0.5145,0.9439
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,45,40,15,4.9852,8.7615,0.5142,0.9419
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,45,45,20,4.9852,8.7615,0.513,0.9384
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,45,50,25,4.9852,8.7615,0.5141,0.9383
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,50,30,5,4.9852,9.9722,0.5655,0.9292
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,50,35,10,4.9852,9.9722,0.5656,0.9332
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,50,40,15,4.9852,9.9722,0.5665,0.9328
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,50,45,20,4.9852,9.9722,0.5654,0.9289
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,50,50,25,4.9852,9.9722,0.5663,0.9281
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,55,30,5,4.9852,11.3043,0.6,0.9131
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,55,35,10,4.9852,11.3043,0.6046,0.9203
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,55,40,15,4.9852,11.3043,0.6067,0.9212
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,55,45,20,4.9852,11.3043,0.6059,0.9174
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,55,50,25,4.9852,11.3043,0.6068,0.9164
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,60,30,5,4.9852,12.7657,0.626,0.8959
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,60,35,10,4.9852,12.7657,0.6344,0.9051
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,60,40,15,4.9852,12.7657,0.6377,0.9071
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,60,45,20,4.9852,12.7657,0.6375,0.904
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,60,50,25,4.9852,12.7657,0.6389,0.9033
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,65,30,5,4.9852,14.3645,0.6457,0.8775
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,65,35,10,4.9852,14.3645,0.6569,0.8875
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,65,40,15,4.9852,14.3645,0.6614,0.8904
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,65,45,20,4.9852,14.3645,0.6624,0.8884
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,65,50,25,4.9852,14.3645,0.6645,0.8887
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,70,30,5,4.9852,16.1097,0.6604,0.8581
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,70,35,10,4.9852,16.1097,0.6735,0.8674
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,70,40,15,4.9852,16.1097,0.6791,0.8709
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,70,45,20,4.9852,16.1097,0.6816,0.8707
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,70,50,25,4.9852,16.1097,0.685,0.8723
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,75,30,5,4.9852,18.0105,0.6712,0.8375
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,75,35,10,4.9852,18.0105,0.6849,0.8447
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,75,40,15,4.9852,18.0105,0.6914,0.8485
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,75,45,20,4.9852,18.0105,0.696,0.8507
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,75,50,25,4.9852,18.0105,0.7013,0.8543
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,80,30,5,4.9852,20.0772,0.6789,0.8158
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,80,35,10,4.9852,20.0772,0.6916,0.8193
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,80,40,15,4.9852,20.0772,0.6988,0.8232
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,80,45,20,4.9852,20.0772,0.7063,0.8283
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,80,50,25,4.9852,20.0772,0.7141,0.8344
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,85,30,5,4.9852,22.3211,0.6838,0.7929
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,85,35,10,4.9852,22.3211,0.6941,0.7911
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,85,40,15,4.9852,22.3211,0.7017,0.7947
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,85,45,20,4.9852,22.3211,0.7128,0.8035
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,85,50,25,4.9852,22.3211,0.7236,0.8127
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,90,30,5,4.9852,24.7553,0.6865,0.7688
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,90,35,10,4.9852,24.7553,0.6924,0.7601
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,90,40,15,4.9852,24.7553,0.7002,0.7631
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,90,45,20,4.9852,24.7553,0.7157,0.7763
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,90,50,25,4.9852,24.7553,0.7304,0.7891
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,95,30,5,4.9852,27.395,0.6872,0.7434
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,95,35,10,4.9852,27.395,0.6868,0.7262
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,95,40,15,4.9852,27.395,0.6942,0.7282
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,95,45,20,4.9852,27.395,0.7152,0.7464
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,25,95,50,25,4.9852,27.395,0.7346,0.7634
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,20,35,5,5.7833,4.2734,-1.3212,1.0102
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,20,40,10,5.7833,4.2734,-1.1091,0.9706
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,20,45,15,5.7833,4.2734,-1.0933,0.9575
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,20,50,20,5.7833,4.2734,-1.0799,0.962
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,25,35,5,5.7833,4.9852,-0.3956,1.0001
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,25,40,10,5.7833,4.9852,-0.3559,0.97
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,25,45,15,5.7833,4.9852,-0.3518,0.9592
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,25,50,20,5.7833,4.9852,-0.35,0.9614
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,30,35,5,5.7833,5.7833,0,0.9892
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,30,40,10,5.7833,5.7833,0,0.9676
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,30,45,15,5.7833,5.7833,0,0.959
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,30,50,20,5.7833,5.7833,0,0.9592
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,35,35,5,5.7833,6.6741,0.2175,0.9774
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,35,40,10,5.7833,6.6741,0.2077,0.9634
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,35,45,15,5.7833,6.6741,0.2064,0.9569
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,35,50,20,5.7833,6.6741,0.2059,0.9555
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,40,35,5,5.7833,7.6645,0.3536,0.9647
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,40,40,10,5.7833,7.6645,0.3437,0.9573
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,40,45,15,5.7833,7.6645,0.3423,0.9526
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,40,50,20,5.7833,7.6645,0.3416,0.9501
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,45,35,5,5.7833,8.7615,0.4456,0.9511
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,45,40,10,5.7833,8.7615,0.439,0.9491
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,45,45,15,5.7833,8.7615,0.4382,0.9462
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,45,50,20,5.7833,8.7615,0.4374,0.943
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,50,35,5,5.7833,9.9722,0.5111,0.9366
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,50,40,10,5.7833,9.9722,0.5089,0.9389
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,50,45,15,5.7833,9.9722,0.5091,0.9375
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,50,50,20,5.7833,9.9722,0.5084,0.9341
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,55,35,5,5.7833,11.3043,0.5591,0.9212
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,55,40,10,5.7833,11.3043,0.5616,0.9266
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,55,45,15,5.7833,11.3043,0.5628,0.9265
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,55,50,20,5.7833,11.3043,0.5625,0.9234
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,60,35,5,5.7833,12.7657,0.5952,0.9048
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,60,40,10,5.7833,12.7657,0.6018,0.912
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,60,45,15,5.7833,12.7657,0.6042,0.913
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,60,50,20,5.7833,12.7657,0.6045,0.9108
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,65,35,5,5.7833,14.3645,0.6226,0.8875
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,65,40,10,5.7833,14.3645,0.6324,0.8951
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,65,45,15,5.7833,14.3645,0.6359,0.897
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,65,50,20,5.7833,14.3645,0.6375,0.8961
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,70,35,5,5.7833,16.1097,0.6435,0.8691
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,70,40,10,5.7833,16.1097,0.6555,0.8758
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,70,45,15,5.7833,16.1097,0.66,0.8783
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,70,50,20,5.7833,16.1097,0.6633,0.8794
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,75,35,5,5.7833,18.0105,0.6593,0.8497
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,75,40,10,5.7833,18.0105,0.6723,0.8541
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,75,45,15,5.7833,18.0105,0.6777,0.8569
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,75,50,20,5.7833,18.0105,0.6832,0.8606
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,80,35,5,5.7833,20.0772,0.671,0.8293
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,80,40,10,5.7833,20.0772,0.6836,0.8298
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,80,45,15,5.7833,20.0772,0.6897,0.8326
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,80,50,20,5.7833,20.0772,0.6981,0.8395
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,85,35,5,5.7833,22.3211,0.6795,0.8079
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,85,40,10,5.7833,22.3211,0.69,0.803
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,85,45,15,5.7833,22.3211,0.6965,0.8054
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,85,50,20,5.7833,22.3211,0.7087,0.8162
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,90,35,5,5.7833,24.7553,0.6853,0.7853
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,90,40,10,5.7833,24.7553,0.6919,0.7734
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,90,45,15,5.7833,24.7553,0.6985,0.7753
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,90,50,20,5.7833,24.7553,0.7153,0.7906
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,95,35,5,5.7833,27.395,0.6889,0.7617
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,95,40,10,5.7833,27.395,0.6895,0.7411
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,95,45,15,5.7833,27.395,0.6959,0.742
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,30,95,50,20,5.7833,27.395,0.7182,0.7625
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,20,40,5,6.6741,4.2734,-3.7568,1.0131
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,20,45,10,6.6741,4.2734,-2.7086,0.9723
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,20,50,15,6.6741,4.2734,-2.6661,0.9581
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,25,40,5,6.6741,4.9852,-1.1279,1.0031
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,25,45,10,6.6741,4.9852,-0.9631,0.9718
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,25,50,15,6.6741,4.9852,-0.9506,0.96
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,30,40,5,6.6741,5.7833,-0.3621,0.9923
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,30,45,10,6.6741,5.7833,-0.3287,0.9695
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,30,50,15,6.6741,5.7833,-0.3253,0.9599
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,35,40,5,6.6741,6.6741,0,0.9808
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,35,45,10,6.6741,6.6741,0,0.9654
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,35,50,15,6.6741,6.6741,0,0.9579
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,40,40,5,6.6741,7.6645,0.209,0.9685
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,40,45,10,6.6741,7.6645,0.2009,0.9594
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,40,50,15,6.6741,7.6645,0.1999,0.9538
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,45,40,5,6.6741,8.7615,0.3436,0.9554
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,45,45,10,6.6741,8.7615,0.336,0.9516
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,45,50,15,6.6741,8.7615,0.3349,0.9477
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,50,40,5,6.6741,9.9722,0.4363,0.9414
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,50,45,10,6.6741,9.9722,0.4322,0.9417
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,50,50,15,6.6741,9.9722,0.4318,0.9393
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,55,40,5,6.6741,11.3043,0.5031,0.9266
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,55,45,10,6.6741,11.3043,0.5034,0.9298
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,55,50,15,6.6741,11.3043,0.5039,0.9287
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,60,40,5,6.6741,12.7657,0.5526,0.911
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,60,45,10,6.6741,12.7657,0.5573,0.9158
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,60,50,15,6.6741,12.7657,0.5588,0.9158
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,65,40,5,6.6741,14.3645,0.5901,0.8945
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,65,45,10,6.6741,14.3645,0.5985,0.8995
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,65,50,15,6.6741,14.3645,0.6009,0.9004
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,70,40,5,6.6741,16.1097,0.6188,0.8771
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,70,45,10,6.6741,16.1097,0.6298,0.881
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,70,50,15,6.6741,16.1097,0.6333,0.8824
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,75,40,5,6.6741,18.0105,0.6408,0.8588
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,75,45,10,6.6741,18.0105,0.6533,0.8602
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,75,50,15,6.6741,18.0105,0.6576,0.8619
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,80,40,5,6.6741,20.0772,0.6576,0.8395
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,80,45,10,6.6741,20.0772,0.6702,0.8371
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,80,50,15,6.6741,20.0772,0.6751,0.8387
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,85,40,5,6.6741,22.3211,0.6704,0.8194
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,85,45,10,6.6741,22.3211,0.6813,0.8114
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,85,50,15,6.6741,22.3211,0.6867,0.8128
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,90,40,5,6.6741,24.7553,0.6798,0.7983
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,90,45,10,6.6741,24.7553,0.6874,0.7833
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,90,50,15,6.6741,24.7553,0.6929,0.784
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,95,40,5,6.6741,27.395,0.6865,0.7762
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,95,45,10,6.6741,27.395,0.6888,0.7525
Bitzer EN12900,Bitzer 2CESP-3Z,R1234ze(E),82,55,6,48.33,35,95,50,15,6.6741,27.395,0.6941,0.7523
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,20,-25,15,1.1112,8.3646,0.48,0.47
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,20,-20,20,1.1112,8.3646,0.49,0.48
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,25,-25,15,1.1112,9.5207,0.49,0.46
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,25,-20,20,1.1112,9.5207,0.51,0.47
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,30,-25,15,1.1112,10.7899,0.5,0.44
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,30,-20,20,1.1112,10.7899,0.51,0.45
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,35,-25,15,1.1112,12.1788,0.51,0.42
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,35,-20,20,1.1112,12.1788,0.52,0.43
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,40,-25,15,1.1112,13.6942,0.51,0.39
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,40,-20,20,1.1112,13.6942,0.52,0.4
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,45,-25,15,1.1112,15.3431,0.51,0.37
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,45,-20,20,1.1112,15.3431,0.52,0.38
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,50,-25,15,1.1112,17.133,0.51,0.34
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,50,-20,20,1.1112,17.133,0.52,0.35
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,55,-25,15,1.1112,19.0717,0.52,0.31
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,55,-20,20,1.1112,19.0717,0.53,0.32
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,60,-25,15,1.1112,21.1675,0.54,0.29
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,60,-20,20,1.1112,21.1675,0.55,0.3
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,20,-20,15,1.3723,8.3646,0.52,0.56
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,20,-15,20,1.3723,8.3646,0.53,0.57
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,25,-20,15,1.3723,9.5207,0.54,0.54
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,25,-15,20,1.3723,9.5207,0.55,0.56
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,30,-20,15,1.3723,10.7899,0.55,0.53
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,30,-15,20,1.3723,10.7899,0.56,0.54
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,35,-20,15,1.3723,12.1788,0.55,0.51
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,35,-15,20,1.3723,12.1788,0.56,0.52
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,40,-20,15,1.3723,13.6942,0.55,0.48
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,40,-15,20,1.3723,13.6942,0.56,0.5
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,45,-20,15,1.3723,15.3431,0.55,0.46
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,45,-15,20,1.3723,15.3431,0.56,0.47
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,50,-20,15,1.3723,17.133,0.55,0.44
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,50,-15,20,1.3723,17.133,0.56,0.45
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,55,-20,15,1.3723,19.0717,0.55,0.41
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,55,-15,20,1.3723,19.0717,0.56,0.42
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,60,-20,15,1.3723,21.1675,0.55,0.38
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,60,-15,20,1.3723,21.1675,0.56,0.39
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,20,-15,15,1.6783,8.3646,0.55,0.62
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,20,-10,20,1.6783,8.3646,0.56,0.64
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,25,-15,15,1.6783,9.5207,0.56,0.61
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,25,-10,20,1.6783,9.5207,0.57,0.63
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,30,-15,15,1.6783,10.7899,0.57,0.6
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,30,-10,20,1.6783,10.7899,0.58,0.61
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,35,-15,15,1.6783,12.1788,0.57,0.58
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,35,-10,20,1.6783,12.1788,0.58,0.59
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,40,-15,15,1.6783,13.6942,0.57,0.56
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,40,-10,20,1.6783,13.6942,0.58,0.57
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,45,-15,15,1.6783,15.3431,0.56,0.53
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,45,-10,20,1.6783,15.3431,0.58,0.55
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,50,-15,15,1.6783,17.133,0.56,0.51
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,50,-10,20,1.6783,17.133,0.57,0.52
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,55,-15,15,1.6783,19.0717,0.56,0.48
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,55,-10,20,1.6783,19.0717,0.57,0.49
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,60,-15,15,1.6783,21.1675,0.55,0.46
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,60,-10,20,1.6783,21.1675,0.57,0.47
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,20,-15,10,2.0343,8.3646,0.55,0.67
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,20,-10,15,2.0343,8.3646,0.57,0.68
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,20,-5,20,2.0343,8.3646,0.58,0.7
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,25,-15,10,2.0343,9.5207,0.57,0.65
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,25,-10,15,2.0343,9.5207,0.58,0.67
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,25,-5,20,2.0343,9.5207,0.59,0.68
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,30,-15,10,2.0343,10.7899,0.57,0.64
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,30,-10,15,2.0343,10.7899,0.59,0.65
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,30,-5,20,2.0343,10.7899,0.6,0.67
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,35,-15,10,2.0343,12.1788,0.57,0.62
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,35,-10,15,2.0343,12.1788,0.59,0.64
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,35,-5,20,2.0343,12.1788,0.6,0.65
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,40,-15,10,2.0343,13.6942,0.57,0.6
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,40,-10,15,2.0343,13.6942,0.58,0.62
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,40,-5,20,2.0343,13.6942,0.6,0.63
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,45,-15,10,2.0343,15.3431,0.56,0.58
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,45,-10,15,2.0343,15.3431,0.58,0.59
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,45,-5,20,2.0343,15.3431,0.59,0.61
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,50,-15,10,2.0343,17.133,0.56,0.56
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,50,-10,15,2.0343,17.133,0.57,0.57
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,50,-5,20,2.0343,17.133,0.58,0.58
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,55,-15,10,2.0343,19.0717,0.55,0.53
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,55,-10,15,2.0343,19.0717,0.56,0.55
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,55,-5,20,2.0343,19.0717,0.58,0.56
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,60,-15,10,2.0343,21.1675,0.54,0.51
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,60,-10,15,2.0343,21.1675,0.56,0.52
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,60,-5,20,2.0343,21.1675,0.57,0.53
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,20,-5,15,2.4452,8.3646,0.58,0.73
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,20,0,20,2.4452,8.3646,0.59,0.75
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,25,-5,15,2.4452,9.5207,0.59,0.72
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,25,0,20,2.4452,9.5207,0.61,0.74
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,30,-5,15,2.4452,10.7899,0.6,0.71
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,30,0,20,2.4452,10.7899,0.61,0.72
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,35,-5,15,2.4452,12.1788,0.6,0.69
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,35,0,20,2.4452,12.1788,0.61,0.7
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,40,-5,15,2.4452,13.6942,0.59,0.67
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,40,0,20,2.4452,13.6942,0.61,0.68
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,45,-5,15,2.4452,15.3431,0.59,0.65
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,45,0,20,2.4452,15.3431,0.6,0.66
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,50,-5,15,2.4452,17.133,0.58,0.62
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,50,0,20,2.4452,17.133,0.59,0.64
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,55,-5,15,2.4452,19.0717,0.57,0.6
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,55,0,20,2.4452,19.0717,0.58,0.61
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,60,-5,15,2.4452,21.1675,0.56,0.58
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,60,0,20,2.4452,21.1675,0.57,0.59
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,20,-5,10,2.9162,8.3646,0.58,0.76
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,20,0,15,2.9162,8.3646,0.59,0.78
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,25,-5,10,2.9162,9.5207,0.59,0.75
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,25,0,15,2.9162,9.5207,0.61,0.77
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,30,-5,10,2.9162,10.7899,0.6,0.74
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,30,0,15,2.9162,10.7899,0.61,0.75
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,35,-5,10,2.9162,12.1788,0.6,0.72
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,35,0,15,2.9162,12.1788,0.61,0.74
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,40,-5,10,2.9162,13.6942,0.59,0.7
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,40,0,15,2.9162,13.6942,0.61,0.72
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,45,-5,10,2.9162,15.3431,0.58,0.68
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,45,0,15,2.9162,15.3431,0.6,0.7
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,50,-5,10,2.9162,17.133,0.57,0.66
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,50,0,15,2.9162,17.133,0.59,0.67
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,55,-5,10,2.9162,19.0717,0.56,0.64
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,55,0,15,2.9162,19.0717,0.58,0.65
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,60,-5,10,2.9162,21.1675,0.55,0.61
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,60,0,15,2.9162,21.1675,0.57,0.63
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,20,0,10,3.4528,8.3646,0.59,0.8
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,20,5,15,3.4528,8.3646,0.6,0.82
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,20,10,20,3.4528,8.3646,0.61,0.84
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,25,0,10,3.4528,9.5207,0.6,0.79
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,25,5,15,3.4528,9.5207,0.62,0.81
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,25,10,20,3.4528,9.5207,0.63,0.83
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,30,0,10,3.4528,10.7899,0.61,0.78
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,30,5,15,3.4528,10.7899,0.62,0.8
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,30,10,20,3.4528,10.7899,0.64,0.82
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,35,0,10,3.4528,12.1788,0.61,0.76
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,35,5,15,3.4528,12.1788,0.62,0.78
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,35,10,20,3.4528,12.1788,0.64,0.8
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,40,0,10,3.4528,13.6942,0.6,0.75
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,40,5,15,3.4528,13.6942,0.62,0.76
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,40,10,20,3.4528,13.6942,0.63,0.78
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,45,0,10,3.4528,15.3431,0.6,0.73
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,45,5,15,3.4528,15.3431,0.61,0.74
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,45,10,20,3.4528,15.3431,0.63,0.76
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,50,0,10,3.4528,17.133,0.59,0.7
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,50,5,15,3.4528,17.133,0.6,0.72
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,50,10,20,3.4528,17.133,0.61,0.74
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,55,0,10,3.4528,19.0717,0.57,0.68
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,55,5,15,3.4528,19.0717,0.59,0.7
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,55,10,20,3.4528,19.0717,0.6,0.71
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,60,0,10,3.4528,21.1675,0.56,0.66
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,60,5,15,3.4528,21.1675,0.58,0.68
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,60,10,20,3.4528,21.1675,0.59,0.69
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,20,5,10,4.0604,8.3646,0.59,0.85
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,20,10,15,4.0604,8.3646,0.6,0.87
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,20,15,20,4.0604,8.3646,0.62,0.89
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,25,5,10,4.0604,9.5207,0.61,0.83
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,25,10,15,4.0604,9.5207,0.62,0.85
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,25,15,20,4.0604,9.5207,0.64,0.87
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,30,5,10,4.0604,10.7899,0.62,0.82
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,30,10,15,4.0604,10.7899,0.63,0.84
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,30,15,20,4.0604,10.7899,0.65,0.86
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,35,5,10,4.0604,12.1788,0.62,0.81
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,35,10,15,4.0604,12.1788,0.63,0.82
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,35,15,20,4.0604,12.1788,0.65,0.84
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,40,5,10,4.0604,13.6942,0.61,0.79
