source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,40,10,15,4.0604,13.6942,0.63,0.81
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,40,15,20,4.0604,13.6942,0.65,0.83
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,45,5,10,4.0604,15.3431,0.61,0.77
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,45,10,15,4.0604,15.3431,0.62,0.79
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,45,15,20,4.0604,15.3431,0.64,0.81
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,50,5,10,4.0604,17.133,0.6,0.75
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,50,10,15,4.0604,17.133,0.61,0.77
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,50,15,20,4.0604,17.133,0.63,0.78
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,55,5,10,4.0604,19.0717,0.59,0.73
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,55,10,15,4.0604,19.0717,0.6,0.74
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,55,15,20,4.0604,19.0717,0.62,0.76
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,60,5,10,4.0604,21.1675,0.57,0.7
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,60,10,15,4.0604,21.1675,0.59,0.72
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,60,15,20,4.0604,21.1675,0.6,0.74
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,20,10,10,4.7446,8.3646,0.58,0.88
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,20,15,15,4.7446,8.3646,0.59,0.91
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,25,10,10,4.7446,9.5207,0.61,0.87
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,25,15,15,4.7446,9.5207,0.62,0.89
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,30,10,10,4.7446,10.7899,0.62,0.86
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,30,15,15,4.7446,10.7899,0.64,0.88
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,35,10,10,4.7446,12.1788,0.63,0.85
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,35,15,15,4.7446,12.1788,0.64,0.87
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,40,10,10,4.7446,13.6942,0.62,0.83
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,40,15,15,4.7446,13.6942,0.64,0.85
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,45,10,10,4.7446,15.3431,0.62,0.81
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,45,15,15,4.7446,15.3431,0.63,0.83
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,50,10,10,4.7446,17.133,0.61,0.79
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,50,15,15,4.7446,17.133,0.62,0.81
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,55,10,10,4.7446,19.0717,0.6,0.77
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,55,15,15,4.7446,19.0717,0.61,0.79
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,60,10,10,4.7446,21.1675,0.58,0.75
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,60,15,15,4.7446,21.1675,0.6,0.77
Bock EN12900,Bitzer 2CESP-3Z,Propene,50,40,2,50,-15,20,-5,10,3.6302,10.1702,0.59,0.78
Bock EN12900,Bitzer 2CESP-3Z,Propene,50,40,2,50,-15,25,-5,10,3.6302,11.5445,0.6,0.76
Bock EN12900,Bitzer 2CESP-3Z,Propene,50,40,2,50,-15,30,-5,10,3.6302,13.0498,0.6,0.75
Bock EN12900,Bitzer 2CESP-3Z,Propene,50,40,2,50,-15,35,-5,10,3.6302,14.6938,0.6,0.73
Bock EN12900,Bitzer 2CESP-3Z,Propene,50,40,2,50,-15,40,-5,10,3.6302,16.4843,0.6,0.72
Bock EN12900,Bitzer 2CESP-3Z,Propene,50,40,2,50,-15,45,-5,10,3.6302,18.4295,0.59,0.7
Bock EN12900,Bitzer 2CESP-3Z,Propene,50,40,2,50,-15,50,-5,10,3.6302,20.538,0.59,0.68
Bock EN12900,Bitzer 2CESP-3Z,Propene,50,40,2,50,-15,55,-5,10,3.6302,22.8192,0.58,0.66
Bock EN12900,Bitzer 2CESP-3Z,Propene,50,40,2,50,-15,60,-5,10,3.6302,25.2828,0.58,0.64
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,20,-10,10,1.3273,5.7171,0.53,0.78
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,20,-5,15,1.3273,5.7171,0.53,0.78
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,20,0,20,1.3273,5.7171,0.53,0.77
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,25,-10,10,1.3273,6.6538,0.54,0.75
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,25,-5,15,1.3273,6.6538,0.54,0.75
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,25,0,20,1.3273,6.6538,0.54,0.75
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,30,-10,10,1.3273,7.702,0.56,0.73
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,30,-5,15,1.3273,7.702,0.55,0.72
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,30,0,20,1.3273,7.702,0.55,0.72
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,35,-10,10,1.3273,8.8698,0.56,0.7
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,35,-5,15,1.3273,8.8698,0.56,0.69
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,35,0,20,1.3273,8.8698,0.56,0.69
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,40,-10,10,1.3273,10.1659,0.57,0.66
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,40,-5,15,1.3273,10.1659,0.56,0.66
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,40,0,20,1.3273,10.1659,0.56,0.65
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,45,-10,10,1.3273,11.5992,0.57,0.63
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,45,-5,15,1.3273,11.5992,0.56,0.62
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,45,0,20,1.3273,11.5992,0.56,0.62
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,50,-10,10,1.3273,13.179,0.57,0.59
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,50,-5,15,1.3273,13.179,0.56,0.59
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,50,0,20,1.3273,13.179,0.56,0.58
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,55,-10,10,1.3273,14.9151,0.56,0.56
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,55,-5,15,1.3273,14.9151,0.56,0.55
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,55,0,20,1.3273,14.9151,0.55,0.54
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,60,-10,10,1.3273,16.8178,0.56,0.52
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,60,-5,15,1.3273,16.8178,0.55,0.52
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,60,0,20,1.3273,16.8178,0.55,0.51
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,65,-10,10,1.3273,18.8982,0.56,0.49
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,65,-5,15,1.3273,18.8982,0.55,0.48
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,65,0,20,1.3273,18.8982,0.54,0.47
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,20,0,15,1.6394,5.7171,0.54,0.82
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,20,5,20,1.6394,5.7171,0.54,0.82
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,25,0,15,1.6394,6.6538,0.56,0.8
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,25,5,20,1.6394,6.6538,0.56,0.8
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,30,0,15,1.6394,7.702,0.58,0.78
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,30,5,20,1.6394,7.702,0.57,0.77
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,35,0,15,1.6394,8.8698,0.59,0.75
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,35,5,20,1.6394,8.8698,0.58,0.75
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,40,0,15,1.6394,10.1659,0.59,0.72
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,40,5,20,1.6394,10.1659,0.59,0.71
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,45,0,15,1.6394,11.5992,0.6,0.69
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,45,5,20,1.6394,11.5992,0.59,0.68
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,50,0,15,1.6394,13.179,0.6,0.65
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,50,5,20,1.6394,13.179,0.59,0.65
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,55,0,15,1.6394,14.9151,0.6,0.62
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,55,5,20,1.6394,14.9151,0.59,0.61
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,60,0,15,1.6394,16.8178,0.59,0.58
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,60,5,20,1.6394,16.8178,0.59,0.57
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,65,0,15,1.6394,18.8982,0.59,0.55
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,65,5,20,1.6394,18.8982,0.58,0.54
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,20,0,10,2.006,5.7171,0.54,0.86
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,20,5,15,2.006,5.7171,0.54,0.86
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,25,0,10,2.006,6.6538,0.57,0.85
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,25,5,15,2.006,6.6538,0.57,0.84
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,30,0,10,2.006,7.702,0.59,0.83
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,30,5,15,2.006,7.702,0.59,0.82
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,35,0,10,2.006,8.8698,0.61,0.8
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,35,5,15,2.006,8.8698,0.61,0.8
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,40,0,10,2.006,10.1659,0.62,0.78
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,40,5,15,2.006,10.1659,0.62,0.77
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,45,0,10,2.006,11.5992,0.63,0.75
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,45,5,15,2.006,11.5992,0.62,0.74
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,50,0,10,2.006,13.179,0.63,0.72
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,50,5,15,2.006,13.179,0.63,0.71
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,55,0,10,2.006,14.9151,0.63,0.68
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,55,5,15,2.006,14.9151,0.63,0.68
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,60,0,10,2.006,16.8178,0.63,0.65
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,60,5,15,2.006,16.8178,0.63,0.64
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,65,0,10,2.006,18.8982,0.63,0.62
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,65,5,15,2.006,18.8982,0.62,0.61
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,20,5,10,2.4334,5.7171,0.53,0.89
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,20,10,15,2.4334,5.7171,0.53,0.89
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,25,5,10,2.4334,6.6538,0.57,0.88
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,25,10,15,2.4334,6.6538,0.57,0.87
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,30,5,10,2.4334,7.702,0.59,0.86
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,30,10,15,2.4334,7.702,0.59,0.86
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,35,5,10,2.4334,8.8698,0.62,0.84
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,35,10,15,2.4334,8.8698,0.61,0.83
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,40,5,10,2.4334,10.1659,0.63,0.81
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,40,10,15,2.4334,10.1659,0.63,0.81
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,45,5,10,2.4334,11.5992,0.64,0.79
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,45,10,15,2.4334,11.5992,0.64,0.78
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,50,5,10,2.4334,13.179,0.65,0.76
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,50,10,15,2.4334,13.179,0.65,0.75
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,55,5,10,2.4334,14.9151,0.65,0.73
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,55,10,15,2.4334,14.9151,0.65,0.72
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,60,5,10,2.4334,16.8178,0.66,0.7
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,60,10,15,2.4334,16.8178,0.65,0.69
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,65,5,10,2.4334,18.8982,0.65,0.67
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,65,10,15,2.4334,18.8982,0.65,0.66
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,20,15,15,2.928,5.7171,0.51,0.91
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,20,20,20,2.928,5.7171,0.51,0.91
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,25,15,15,2.928,6.6538,0.55,0.89
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,25,20,20,2.928,6.6538,0.55,0.89
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,30,15,15,2.928,7.702,0.59,0.88
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,30,20,20,2.928,7.702,0.59,0.87
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,35,15,15,2.928,8.8698,0.61,0.86
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,35,20,20,2.928,8.8698,0.61,0.85
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,40,15,15,2.928,10.1659,0.63,0.84
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,40,20,20,2.928,10.1659,0.63,0.83
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,45,15,15,2.928,11.5992,0.65,0.81
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,45,20,20,2.928,11.5992,0.64,0.81
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,50,15,15,2.928,13.179,0.66,0.79
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,50,20,20,2.928,13.179,0.65,0.78
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,55,15,15,2.928,14.9151,0.66,0.76
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,55,20,20,2.928,14.9151,0.66,0.75
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,60,15,15,2.928,16.8178,0.66,0.73
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,60,20,20,2.928,16.8178,0.66,0.72
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,65,15,15,2.928,18.8982,0.66,0.7
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,65,20,20,2.928,18.8982,0.65,0.69
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,20,15,10,3.4966,5.7171,0.46,0.92
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,20,20,15,3.4966,5.7171,0.46,0.92
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,20,25,20,3.4966,5.7171,0.46,0.92
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,25,15,10,3.4966,6.6538,0.53,0.91
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,25,20,15,3.4966,6.6538,0.53,0.91
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,25,25,20,3.4966,6.6538,0.52,0.9
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,30,15,10,3.4966,7.702,0.57,0.89
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,30,20,15,3.4966,7.702,0.57,0.89
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,30,25,20,3.4966,7.702,0.57,0.89
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,35,15,10,3.4966,8.8698,0.6,0.88
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,35,20,15,3.4966,8.8698,0.6,0.87
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,35,25,20,3.4966,8.8698,0.6,0.87
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,40,15,10,3.4966,10.1659,0.63,0.86
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,40,20,15,3.4966,10.1659,0.63,0.86
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,40,25,20,3.4966,10.1659,0.62,0.85
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,45,15,10,3.4966,11.5992,0.65,0.84
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,45,20,15,3.4966,11.5992,0.64,0.83
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,45,25,20,3.4966,11.5992,0.64,0.83
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,50,15,10,3.4966,13.179,0.66,0.82
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,50,20,15,3.4966,13.179,0.66,0.81
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,50,25,20,3.4966,13.179,0.65,0.81
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,55,15,10,3.4966,14.9151,0.67,0.8
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,55,20,15,3.4966,14.9151,0.67,0.79
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,55,25,20,3.4966,14.9151,0.66,0.78
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,60,15,10,3.4966,16.8178,0.68,0.77
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,60,20,15,3.4966,16.8178,0.67,0.76
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,60,25,20,3.4966,16.8178,0.66,0.75
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,65,15,10,3.4966,18.8982,0.68,0.74
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,65,20,15,3.4966,18.8982,0.67,0.73
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,65,25,20,3.4966,18.8982,0.66,0.72
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,20,20,10,4.1461,5.7171,0.39,0.92
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,20,25,15,4.1461,5.7171,0.39,0.92
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,25,20,10,4.1461,6.6538,0.48,0.91
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,25,25,15,4.1461,6.6538,0.48,0.91
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,30,20,10,4.1461,7.702,0.54,0.9
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,30,25,15,4.1461,7.702,0.54,0.9
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,35,20,10,4.1461,8.8698,0.58,0.88
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,35,25,15,4.1461,8.8698,0.58,0.88
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,40,20,10,4.1461,10.1659,0.61,0.87
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,40,25,15,4.1461,10.1659,0.61,0.87
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,45,20,10,4.1461,11.5992,0.64,0.85
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,45,25,15,4.1461,11.5992,0.64,0.85
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,50,20,10,4.1461,13.179,0.66,0.83
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,50,25,15,4.1461,13.179,0.65,0.83
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,55,20,10,4.1461,14.9151,0.67,0.81
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,55,25,15,4.1461,14.9151,0.66,0.8
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,60,20,10,4.1461,16.8178,0.68,0.79
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,60,25,15,4.1461,16.8178,0.67,0.78
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,65,20,10,4.1461,18.8982,0.68,0.77
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,65,25,15,4.1461,18.8982,0.67,0.76
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,20,25,10,4.8837,5.7171,0.26,0.91
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,20,30,15,4.8837,5.7171,0.26,0.91
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,25,25,10,4.8837,6.6538,0.4,0.91
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,25,30,15,4.8837,6.6538,0.4,0.91
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,30,25,10,4.8837,7.702,0.49,0.9
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,30,30,15,4.8837,7.702,0.49,0.89
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,35,25,10,4.8837,8.8698,0.55,0.88
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,35,30,15,4.8837,8.8698,0.55,0.88
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,40,25,10,4.8837,10.1659,0.59,0.87
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,40,30,15,4.8837,10.1659,0.59,0.87
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,45,25,10,4.8837,11.5992,0.62,0.86
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,45,30,15,4.8837,11.5992,0.62,0.85
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,50,25,10,4.8837,13.179,0.64,0.84
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,50,30,15,4.8837,13.179,0.64,0.83
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,55,25,10,4.8837,14.9151,0.66,0.82
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,55,30,15,4.8837,14.9151,0.65,0.81
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,60,25,10,4.8837,16.8178,0.67,0.8
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,60,30,15,4.8837,16.8178,0.66,0.79
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,65,25,10,4.8837,18.8982,0.67,0.78
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,65,30,15,4.8837,18.8982,0.67,0.77
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,20,35,15,5.7171,5.7171,0,0.91
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,20,40,20,5.7171,5.7171,0,0.91
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,25,35,15,5.7171,6.6538,0.27,0.9
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,25,40,20,5.7171,6.6538,0.27,0.9
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,30,35,15,5.7171,7.702,0.41,0.89
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,30,40,20,5.7171,7.702,0.41,0.89
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,35,35,15,5.7171,8.8698,0.49,0.88
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,35,40,20,5.7171,8.8698,0.49,0.87
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,40,35,15,5.7171,10.1659,0.55,0.86
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,40,40,20,5.7171,10.1659,0.55,0.86
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,45,35,15,5.7171,11.5992,0.59,0.85
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,45,40,20,5.7171,11.5992,0.59,0.85
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,50,35,15,5.7171,13.179,0.62,0.83
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,50,40,20,5.7171,13.179,0.61,0.83
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,55,35,15,5.7171,14.9151,0.64,0.82
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,55,40,20,5.7171,14.9151,0.63,0.81
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,60,35,15,5.7171,16.8178,0.65,0.8
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,60,40,20,5.7171,16.8178,0.64,0.79
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,65,35,15,5.7171,18.8982,0.66,0.78
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,65,40,20,5.7171,18.8982,0.65,0.77
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,20,-25,15,1.1112,8.3646,0.48,0.47
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,20,-20,20,1.1112,8.3646,0.49,0.48
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,25,-25,15,1.1112,9.5207,0.49,0.46
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,25,-20,20,1.1112,9.5207,0.51,0.47
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,30,-25,15,1.1112,10.7899,0.5,0.44
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,30,-20,20,1.1112,10.7899,0.51,0.45
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,35,-25,15,1.1112,12.1788,0.51,0.42
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,35,-20,20,1.1112,12.1788,0.52,0.43
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,40,-25,15,1.1112,13.6942,0.51,0.39
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,40,-20,20,1.1112,13.6942,0.52,0.4
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,45,-25,15,1.1112,15.3431,0.51,0.37
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,45,-20,20,1.1112,15.3431,0.52,0.38
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,50,-25,15,1.1112,17.133,0.51,0.34
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,50,-20,20,1.1112,17.133,0.52,0.35
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,55,-25,15,1.1112,19.0717,0.52,0.31
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,55,-20,20,1.1112,19.0717,0.53,0.32
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,60,-25,15,1.1112,21.1675,0.54,0.29
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-40,60,-20,20,1.1112,21.1675,0.55,0.3
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,20,-20,15,1.3723,8.3646,0.52,0.56
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,20,-15,20,1.3723,8.3646,0.53,0.57
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,25,-20,15,1.3723,9.5207,0.54,0.54
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,25,-15,20,1.3723,9.5207,0.55,0.56
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,30,-20,15,1.3723,10.7899,0.55,0.53
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,30,-15,20,1.3723,10.7899,0.56,0.54
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,35,-20,15,1.3723,12.1788,0.55,0.51
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,35,-15,20,1.3723,12.1788,0.56,0.52
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,40,-20,15,1.3723,13.6942,0.55,0.48
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,40,-15,20,1.3723,13.6942,0.56,0.5
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,45,-20,15,1.3723,15.3431,0.55,0.46
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,45,-15,20,1.3723,15.3431,0.56,0.47
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,50,-20,15,1.3723,17.133,0.55,0.44
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,50,-15,20,1.3723,17.133,0.56,0.45
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,55,-20,15,1.3723,19.0717,0.55,0.41
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,55,-15,20,1.3723,19.0717,0.56,0.42
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,60,-20,15,1.3723,21.1675,0.55,0.38
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-35,60,-15,20,1.3723,21.1675,0.56,0.39
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,20,-15,15,1.6783,8.3646,0.55,0.62
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,20,-10,20,1.6783,8.3646,0.56,0.64
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,25,-15,15,1.6783,9.5207,0.56,0.61
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,25,-10,20,1.6783,9.5207,0.57,0.63
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,30,-15,15,1.6783,10.7899,0.57,0.6
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,30,-10,20,1.6783,10.7899,0.58,0.61
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,35,-15,15,1.6783,12.1788,0.57,0.58
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,35,-10,20,1.6783,12.1788,0.58,0.59
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,40,-15,15,1.6783,13.6942,0.57,0.56
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,40,-10,20,1.6783,13.6942,0.58,0.57
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,45,-15,15,1.6783,15.3431,0.56,0.53
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,45,-10,20,1.6783,15.3431,0.58,0.55
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,50,-15,15,1.6783,17.133,0.56,0.51
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,50,-10,20,1.6783,17.133,0.57,0.52
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,55,-15,15,1.6783,19.0717,0.56,0.48
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,55,-10,20,1.6783,19.0717,0.57,0.49
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,60,-15,15,1.6783,21.1675,0.55,0.46
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-30,60,-10,20,1.6783,21.1675,0.57,0.47
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,20,-15,10,2.0343,8.3646,0.55,0.67
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,20,-10,15,2.0343,8.3646,0.57,0.68
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,20,-5,20,2.0343,8.3646,0.58,0.7
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,25,-15,10,2.0343,9.5207,0.57,0.65
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,25,-10,15,2.0343,9.5207,0.58,0.67
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,25,-5,20,2.0343,9.5207,0.59,0.68
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,30,-15,10,2.0343,10.7899,0.57,0.64
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,30,-10,15,2.0343,10.7899,0.59,0.65
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,30,-5,20,2.0343,10.7899,0.6,0.67
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,35,-15,10,2.0343,12.1788,0.57,0.62
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,35,-10,15,2.0343,12.1788,0.59,0.64
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,35,-5,20,2.0343,12.1788,0.6,0.65
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,40,-15,10,2.0343,13.6942,0.57,0.6
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,40,-10,15,2.0343,13.6942,0.58,0.62
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,40,-5,20,2.0343,13.6942,0.6,0.63
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,45,-15,10,2.0343,15.3431,0.56,0.58
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,45,-10,15,2.0343,15.3431,0.58,0.59
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,45,-5,20,2.0343,15.3431,0.59,0.61
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,50,-15,10,2.0343,17.133,0.56,0.56
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,50,-10,15,2.0343,17.133,0.57,0.57
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,50,-5,20,2.0343,17.133,0.58,0.58
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,55,-15,10,2.0343,19.0717,0.55,0.53
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,55,-10,15,2.0343,19.0717,0.56,0.55
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,55,-5,20,2.0343,19.0717,0.58,0.56
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,60,-15,10,2.0343,21.1675,0.54,0.51
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,60,-10,15,2.0343,21.1675,0.56,0.52
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-25,60,-5,20,2.0343,21.1675,0.57,0.53
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,20,-5,15,2.4452,8.3646,0.58,0.73
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,20,0,20,2.4452,8.3646,0.59,0.75
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,25,-5,15,2.4452,9.5207,0.59,0.72
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,25,0,20,2.4452,9.5207,0.61,0.74
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,30,-5,15,2.4452,10.7899,0.6,0.71
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,30,0,20,2.4452,10.7899,0.61,0.72
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,35,-5,15,2.4452,12.1788,0.6,0.69
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,35,0,20,2.4452,12.1788,0.61,0.7
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,40,-5,15,2.4452,13.6942,0.59,0.67
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,40,0,20,2.4452,13.6942,0.61,0.68
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,45,-5,15,2.4452,15.3431,0.59,0.65
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,45,0,20,2.4452,15.3431,0.6,0.66
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,50,-5,15,2.4452,17.133,0.58,0.62
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,50,0,20,2.4452,17.133,0.59,0.64
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,55,-5,15,2.4452,19.0717,0.57,0.6
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,55,0,20,2.4452,19.0717,0.58,0.61
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,60,-5,15,2.4452,21.1675,0.56,0.58
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-20,60,0,20,2.4452,21.1675,0.57,0.59
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,20,-5,10,2.9162,8.3646,0.58,0.76
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,20,0,15,2.9162,8.3646,0.59,0.78
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,25,-5,10,2.9162,9.5207,0.59,0.75
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,25,0,15,2.9162,9.5207,0.61,0.77
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,30,-5,10,2.9162,10.7899,0.6,0.74
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,30,0,15,2.9162,10.7899,0.61,0.75
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,35,-5,10,2.9162,12.1788,0.6,0.72
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,35,0,15,2.9162,12.1788,0.61,0.74
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,40,-5,10,2.9162,13.6942,0.59,0.7
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,40,0,15,2.9162,13.6942,0.61,0.72
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,45,-5,10,2.9162,15.3431,0.58,0.68
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,45,0,15,2.9162,15.3431,0.6,0.7
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,50,-5,10,2.9162,17.133,0.57,0.66
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,50,0,15,2.9162,17.133,0.59,0.67
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,55,-5,10,2.9162,19.0717,0.56,0.64
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,55,0,15,2.9162,19.0717,0.58,0.65
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,60,-5,10,2.9162,21.1675,0.55,0.61
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-15,60,0,15,2.9162,21.1675,0.57,0.63
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,20,0,10,3.4528,8.3646,0.59,0.8
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,20,5,15,3.4528,8.3646,0.6,0.82
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,20,10,20,3.4528,8.3646,0.61,0.84
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,25,0,10,3.4528,9.5207,0.6,0.79
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,25,5,15,3.4528,9.5207,0.62,0.81
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,25,10,20,3.4528,9.5207,0.63,0.83
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,30,0,10,3.4528,10.7899,0.61,0.78
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,30,5,15,3.4528,10.7899,0.62,0.8
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,30,10,20,3.4528,10.7899,0.64,0.82
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,35,0,10,3.4528,12.1788,0.61,0.76
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,35,5,15,3.4528,12.1788,0.62,0.78
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,35,10,20,3.4528,12.1788,0.64,0.8
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,40,0,10,3.4528,13.6942,0.6,0.75
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,40,5,15,3.4528,13.6942,0.62,0.76
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,40,10,20,3.4528,13.6942,0.63,0.78
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,45,0,10,3.4528,15.3431,0.6,0.73
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,45,5,15,3.4528,15.3431,0.61,0.74
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,45,10,20,3.4528,15.3431,0.63,0.76
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,50,0,10,3.4528,17.133,0.59,0.7
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,50,5,15,3.4528,17.133,0.6,0.72
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,50,10,20,3.4528,17.133,0.61,0.74
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,55,0,10,3.4528,19.0717,0.57,0.68
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,55,5,15,3.4528,19.0717,0.59,0.7
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,55,10,20,3.4528,19.0717,0.6,0.71
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,60,0,10,3.4528,21.1675,0.56,0.66
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,60,5,15,3.4528,21.1675,0.58,0.68
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-10,60,10,20,3.4528,21.1675,0.59,0.69
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,20,5,10,4.0604,8.3646,0.59,0.85
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,20,10,15,4.0604,8.3646,0.6,0.87
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,20,15,20,4.0604,8.3646,0.62,0.89
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,25,5,10,4.0604,9.5207,0.61,0.83
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,25,10,15,4.0604,9.5207,0.62,0.85
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,25,15,20,4.0604,9.5207,0.64,0.87
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,30,5,10,4.0604,10.7899,0.62,0.82
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,30,10,15,4.0604,10.7899,0.63,0.84
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,30,15,20,4.0604,10.7899,0.65,0.86
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,35,5,10,4.0604,12.1788,0.62,0.81
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,35,10,15,4.0604,12.1788,0.63,0.82
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,35,15,20,4.0604,12.1788,0.65,0.84
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,40,5,10,4.0604,13.6942,0.61,0.79
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,40,10,15,4.0604,13.6942,0.63,0.81
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,40,15,20,4.0604,13.6942,0.65,0.83
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,45,5,10,4.0604,15.3431,0.61,0.77
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,45,10,15,4.0604,15.3431,0.62,0.79
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,45,15,20,4.0604,15.3431,0.64,0.81
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,50,5,10,4.0604,17.133,0.6,0.75
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,50,10,15,4.0604,17.133,0.61,0.77
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,50,15,20,4.0604,17.133,0.63,0.78
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,55,5,10,4.0604,19.0717,0.59,0.73
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,55,10,15,4.0604,19.0717,0.6,0.74
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,55,15,20,4.0604,19.0717,0.62,0.76
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,60,5,10,4.0604,21.1675,0.57,0.7
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,60,10,15,4.0604,21.1675,0.59,0.72
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,-5,60,15,20,4.0604,21.1675,0.6,0.74
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,20,10,10,4.7446,8.3646,0.58,0.88
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,20,15,15,4.7446,8.3646,0.59,0.91
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,25,10,10,4.7446,9.5207,0.61,0.87
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,25,15,15,4.7446,9.5207,0.62,0.89
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,30,10,10,4.7446,10.7899,0.62,0.86
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,30,15,15,4.7446,10.7899,0.64,0.88
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,35,10,10,4.7446,12.1788,0.63,0.85
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,35,15,15,4.7446,12.1788,0.64,0.87
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,40,10,10,4.7446,13.6942,0.62,0.83
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,40,15,15,4.7446,13.6942,0.64,0.85
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,45,10,10,4.7446,15.3431,0.62,0.81
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,45,15,15,4.7446,15.3431,0.63,0.83
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,50,10,10,4.7446,17.133,0.61,0.79
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,50,15,15,4.7446,17.133,0.62,0.81
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,55,10,10,4.7446,19.0717,0.6,0.77
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,55,15,15,4.7446,19.0717,0.61,0.79
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,60,10,10,4.7446,21.1675,0.58,0.75
Bock EN12900,Bitzer 2CESP-3Z,Propane,50,40,2,50,0,60,15,15,4.7446,21.1675,0.6,0.77
Bock EN12900,Bitzer 2CESP-3Z,Propene,50,40,2,50,-15,20,-5,10,3.6302,10.1702,0.59,0.78
Bock EN12900,Bitzer 2CESP-3Z,Propene,50,40,2,50,-15,25,-5,10,3.6302,11.5445,0.6,0.76
Bock EN12900,Bitzer 2CESP-3Z,Propene,50,40,2,50,-15,30,-5,10,3.6302,13.0498,0.6,0.75
Bock EN12900,Bitzer 2CESP-3Z,Propene,50,40,2,50,-15,35,-5,10,3.6302,14.6938,0.6,0.73
Bock EN12900,Bitzer 2CESP-3Z,Propene,50,40,2,50,-15,40,-5,10,3.6302,16.4843,0.6,0.72
Bock EN12900,Bitzer 2CESP-3Z,Propene,50,40,2,50,-15,45,-5,10,3.6302,18.4295,0.59,0.7
Bock EN12900,Bitzer 2CESP-3Z,Propene,50,40,2,50,-15,50,-5,10,3.6302,20.538,0.59,0.68
Bock EN12900,Bitzer 2CESP-3Z,Propene,50,40,2,50,-15,55,-5,10,3.6302,22.8192,0.58,0.66
Bock EN12900,Bitzer 2CESP-3Z,Propene,50,40,2,50,-15,60,-5,10,3.6302,25.2828,0.58,0.64
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,20,-10,10,1.3273,5.7171,0.53,0.78
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,20,-5,15,1.3273,5.7171,0.53,0.78
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,20,0,20,1.3273,5.7171,0.53,0.77
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,25,-10,10,1.3273,6.6538,0.54,0.75
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,25,-5,15,1.3273,6.6538,0.54,0.75
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,25,0,20,1.3273,6.6538,0.54,0.75
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,30,-10,10,1.3273,7.702,0.56,0.73
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,30,-5,15,1.3273,7.702,0.55,0.72
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,30,0,20,1.3273,7.702,0.55,0.72
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,35,-10,10,1.3273,8.8698,0.56,0.7
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,35,-5,15,1.3273,8.8698,0.56,0.69
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,35,0,20,1.3273,8.8698,0.56,0.69
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,40,-10,10,1.3273,10.1659,0.57,0.66
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,40,-5,15,1.3273,10.1659,0.56,0.66
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,40,0,20,1.3273,10.1659,0.56,0.65
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,45,-10,10,1.3273,11.5992,0.57,0.63
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,45,-5,15,1.3273,11.5992,0.56,0.62
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,45,0,20,1.3273,11.5992,0.56,0.62
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,50,-10,10,1.3273,13.179,0.57,0.59
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,50,-5,15,1.3273,13.179,0.56,0.59
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,50,0,20,1.3273,13.179,0.56,0.58
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,55,-10,10,1.3273,14.9151,0.56,0.56
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,55,-5,15,1.3273,14.9151,0.56,0.55
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,55,0,20,1.3273,14.9151,0.55,0.54
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,60,-10,10,1.3273,16.8178,0.56,0.52
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,60,-5,15,1.3273,16.8178,0.55,0.52
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,60,0,20,1.3273,16.8178,0.55,0.51
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,65,-10,10,1.3273,18.8982,0.56,0.49
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,65,-5,15,1.3273,18.8982,0.55,0.48
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-20,65,0,20,1.3273,18.8982,0.54,0.47
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,20,0,15,1.6394,5.7171,0.54,0.82
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,20,5,20,1.6394,5.7171,0.54,0.82
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,25,0,15,1.6394,6.6538,0.56,0.8
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,25,5,20,1.6394,6.6538,0.56,0.8
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,30,0,15,1.6394,7.702,0.58,0.78
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,30,5,20,1.6394,7.702,0.57,0.77
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,35,0,15,1.6394,8.8698,0.59,0.75
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,35,5,20,1.6394,8.8698,0.58,0.75
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,40,0,15,1.6394,10.1659,0.59,0.72
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,40,5,20,1.6394,10.1659,0.59,0.71
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,45,0,15,1.6394,11.5992,0.6,0.69
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,45,5,20,1.6394,11.5992,0.59,0.68
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,50,0,15,1.6394,13.179,0.6,0.65
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,50,5,20,1.6394,13.179,0.59,0.65
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,55,0,15,1.6394,14.9151,0.6,0.62
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,55,5,20,1.6394,14.9151,0.59,0.61
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,60,0,15,1.6394,16.8178,0.59,0.58
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,60,5,20,1.6394,16.8178,0.59,0.57
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,65,0,15,1.6394,18.8982,0.59,0.55
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-15,65,5,20,1.6394,18.8982,0.58,0.54
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,20,0,10,2.006,5.7171,0.54,0.86
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,20,5,15,2.006,5.7171,0.54,0.86
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,25,0,10,2.006,6.6538,0.57,0.85
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,25,5,15,2.006,6.6538,0.57,0.84
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,30,0,10,2.006,7.702,0.59,0.83
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,30,5,15,2.006,7.702,0.59,0.82
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,35,0,10,2.006,8.8698,0.61,0.8
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,35,5,15,2.006,8.8698,0.61,0.8
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,40,0,10,2.006,10.1659,0.62,0.78
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,40,5,15,2.006,10.1659,0.62,0.77
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,45,0,10,2.006,11.5992,0.63,0.75
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,45,5,15,2.006,11.5992,0.62,0.74
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,50,0,10,2.006,13.179,0.63,0.72
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,50,5,15,2.006,13.179,0.63,0.71
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,55,0,10,2.006,14.9151,0.63,0.68
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,55,5,15,2.006,14.9151,0.63,0.68
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,60,0,10,2.006,16.8178,0.63,0.65
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,60,5,15,2.006,16.8178,0.63,0.64
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,65,0,10,2.006,18.8982,0.63,0.62
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-10,65,5,15,2.006,18.8982,0.62,0.61
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,20,5,10,2.4334,5.7171,0.53,0.89
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,20,10,15,2.4334,5.7171,0.53,0.89
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,25,5,10,2.4334,6.6538,0.57,0.88
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,25,10,15,2.4334,6.6538,0.57,0.87
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,30,5,10,2.4334,7.702,0.59,0.86
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,30,10,15,2.4334,7.702,0.59,0.86
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,35,5,10,2.4334,8.8698,0.62,0.84
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,35,10,15,2.4334,8.8698,0.61,0.83
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,40,5,10,2.4334,10.1659,0.63,0.81
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,40,10,15,2.4334,10.1659,0.63,0.81
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,45,5,10,2.4334,11.5992,0.64,0.79
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,45,10,15,2.4334,11.5992,0.64,0.78
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,50,5,10,2.4334,13.179,0.65,0.76
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,50,10,15,2.4334,13.179,0.65,0.75
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,55,5,10,2.4334,14.9151,0.65,0.73
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,55,10,15,2.4334,14.9151,0.65,0.72
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,60,5,10,2.4334,16.8178,0.66,0.7
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,60,10,15,2.4334,16.8178,0.65,0.69
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,65,5,10,2.4334,18.8982,0.65,0.67
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,-5,65,10,15,2.4334,18.8982,0.65,0.66
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,20,15,15,2.928,5.7171,0.51,0.91
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,20,20,20,2.928,5.7171,0.51,0.91
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,25,15,15,2.928,6.6538,0.55,0.89
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,25,20,20,2.928,6.6538,0.55,0.89
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,30,15,15,2.928,7.702,0.59,0.88
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,30,20,20,2.928,7.702,0.59,0.87
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,35,15,15,2.928,8.8698,0.61,0.86
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,35,20,20,2.928,8.8698,0.61,0.85
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,40,15,15,2.928,10.1659,0.63,0.84
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,40,20,20,2.928,10.1659,0.63,0.83
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,45,15,15,2.928,11.5992,0.65,0.81
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,45,20,20,2.928,11.5992,0.64,0.81
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,50,15,15,2.928,13.179,0.66,0.79
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,50,20,20,2.928,13.179,0.65,0.78
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,55,15,15,2.928,14.9151,0.66,0.76
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,55,20,20,2.928,14.9151,0.66,0.75
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,60,15,15,2.928,16.8178,0.66,0.73
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,60,20,20,2.928,16.8178,0.66,0.72
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,65,15,15,2.928,18.8982,0.66,0.7
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,0,65,20,20,2.928,18.8982,0.65,0.69
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,20,15,10,3.4966,5.7171,0.46,0.92
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,20,20,15,3.4966,5.7171,0.46,0.92
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,20,25,20,3.4966,5.7171,0.46,0.92
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,25,15,10,3.4966,6.6538,0.53,0.91
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,25,20,15,3.4966,6.6538,0.53,0.91
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,25,25,20,3.4966,6.6538,0.52,0.9
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,30,15,10,3.4966,7.702,0.57,0.89
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,30,20,15,3.4966,7.702,0.57,0.89
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,30,25,20,3.4966,7.702,0.57,0.89
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,35,15,10,3.4966,8.8698,0.6,0.88
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,35,20,15,3.4966,8.8698,0.6,0.87
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,35,25,20,3.4966,8.8698,0.6,0.87
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,40,15,10,3.4966,10.1659,0.63,0.86
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,40,20,15,3.4966,10.1659,0.63,0.86
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,40,25,20,3.4966,10.1659,0.62,0.85
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,45,15,10,3.4966,11.5992,0.65,0.84
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,45,20,15,3.4966,11.5992,0.64,0.83
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,45,25,20,3.4966,11.5992,0.64,0.83
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,50,15,10,3.4966,13.179,0.66,0.82
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,50,20,15,3.4966,13.179,0.66,0.81
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,50,25,20,3.4966,13.179,0.65,0.81
