source,compressor,refrigerant,bore_mm,stroke_mm,n_cyl,f_elec_Hz,T_ev_C,T_co_C,T_suc_C,DeltaT_sh_K,p_suc_bar,p_dis_bar,eta_is,eta_vol
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,55,15,10,3.4966,14.9151,0.67,0.8
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,55,20,15,3.4966,14.9151,0.67,0.79
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,55,25,20,3.4966,14.9151,0.66,0.78
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,60,15,10,3.4966,16.8178,0.68,0.77
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,60,20,15,3.4966,16.8178,0.67,0.76
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,60,25,20,3.4966,16.8178,0.66,0.75
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,65,15,10,3.4966,18.8982,0.68,0.74
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,65,20,15,3.4966,18.8982,0.67,0.73
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,5,65,25,20,3.4966,18.8982,0.66,0.72
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,20,20,10,4.1461,5.7171,0.39,0.92
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,20,25,15,4.1461,5.7171,0.39,0.92
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,25,20,10,4.1461,6.6538,0.48,0.91
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,25,25,15,4.1461,6.6538,0.48,0.91
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,30,20,10,4.1461,7.702,0.54,0.9
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,30,25,15,4.1461,7.702,0.54,0.9
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,35,20,10,4.1461,8.8698,0.58,0.88
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,35,25,15,4.1461,8.8698,0.58,0.88
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,40,20,10,4.1461,10.1659,0.61,0.87
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,40,25,15,4.1461,10.1659,0.61,0.87
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,45,20,10,4.1461,11.5992,0.64,0.85
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,45,25,15,4.1461,11.5992,0.64,0.85
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,50,20,10,4.1461,13.179,0.66,0.83
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,50,25,15,4.1461,13.179,0.65,0.83
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,55,20,10,4.1461,14.9151,0.67,0.81
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,55,25,15,4.1461,14.9151,0.66,0.8
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,60,20,10,4.1461,16.8178,0.68,0.79
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,60,25,15,4.1461,16.8178,0.67,0.78
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,65,20,10,4.1461,18.8982,0.68,0.77
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,10,65,25,15,4.1461,18.8982,0.67,0.76
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,20,25,10,4.8837,5.7171,0.26,0.91
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,20,30,15,4.8837,5.7171,0.26,0.91
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,25,25,10,4.8837,6.6538,0.4,0.91
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,25,30,15,4.8837,6.6538,0.4,0.91
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,30,25,10,4.8837,7.702,0.49,0.9
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,30,30,15,4.8837,7.702,0.49,0.89
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,35,25,10,4.8837,8.8698,0.55,0.88
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,35,30,15,4.8837,8.8698,0.55,0.88
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,40,25,10,4.8837,10.1659,0.59,0.87
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,40,30,15,4.8837,10.1659,0.59,0.87
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,45,25,10,4.8837,11.5992,0.62,0.86
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,45,30,15,4.8837,11.5992,0.62,0.85
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,50,25,10,4.8837,13.179,0.64,0.84
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,50,30,15,4.8837,13.179,0.64,0.83
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,55,25,10,4.8837,14.9151,0.66,0.82
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,55,30,15,4.8837,14.9151,0.65,0.81
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,60,25,10,4.8837,16.8178,0.67,0.8
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,60,30,15,4.8837,16.8178,0.66,0.79
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,65,25,10,4.8837,18.8982,0.67,0.78
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,15,65,30,15,4.8837,18.8982,0.67,0.77
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,20,35,15,5.7171,5.7171,0,0.91
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,20,40,20,5.7171,5.7171,0,0.91
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,25,35,15,5.7171,6.6538,0.27,0.9
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,25,40,20,5.7171,6.6538,0.27,0.9
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,30,35,15,5.7171,7.702,0.41,0.89
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,30,40,20,5.7171,7.702,0.41,0.89
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,35,35,15,5.7171,8.8698,0.49,0.88
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,35,40,20,5.7171,8.8698,0.49,0.87
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,40,35,15,5.7171,10.1659,0.55,0.86
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,40,40,20,5.7171,10.1659,0.55,0.86
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,45,35,15,5.7171,11.5992,0.59,0.85
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,45,40,20,5.7171,11.5992,0.59,0.85
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,50,35,15,5.7171,13.179,0.62,0.83
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,50,40,20,5.7171,13.179,0.61,0.83
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,55,35,15,5.7171,14.9151,0.64,0.82
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,55,40,20,5.7171,14.9151,0.63,0.81
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,60,35,15,5.7171,16.8178,0.65,0.8
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,60,40,20,5.7171,16.8178,0.64,0.79
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,65,35,15,5.7171,18.8982,0.66,0.78
Bock EN12900,Bitzer 2CESP-3Z,R134a,50,40,2,50,20,65,40,20,5.7171,18.8982,0.65,0.77
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E),50,39.3,2,48.33,50.15,,68.26,18.11,2.9467,5.178,0.5027,0.9329
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E),50,39.3,2,48.33,50.98,,68.52,17.54,3.0197,12.6681,0.6377,0.789
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E),50,39.3,2,48.33,51.93,,69.34,17.41,3.1054,25.5352,0.604,0.5945
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E),50,39.3,2,48.33,51.96,,69.36,17.4,3.1078,25.5278,0.6039,0.5952
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E),50,39.3,2,48.33,64.94,,82.35,17.41,4.4723,23.0301,0.6421,0.7265
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E),50,39.3,2,48.33,64.39,,82.09,17.7,4.4068,13.9285,0.6553,0.8365
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E),50,39.3,2,48.33,30.13,,48.48,18.35,1.5536,19.346,0.5231,0.4792
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E),50,39.3,2,48.33,29.33,,46.9,17.57,1.5118,3.7582,0.4755,0.8761
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E),50,39.3,2,48.33,29.4,,46.91,17.51,1.5155,5.9206,0.5427,0.7992
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E),50,39.3,2,48.33,29.91,,47.45,17.54,1.5426,9.8868,0.5656,0.6979
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E),50,39.3,2,48.33,30.34,,48.01,17.67,1.5655,13.8449,0.5578,0.6069
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E),50,39.3,2,48.33,50.81,,68.24,17.43,3.0046,17.9028,0.6326,0.7059
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E),50,39.3,2,48.33,50.9,,68.64,17.74,3.0124,9.2541,0.6281,0.8519
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E),50,39.3,2,48.33,50.45,,86.39,35.94,2.9729,11.0994,0.6635,0.8518
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E),50,39.3,2,48.33,40.56,,79.99,39.43,2.1942,10.215,0.6391,0.811
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E),50,39.3,2,48.33,32.41,,75.92,43.51,1.6798,9.7163,0.6165,0.7738
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E),50,39.3,2,48.33,22.47,,68.92,46.45,1.1845,9.2641,0.5691,0.7
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E),50,39.3,2,48.33,53.08,,95.14,42.06,3.2117,15.2396,0.6782,0.8048
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E),50,39.3,2,48.33,12.91,,52.96,40.05,0.8242,5.8003,0.4718,0.6579
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E),50,39.3,2,48.33,-0.4,,17.97,18.37,0.4726,2.1003,0.3019,0.7749
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E),50,39.3,2,48.33,-0.08,,18.38,18.46,0.4795,2.9757,0.347,0.7121
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E),50,39.3,2,48.33,64.3,,77.31,13.01,4.3965,9.0343,0.5954,0.8967
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,17.51,,48.76,31.25,1.1645,7.3781,0.5366,0.7374
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,47.02,,84.73,37.71,3.162,14.5601,0.6758,0.8143
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,42.23,,79.09,36.86,2.7283,12.816,0.6619,0.8137
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,35.11,,75.03,39.92,2.1695,11.7489,0.6525,0.7932
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,28.11,,72.36,44.25,1.7116,11.186,0.6318,0.7597
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,50.41,,94.17,43.76,3.4989,17.4516,0.6825,0.7954
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,23.91,,35.71,11.8,1.475,6.1309,0.537,0.793
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,24.19,,36.25,12.06,1.4899,9.3431,0.5638,0.7199
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,24.5,,36.98,12.48,1.5065,13.0815,0.5556,0.627
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,24.77,,37.77,13,1.5208,16.6031,0.5412,0.545
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,24.13,,39.71,15.58,1.4866,23.4386,0.4685,0.3663
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,15.79,,37.62,21.83,1.0905,22.9735,0.1965,0.1239
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,46.16,,68.13,21.97,3.081,22.5321,0.635,0.6676
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,46.31,,68.37,22.06,3.0945,26.1553,0.6244,0.6144
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,45.86,,67.89,22.03,3.0519,16.0978,0.6537,0.7598
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,45.63,,67.78,22.15,3.0307,12.1895,0.6545,0.8219
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,45.64,,68.14,22.5,3.0315,7.2248,0.6042,0.9122
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,58.73,,76.38,17.65,4.4447,10.6662,0.6349,0.8917
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,58.92,,76.32,17.4,4.468,16.0872,0.6638,0.8192
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,59.36,,76.64,17.28,4.5238,24.2286,0.6471,0.7256
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,24.3,,41.87,17.57,1.496,11.461,0.5799,0.6836
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,23.77,,41.02,17.25,1.4677,4.9356,0.5175,0.8272
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,-3.22,,18.28,21.5,0.4942,4.9933,0.3929,0.6172
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,45.6,,80.54,34.94,3.0288,13.4686,0.6667,0.816
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,24.78,,42.38,17.6,1.5219,12.417,0.5815,0.6658
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,24.51,,41.84,17.33,1.5069,8.9381,0.5808,0.7492
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,25.09,,43.1,18.01,1.5386,16.6723,0.5551,0.5577
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,45.13,,81.52,36.39,2.9849,13.5478,0.6672,0.8179
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,44.67,,61.78,17.11,2.9428,14.9951,0.6445,0.7599
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,45.18,,62.32,17.14,2.99,20.7923,0.6322,0.6769
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,45.08,,62.46,17.38,2.98,7.7563,0.6104,0.8903
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,-2.66,,21.31,23.97,0.507,8.0604,0.3738,0.4477
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,-2.91,,19.77,22.68,0.5013,6.4312,0.38,0.506
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.832),50,39.3,2,48.33,18.13,,53.51,35.38,1.1924,7.3187,0.5553,0.7649
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.671),50,39.3,2,48.33,19.17,,37.28,18.11,1.4937,9.5901,0.578,0.7386
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.671),50,39.3,2,48.33,19.58,,38.21,18.63,1.5164,14.9955,0.5657,0.6073
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.671),50,39.3,2,48.33,20.01,,40.59,20.58,1.5414,24.9327,0.492,0.3768
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.671),50,39.3,2,48.33,39.16,,57.27,18.11,2.9703,26.6295,0.6171,0.5968
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.671),50,39.3,2,48.33,38.85,,56.62,17.77,2.9419,16.5715,0.64,0.7427
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.671),50,39.3,2,48.33,52.9,,71.19,18.29,4.5072,15.7059,0.67,0.8351
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.671),50,39.3,2,48.33,55.33,,92.9,37.57,4.8324,20.6595,0.6825,0.8075
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.671),50,39.3,2,48.33,45.72,,84.43,38.71,3.643,17.7616,0.6835,0.7997
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.671),50,39.3,2,48.33,42.46,,78.72,36.26,3.2964,15.6564,0.678,0.8078
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.671),50,39.3,2,48.33,34.74,,73.87,39.13,2.5741,14.1078,0.6638,0.788
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.671),50,39.3,2,48.33,28.1,,69.95,41.85,2.058,13.033,0.6525,0.7652
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.671),50,39.3,2,48.33,19.31,,54.11,34.8,1.502,8.912,0.599,0.773
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.671),50,39.3,2,48.33,50.97,,84.12,33.15,4.2609,17.9737,0.6832,0.8172
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.671),50,39.3,2,48.33,45.95,,81.89,35.94,3.669,16.7077,0.6811,0.8122
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.671),50,39.3,2,48.33,55.88,,98.89,43.01,4.9086,23.9897,0.6826,0.7817
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.671),50,39.3,2,48.33,55.22,,93.94,38.72,4.8169,20.8044,0.6796,0.804
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.671),50,39.3,2,48.33,8.96,,29.81,20.85,1.0058,15.0291,0.4861,0.4656
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.671),50,39.3,2,48.33,8.38,,27.55,19.17,0.9826,8.1896,0.5143,0.665
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.671),50,39.3,2,48.33,36.85,,73.21,36.36,2.7574,14.1294,0.6699,0.8014
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.671),50,39.3,2,48.33,43.53,,78,34.47,3.4066,15.6114,0.6777,0.8127
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.671),50,39.3,2,48.33,20.63,,53.7,33.07,1.5763,9.077,0.5986,0.7803
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.671),50,39.3,2,48.33,46.82,,80.96,34.14,3.7658,16.694,0.6812,0.8157
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.671),50,39.3,2,48.33,29.74,,68.74,39,2.177,13.0419,0.651,0.7706
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.671),50,39.3,2,48.33,40.73,,79.39,38.66,3.1223,15.5981,0.6766,0.8018
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.671),50,39.3,2,48.33,35.95,,79.24,43.29,2.6785,15.3259,0.6723,0.7811
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.516),50,39.3,2,48.33,14.33,,33.05,18.72,1.537,9.3614,0.5802,0.7588
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.516),50,39.3,2,48.33,14.5,,33.37,18.87,1.5477,12.3117,0.5826,0.6923
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.516),50,39.3,2,48.33,14.44,,33.7,19.26,1.5438,15.2555,0.574,0.6217
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.516),50,39.3,2,48.33,14.09,,34.18,20.09,1.5234,20.0292,0.5432,0.5043
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.516),50,39.3,2,48.33,33.29,,51.81,18.52,3.0125,20.9305,0.6343,0.6953
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.516),50,39.3,2,48.33,33.13,,51.64,18.51,2.9966,16.9399,0.6531,0.7533
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.516),50,39.3,2,48.33,50.46,,84.07,33.61,5.1254,21.6811,0.6778,0.8057
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.516),50,39.3,2,48.33,50.12,,81.78,31.66,5.0746,20.5366,0.6766,0.8136
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.516),50,39.3,2,48.33,45.64,,78.9,33.26,4.4423,19.2634,0.6755,0.8101
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.516),50,39.3,2,48.33,36.2,,74.3,38.1,3.3115,17.2428,0.6717,0.7916
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.516),50,39.3,2,48.33,29.52,,70.23,40.71,2.6553,15.7841,0.6637,0.7705
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.516),50,39.3,2,48.33,53.74,,94.44,40.7,5.631,25.1469,0.6767,0.7907
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.516),50,39.3,2,48.33,20.93,,54.58,33.65,1.966,11.0317,0.6317,0.7853
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.516),50,39.3,2,48.33,3.79,,23.83,20.04,1.0087,9.9472,0.5184,0.6337
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.516),50,39.3,2,48.33,3.26,,22.76,19.5,0.9866,6.9014,0.5002,0.7056
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.516),50,39.3,2,48.33,3.93,,25.23,21.3,1.0144,14.6164,0.4904,0.4896
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1233zd(E)/R1234yf (x1=0.516),50,39.3,2,48.33,33.3,,52.09,18.79,3.0137,27.2307,0.6196,0.6026
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z),50,39.3,2,48.33,33.06,,49.02,15.96,0.9986,4.8303,0.4575,0.73
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z),50,39.3,2,48.33,44.51,,61.03,16.52,1.494,3.5266,0.4598,0.9039
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z),50,39.3,2,48.33,45,,61.07,16.07,1.519,6.2771,0.5323,0.7858
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z),50,39.3,2,48.33,66.3,,82.81,16.51,2.9461,8.9899,0.6048,0.8488
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z),50,39.3,2,48.33,45.28,,75.19,29.91,1.5329,10.6278,0.5836,0.7021
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z),50,39.3,2,48.33,44.98,,75.08,30.1,1.5183,8.3585,0.5859,0.7698
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z),50,39.3,2,48.33,44.64,,75.09,30.45,1.5004,6.0264,0.571,0.8546
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z),50,39.3,2,48.33,44.88,,75.6,30.72,1.5128,4.472,0.5279,0.9045
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z),50,39.3,2,48.33,66.92,,98.01,31.09,2.9994,10.9646,0.6507,0.8517
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z),50,39.3,2,48.33,67.35,,98.05,30.7,3.0361,15.3438,0.6545,0.7688
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z),50,39.3,2,48.33,67.34,,97.86,30.52,3.0359,17.6455,0.6489,0.7218
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z),50,39.3,2,48.33,51.17,,84.44,33.27,1.8596,7.4428,0.6046,0.8501
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z),50,39.3,2,48.33,45.09,,82.34,37.25,1.5237,7.0913,0.5925,0.8344
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z),50,39.3,2,48.33,41.34,,81.72,40.38,1.3412,7.0491,0.583,0.8136
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z),50,39.3,2,48.33,32.05,,74.84,42.79,0.9622,6.6905,0.539,0.7493
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z),50,39.3,2,48.33,50.73,,97.41,46.68,1.8334,10.5335,0.6382,0.7917
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z),50,39.3,2,48.33,33.58,,63.67,30.09,1.0181,3.3101,0.4539,0.865
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z),50,39.3,2,48.33,33.59,,63.2,29.61,1.0185,6.3877,0.5146,0.7294
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z),50,39.3,2,48.33,33.48,,63.01,29.53,1.0141,8.116,0.5152,0.6646
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z),50,39.3,2,48.33,69.62,,103.66,34.04,3.2386,11.7281,0.6582,0.8555
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z),50,39.3,2,48.33,62.28,,101.59,39.31,2.6194,11.1919,0.6576,0.8382
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z),50,39.3,2,48.33,58.34,,100.61,42.27,2.3263,10.9816,0.6541,0.8241
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z),50,39.3,2,48.33,11.19,,43.53,32.34,0.4147,4.0353,0.361,0.619
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z),50,39.3,2,48.33,66.64,,97.78,31.14,2.9746,9.8442,0.6432,0.8714
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.862),50,39.3,2,48.33,40.88,,56.83,15.95,1.5279,8.8419,0.5597,0.7324
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.862),50,39.3,2,48.33,29.87,,60.15,30.28,1.0264,9.4632,0.5244,0.6397
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.862),50,39.3,2,48.33,29.26,,59.33,30.07,1.0032,8.0543,0.5286,0.6932
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.862),50,39.3,2,48.33,40.02,,70.14,30.12,1.4828,10.0379,0.5917,0.7313
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.862),50,39.3,2,48.33,40.05,,70.17,30.12,1.4845,12.7919,0.5801,0.6465
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.862),50,39.3,2,48.33,40.04,,70.16,30.12,1.4835,15.2244,0.557,0.5605
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.862),50,39.3,2,48.33,61.44,,91.38,29.94,2.9585,20.6906,0.6497,0.6762
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.862),50,39.3,2,48.33,71.74,,102.09,30.35,3.983,15.0945,0.6697,0.8372
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.862),50,39.3,2,48.33,65.42,,98.95,33.53,3.327,14.1052,0.6693,0.8275
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.862),50,39.3,2,48.33,60.7,,96.51,35.81,2.8936,13.3712,0.6666,0.8188
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.862),50,39.3,2,48.33,53.95,,92.92,38.97,2.3513,12.4583,0.6578,0.8003
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.862),50,39.3,2,48.33,51.95,,82.53,30.58,2.2065,10.0616,0.636,0.8248
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.862),50,39.3,2,48.33,47.14,,79.45,32.31,1.8878,9.3694,0.6218,0.8141
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.862),50,39.3,2,48.33,44.45,,76.57,32.12,1.7254,8.7397,0.6098,0.8111
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.862),50,39.3,2,48.33,37.94,,72.61,34.67,1.3783,8.0799,0.5854,0.7839
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.862),50,39.3,2,48.33,25.14,,60.99,35.85,0.8561,7.8042,0.5047,0.6493
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.862),50,39.3,2,48.33,19.42,,47.04,27.62,0.6809,4.8662,0.4431,0.683
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.676),50,39.3,2,48.33,34.88,,64.11,29.23,1.545,18.1002,0.5641,0.5309
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.676),50,39.3,2,48.33,34.51,,64.06,29.55,1.524,12.0638,0.5984,0.7003
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.676),50,39.3,2,48.33,69.81,,99.49,29.68,4.7164,19.7236,0.677,0.8128
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.676),50,39.3,2,48.33,67.97,,96.85,28.88,4.4747,18.6413,0.6762,0.8158
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.676),50,39.3,2,48.33,55.98,,90.86,34.88,3.1307,16.4907,0.6729,0.7891
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.676),50,39.3,2,48.33,49.65,,86.26,36.61,2.5612,15.1512,0.665,0.7732
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.676),50,39.3,2,48.33,33.78,,65.9,32.12,1.4847,10.0178,0.5993,0.7502
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.676),50,39.3,2,48.33,40.28,,70.69,30.41,1.8704,11.0542,0.6281,0.7782
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.676),50,39.3,2,48.33,45.58,,76.34,30.76,2.2401,12.62,0.6484,0.7842
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.676),50,39.3,2,48.33,48.11,,79.38,31.27,2.4357,13.548,0.6568,0.7841
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.676),50,39.3,2,48.33,52.05,,82.75,30.7,2.7664,14.6774,0.6636,0.7883
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.676),50,39.3,2,48.33,23.22,,50.51,27.29,0.9937,7.0709,0.5179,0.7096
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.676),50,39.3,2,48.33,72.13,,101.4,29.27,5.033,20.516,0.6719,0.8106
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf,50,39.3,2,48.33,-19.36,,10.66,30.02,1.5488,16.9998,0.5585,0.6056
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf,50,39.3,2,48.33,-18.83,,11.17,30,1.5819,20.765,0.547,0.5265
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf,50,39.3,2,48.33,-18.47,,11.54,30.01,1.6048,25.1008,0.5187,0.4423
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf,50,39.3,2,48.33,-1.54,,13.4,14.94,2.9959,27.5133,0.5888,0.5962
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf,50,39.3,2,48.33,-2.44,,12.41,14.85,2.9051,21.7473,0.5989,0.6791
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf,50,39.3,2,48.33,-1.32,,13.4,14.72,3.0192,15.1574,0.6122,0.7797
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf,50,39.3,2,48.33,-1.45,,33.46,34.91,3.0049,15.2948,0.6456,0.8055
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf,50,39.3,2,48.33,-1.56,,23.3,24.86,2.9944,14.9066,0.6321,0.7984
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf,50,39.3,2,48.33,-1.43,,3.45,4.88,3.0079,14.9662,0.5914,0.7657
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf,50,39.3,2,48.33,10.88,,25.87,14.99,4.4982,16.227,0.6278,0.8273
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf,50,39.3,2,48.33,10.82,,25.72,14.9,4.4879,18.1232,0.6392,0.8115
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf,50,39.3,2,48.33,10.84,,25.78,14.94,4.4922,22.7762,0.6352,0.7567
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf,50,39.3,2,48.33,10.4,,27.8,17.4,4.431,28.5664,0.6236,0.6922
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf,50,39.3,2,48.33,22.34,,61.75,39.41,6.3295,24.1675,0.6717,0.8243
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf,50,39.3,2,48.33,18.41,,59.66,41.25,5.649,23.0128,0.6744,0.8204
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf,50,39.3,2,48.33,8.99,,54.79,45.8,4.2383,21.006,0.6676,0.801
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf,50,39.3,2,48.33,0.12,,50.87,50.75,3.1714,19.4535,0.6562,0.7671
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf,50,39.3,2,48.33,18.66,,68.66,50,5.6903,27.5079,0.6709,0.7835
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf,50,39.3,2,48.33,23.56,,71.95,48.39,6.5538,29.4298,0.6668,0.7862
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf,50,39.3,2,48.33,36.16,,77.3,41.14,9.2274,32.3286,0.5936,0.743
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf,50,39.3,2,48.33,-1.73,,13.25,14.98,2.9774,11.9923,0.61,0.826
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf,50,39.3,2,48.33,-1.97,,13.31,15.28,2.9526,10.0392,0.5913,0.8562
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf/R1336mzz(Z) (x1=0.852),50,39.3,2,48.33,33.01,,67.33,34.32,4.8443,22.8843,0.6756,0.7978
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf/R1336mzz(Z) (x1=0.852),50,39.3,2,48.33,32.87,,63.87,31,4.8231,20.9466,0.6701,0.812
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf/R1336mzz(Z) (x1=0.852),50,39.3,2,48.33,31.6,,61.38,29.78,4.6227,19.704,0.6642,0.8164
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf/R1336mzz(Z) (x1=0.852),50,39.3,2,48.33,28.37,,58.19,29.82,4.145,18.4792,0.6633,0.8157
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf/R1336mzz(Z) (x1=0.852),50,39.3,2,48.33,20.44,,52.35,31.91,3.1272,16.3818,0.6559,0.796
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf/R1336mzz(Z) (x1=0.852),50,39.3,2,48.33,2.66,,19.96,17.3,1.5326,24.2994,0.4972,0.4205
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf/R1336mzz(Z) (x1=0.852),50,39.3,2,48.33,2.67,,17.56,14.89,1.5337,11.3881,0.5679,0.7188
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf/R1336mzz(Z) (x1=0.852),50,39.3,2,48.33,2.15,,16.99,14.84,1.4988,7.4882,0.5384,0.7878
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf/R1336mzz(Z) (x1=0.852),50,39.3,2,48.33,1.93,,16.75,14.82,1.484,5.5266,0.4993,0.8266
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf/R1336mzz(Z) (x1=0.852),50,39.3,2,48.33,30.5,,45.23,14.73,4.4565,27.4551,0.638,0.7075
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf/R1336mzz(Z) (x1=0.852),50,39.3,2,48.33,30.64,,45.23,14.59,4.4763,20.8623,0.6518,0.7809
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf/R1336mzz(Z) (x1=0.852),50,39.3,2,48.33,30.72,,45.42,14.7,4.4884,15.0807,0.6502,0.8483
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf/R1336mzz(Z) (x1=0.852),50,39.3,2,48.33,-6.74,,8.15,14.89,0.9957,5.7751,0.4967,0.7792
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf/R1336mzz(Z) (x1=0.852),50,39.3,2,48.33,1.85,,6.62,4.77,1.4786,11.2494,0.5478,0.6952
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf/R1336mzz(Z) (x1=0.852),50,39.3,2,48.33,2.02,,26.89,24.87,1.49,11.265,0.5766,0.7273
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf/R1336mzz(Z) (x1=0.852),50,39.3,2,48.33,2.65,,37.43,34.78,1.5315,11.2779,0.5938,0.7417
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf/R1336mzz(Z) (x1=0.852),50,39.3,2,48.33,13.41,,49.38,35.97,2.3933,15.0903,0.6463,0.7651
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf/R1336mzz(Z) (x1=0.852),50,39.3,2,48.33,32.29,,67.68,35.39,4.7299,22.6539,0.6715,0.7933
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf/R1336mzz(Z) (x1=0.852),50,39.3,2,48.33,37.05,,71.32,34.27,5.5204,24.315,0.6742,0.8003
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf/R1336mzz(Z) (x1=0.852),50,39.3,2,48.33,43.99,,76.37,32.38,6.8454,26.955,0.6661,0.8051
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1234yf/R1336mzz(Z) (x1=0.852),50,39.3,2,48.33,47.24,,79.34,32.1,7.5405,28.3752,0.6611,0.8053
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1224yd(Z),50,39.3,2,48.33,15.07,,30.21,15.14,1.0308,8.9412,0.4972,0.6337
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1224yd(Z),50,39.3,2,48.33,50.34,,85.8,35.46,3.3539,12.4428,0.6631,0.8522
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1224yd(Z),50,39.3,2,48.33,43.4,,83.75,40.35,2.7228,11.7765,0.662,0.8371
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1224yd(Z),50,39.3,2,48.33,38.96,,82.15,43.19,2.3704,11.3,0.6559,0.8239
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1224yd(Z),50,39.3,2,48.33,31.29,,79.58,48.29,1.8444,10.6404,0.6414,0.797
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1224yd(Z),50,39.3,2,48.33,22.11,,74,51.89,1.3395,10.1186,0.6063,0.7382
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1224yd(Z),50,39.3,2,48.33,24.7,,39.82,15.12,1.4696,9.0356,0.5532,0.7204
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1224yd(Z),50,39.3,2,48.33,45.65,,60.79,15.14,2.9171,9.1714,0.6133,0.848
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1224yd(Z),50,39.3,2,48.33,47.35,,61.94,14.59,3.0698,15.1622,0.6256,0.7465
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1224yd(Z),50,39.3,2,48.33,46.91,,61.69,14.78,3.0293,23.9734,0.5984,0.5991
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1224yd(Z)/R32 (x1=0.869),50,39.3,2,48.33,35.59,,69.66,34.07,2.4538,13.8137,0.6536,0.78
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1224yd(Z)/R32 (x1=0.869),50,39.3,2,48.33,28.93,,64.49,35.56,1.9626,12.5545,0.6343,0.7583
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1224yd(Z)/R32 (x1=0.759),50,39.3,2,48.33,36.5,,69.24,32.74,2.9005,18.5636,0.6632,0.746
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1224yd(Z)/R32 (x1=0.759),50,39.3,2,48.33,30.86,,62.71,31.85,2.4039,16.3659,0.6489,0.7344
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1224yd(Z)/R32 (x1=0.631),50,39.3,2,48.33,38.17,,70,31.83,3.7023,24.8921,0.6531,0.714
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1224yd(Z)/R32 (x1=0.631),50,39.3,2,48.33,32.34,,63.32,30.98,3.0537,21.8204,0.6445,0.707
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1224yd(Z)/R32 (x1=0.631),50,39.3,2,48.33,38.37,,70.1,31.73,3.7272,24.8202,0.6586,0.7194
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1224yd(Z)/R32 (x1=0.631),50,39.3,2,48.33,42.71,,76.75,34.04,4.2786,28.2537,0.663,0.7166
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1224yd(Z)/R32 (x1=0.631),50,39.3,2,48.33,31.79,,47.14,15.35,2.9973,26.1454,0.6321,0.6411
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1224yd(Z)/R32 (x1=0.631),50,39.3,2,48.33,31.27,,46.61,15.34,2.9445,22.1775,0.6379,0.6839
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1224yd(Z)/R32 (x1=0.631),50,39.3,2,48.33,51.09,,82.57,31.48,5.5264,31.304,0.6565,0.7339
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1224yd(Z)/R32 (x1=0.631),50,39.3,2,48.33,12.57,,27.32,14.75,1.4876,26.1688,0.4842,0.3778
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1224yd(Z)/R32 (x1=0.631),50,39.3,2,48.33,12.96,,27.02,14.06,1.5099,17.1991,0.544,0.5621
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1224yd(Z)/R32 (x1=0.972),50,39.3,2,48.33,32.52,,75.87,43.35,1.9831,11.2866,0.6425,0.7931
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1224yd(Z)/R32 (x1=0.972),50,39.3,2,48.33,23.19,,71.78,48.59,1.4362,10.67,0.6103,0.7385
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1224yd(Z)/R32 (x1=0.919),50,39.3,2,48.33,26.34,,67.29,40.95,1.6947,11.602,0.6244,0.7502
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1224yd(Z)/R32 (x1=0.919),50,39.3,2,48.33,34.59,,71.4,36.81,2.2424,12.4508,0.6498,0.7887
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.561),50,39.3,2,48.33,35.84,,66.94,31.1,1.9167,12.1197,0.6291,0.7622
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.561),50,39.3,2,48.33,40.97,,71.59,30.62,2.2947,13.2935,0.6471,0.7763
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.510),50,39.3,2,48.33,35.95,,67.04,31.09,2.0957,12.961,0.6404,0.7674
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.510),50,39.3,2,48.33,40.79,,71.58,30.79,2.4826,14.3088,0.6562,0.7783
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.459),50,39.3,2,48.33,40.73,,72.11,31.38,2.7187,15.6032,0.6619,0.7758
Experimental OST (London 2023),Bitzer 2CESP-3Z,R1336mzz(Z)/R1234yf (x1=0.459),50,39.3,2,48.33,36.07,,67.66,31.59,2.3106,14.1048,0.6472,0.7677
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R1224yd(Z),50,40,2,48.33,50.37,,85.65,35.28,3.357,12.4098,0.6371,0.8293
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R1224yd(Z),50,40,2,48.33,50.61,,84.84,34.22,3.3807,11.7236,0.6285,0.8386
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R1224yd(Z),50,40,2,48.33,50.4,,82.62,32.22,3.3597,11.2368,0.6234,0.8415
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R1224yd(Z),50,40,2,48.33,40.14,,81.82,41.68,2.4607,10.9023,0.6257,0.8118
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R1224yd(Z),50,40,2,48.33,40.24,,83.05,42.81,2.4684,11.2767,0.6279,0.8048
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R1224yd(Z),50,40,2,48.33,40.75,,86.08,45.33,2.5085,12.0465,0.6351,0.798
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R1224yd(Z),50,40,2,48.33,32.54,,84.62,52.08,1.9235,11.7668,0.6193,0.7569
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R1224yd(Z),50,40,2,48.33,32.36,,82.44,50.09,1.9119,11.1534,0.6132,0.7632
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R1224yd(Z),50,40,2,48.33,32.1,,80.52,48.41,1.8959,10.6057,0.609,0.7698
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R1224yd(Z),50,40,2,48.33,46.5,,54.22,7.72,2.993,17.9966,0.6646,0.7526
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R1224yd(Z)/R1234yf (x1=0.873),50,40,2,48.33,34.85,,76.62,41.76,2.3366,12.324,0.625,0.7756
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R1224yd(Z)/R1234yf (x1=0.754),50,40,2,48.33,36.62,,74.93,38.31,2.8001,14.3915,0.6327,0.7708
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R1224yd(Z)/R1234yf (x1=0.697),50,40,2,48.33,36.34,,74.79,38.45,2.9596,15.3523,0.6368,0.7683
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R1224yd(Z)/R1234yf (x1=0.697),50,40,2,48.33,52.81,,83.58,30.77,4.872,18.5538,0.6522,0.807
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R1224yd(Z)/R1234yf (x1=0.697),50,40,2,48.33,52.57,,79.51,26.94,4.8382,16.7064,0.6467,0.8224
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R1224yd(Z)/R1234yf (x1=0.697),50,40,2,48.33,52.46,,77.33,24.87,4.8236,15.8275,0.6417,0.8272
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R1224yd(Z)/R1234yf (x1=0.697),50,40,2,48.33,43.69,,76,32.31,3.7235,15.4101,0.6465,0.8062
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R1224yd(Z)/R1234yf (x1=0.697),50,40,2,48.33,43.98,,78.94,34.96,3.7562,16.5513,0.6528,0.7975
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R1224yd(Z)/R1234yf (x1=0.697),50,40,2,48.33,42.21,,83,40.79,3.5589,18.3259,0.6563,0.7712
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R1224yd(Z)/R1234yf (x1=0.697),50,40,2,48.33,35.78,,82.36,46.58,2.9071,18.3172,0.65,0.7345
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R1224yd(Z)/R1234yf (x1=0.697),50,40,2,48.33,35.91,,78.21,42.3,2.9192,16.3861,0.6432,0.7556
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R1224yd(Z)/R1234yf (x1=0.697),50,40,2,48.33,36.84,,81.19,44.35,3.0079,17.8452,0.6497,0.7446
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R1224yd(Z)/R1234yf (x1=0.697),50,40,2,48.33,36.98,,53.41,16.43,3.0206,18.1685,0.6133,0.7036
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R1224yd(Z)/R1234yf (x1=0.697),50,40,2,48.33,36.57,,53.15,16.58,2.9821,24.5374,0.5964,0.6078
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R134a,50,40,2,48.33,15.56,,51.56,35.99,4.9728,16.9717,0.7015,0.9244
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R134a,50,40,2,48.33,14.67,,51.48,36.8,4.8323,17.0989,0.6335,0.8297
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R134a,50,40,2,48.33,13.89,,49.89,36,4.7127,17.4017,0.6334,0.8233
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R134a,50,40,2,48.33,13.83,,49.51,35.68,4.7021,17.4564,0.6332,0.8225
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R134a,50,40,2,48.33,13.77,,49.57,35.8,4.6931,17.4402,0.6345,0.8225
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R134a,50,40,2,48.33,13.8,,49.53,35.72,4.6989,17.4509,0.6343,0.8229
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R134a,50,40,2,48.33,13.78,,49.52,35.73,4.6955,17.4582,0.6341,0.8225
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R134a,50,40,2,48.33,13.82,,49.51,35.69,4.7006,17.4516,0.634,0.8223
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R134a,50,40,2,48.33,13.61,,49.46,35.84,4.67,17.4388,0.6332,0.821
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R134a,50,40,2,48.33,13.54,,49.5,35.95,4.6595,17.4472,0.6349,0.8228
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R134a,50,40,2,48.33,13.53,,49.5,35.97,4.6575,17.4464,0.6351,0.8223
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R134a,50,40,2,48.33,13.5,,49.45,35.95,4.6534,17.4471,0.6341,0.8219
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R134a,50,40,2,48.33,13.49,,49.47,35.98,4.6508,17.4538,0.635,0.8222
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R134a,50,40,2,48.33,25.47,,64.53,39.06,6.7474,26.5671,0.6418,0.7927
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R134a,50,40,2,48.33,19.86,,63.07,43.21,5.6915,25.1458,0.6501,0.7877
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R134a,50,40,2,48.33,9.43,,59.41,49.98,4.0674,22.5866,0.6473,0.7511
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R134a,50,40,2,48.33,12.49,,29.22,16.73,4.5021,22.6714,0.6167,0.744
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R134a,50,40,2,48.33,12.79,,29.19,16.4,4.5466,18.167,0.6125,0.795
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R134a,50,40,2,48.33,13,,29.16,16.16,4.5778,13.3974,0.5856,0.8467
Experimental OST (Purdue 2024 HFO),Bitzer 2CESP-3Z,R134a,50,40,2,48.33,9.93,,27.21,17.28,4.1371,9.3622,0.498,0.845
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,butane,50,40,2,48.33,37.99,,54.17,16.17,3.5771,9.0672,0.6011,0.8691
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,butane,50,40,2,48.33,37.88,,53.68,15.8,3.5654,10.851,0.6211,0.8366
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,butane,50,40,2,48.33,38.51,,54.2,15.68,3.63,13.4444,0.6331,0.7979
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,butane,50,40,2,48.33,37.69,,53.36,15.66,3.547,16.2825,0.6316,0.7479
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,butane,50,40,2,48.33,51.46,,86.88,35.42,5.1494,16.6323,0.6819,0.8457
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,butane,50,40,2,48.33,38.95,,83.22,44.26,3.6755,15.1672,0.6748,0.819
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,butane,50,40,2,48.33,30.29,,79.86,49.56,2.8589,14.1545,0.656,0.7897
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,butane,50,40,2,48.33,9.94,,25.15,15.21,1.4813,2.884,0.3334,0.887
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,butane,50,40,2,48.33,10.2,,25.47,15.27,1.495,6.0591,0.4844,0.7921
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,butane,50,40,2,48.33,10.55,,26.08,15.53,1.5132,9.4261,0.5149,0.6994
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,butane,50,40,2,48.33,11.62,,26.84,15.22,1.5702,13.4658,0.4892,0.5608
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,butane,50,40,2,48.33,10.49,,25.6,15.11,1.5101,18.1246,0.4726,0.4747
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,butane,50,40,2,48.33,30.44,,46.36,15.92,2.8718,24.9463,0.575,0.5646
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,butane,50,40,2,48.33,32.12,,47.33,15.22,3.0183,17.669,0.6089,0.6811
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,butane,50,40,2,48.33,33.81,,49.22,15.4,3.1724,12.1188,0.6171,0.7918
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,butane,50,40,2,48.33,50.35,,83.11,32.76,5.0026,15.048,0.675,0.8563
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,butane,50,40,2,48.33,44.69,,85.57,40.88,4.3058,15.8811,0.6783,0.8309
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,butane,50,40,2,48.33,32.79,,86.27,53.48,3.0789,16.1168,0.6653,0.7742
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,butane,50,40,2,48.33,31.74,,73.59,41.85,2.985,11.8011,0.6446,0.8248
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,butane,50,40,2,48.33,23.79,,75.87,52.07,2.3429,13.0877,0.6326,0.7613
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Butane/propane (x1=0.935),50,40,2,48.33,25.05,,74.6,49.55,2.5639,14.162,0.637,0.7583
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Butane/propane (x1=0.870),50,40,2,48.33,26.55,,73.94,47.39,2.8335,15.1423,0.6469,0.765
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Butane/propane (x1=0.812),50,40,2,48.33,27.34,,73.05,45.71,3.0551,16.1502,0.6491,0.7628
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Butane/propane (x1=0.812),50,40,2,48.33,28.14,,73.55,45.41,3.1302,16.3933,0.6473,0.7594
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Butane/propane (x1=0.752),50,40,2,48.33,28.67,,73.06,44.38,3.3569,17.5008,0.6499,0.7582
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Butane/propane (x1=0.752),50,40,2,48.33,36.02,,76.51,40.49,4.1596,18.5567,0.6654,0.7883
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Butane/propane (x1=0.752),50,40,2,48.33,35.4,,84.09,48.69,4.0868,22.0315,0.668,0.7513
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Butane/propane (x1=0.752),50,40,2,48.33,51.25,,82.86,31.61,6.2778,21.4367,0.6764,0.8194
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Butane/propane (x1=0.752),50,40,2,48.33,53.18,,85,31.82,6.594,22.2758,0.6738,0.816
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Butane/propane (x1=0.752),50,40,2,48.33,52.5,,79.26,26.76,6.481,19.323,0.6724,0.8396
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Butane/propane (x1=0.752),50,40,2,48.33,46.11,,80.8,34.69,5.489,20.279,0.6751,0.8119
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Butane/propane (x1=0.752),50,40,2,48.33,2.88,,19.16,16.28,1.4295,4.7302,0.4399,0.8101
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Butane/propane (x1=0.752),50,40,2,48.33,3.3,,20.05,16.75,1.4517,7.0867,0.4881,0.7509
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Butane/propane (x1=0.752),50,40,2,48.33,3.5,,20.31,16.81,1.4625,9.8789,0.5028,0.6786
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Butane/propane (x1=0.752),50,40,2,48.33,3.94,,20.89,16.96,1.4858,12.6276,0.4768,0.5725
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Butane/propane (x1=0.752),50,40,2,48.33,24.24,,41.38,17.14,2.9327,13.3024,0.6119,0.7715
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Butane/propane (x1=0.639),50,40,2,48.33,30.4,,70.44,40.04,3.9498,19.623,0.6572,0.7633
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Butane/propane (x1=0.532),50,40,2,48.33,29.95,,71.91,41.96,4.3839,21.6756,0.6603,0.7619
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Butane/propane (x1=0.456),50,40,2,48.33,31.09,,71.22,40.13,4.9711,23.4479,0.6559,0.7586
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Pentane/propane (x1=0.585),50,40,2,48.33,44.68,,65.14,20.46,2.2396,13.1584,0.5942,0.7138
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Pentane/propane (x1=0.478),50,40,2,48.33,47.49,,66.9,19.41,2.9412,16.3747,0.6112,0.7139
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Pentane/propane (x1=0.379),50,40,2,48.33,49.63,,69.04,19.42,3.8536,19.6258,0.6301,0.7295
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Pentane/propane (x1=0.379),50,40,2,48.33,53.62,,74.75,21.13,4.3465,21.6463,0.6439,0.7357
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Pentane/propane (x1=0.379),50,40,2,48.33,54.01,,85.91,31.91,4.3967,27.3257,0.6361,0.6866
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Pentane/propane (x1=0.379),50,40,2,48.33,54.34,,82.75,28.42,4.4403,25.3737,0.6427,0.7098
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Pentane/propane (x1=0.379),50,40,2,48.33,54.05,,79.97,25.91,4.4031,23.9877,0.6438,0.719
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Pentane/propane (x1=0.379),50,40,2,48.33,50.26,,85.1,34.84,3.929,27.0779,0.6323,0.6634
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Pentane/propane (x1=0.379),50,40,2,48.33,50.33,,73.85,23.51,3.9376,21.0058,0.6451,0.7318
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Pentane/propane (x1=0.379),50,40,2,48.33,41.66,,57.19,15.53,3.0004,16.5981,0.6271,0.7289
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Pentane/propane (x1=0.315),50,40,2,48.33,49.58,,70.16,20.58,4.4987,21.7252,0.6401,0.7394
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Pentane/propane (x1=0.248),50,40,2,48.33,48.28,,70.97,22.68,5.2593,23.5599,0.656,0.7629
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Pentane/propane (x1=0.210),50,40,2,48.33,46.65,,71.1,24.44,5.6743,23.919,0.6742,0.7861
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Pentane/propane (x1=0.210),50,40,2,48.33,53.81,,76.62,22.8,7.0109,26.6848,0.6709,0.7926
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Pentane/propane (x1=0.210),50,40,2,48.33,53.38,,80.28,26.9,6.9238,29.0743,0.6623,0.7681
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Pentane/propane (x1=0.132),50,40,2,48.33,39.51,,72.05,32.55,6.2683,27.3753,0.6633,0.7686
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Pentane/propane (x1=0.132),50,40,2,48.33,17.47,,33.15,15.68,3.0007,20.7314,0.614,0.6848
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Pentane/propane (x1=0.097),50,40,2,48.33,35.66,,72.8,37.14,6.6736,29.8202,0.6434,0.748
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Butane/propane (x1=0.290),50,40,2,48.33,30.86,,74.03,43.17,6.2398,26.3888,0.6686,0.7803
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Butane/propane (x1=0.245),50,40,2,48.33,28.23,,73.6,45.36,6.2388,27.3556,0.6654,0.7715
Experimental OST (Purdue 2024 Natural),Bitzer 2CESP-3Z,Butane/propane (x1=0.202),50,40,2,48.33,26.35,,73.46,47.11,6.378,28.4354,0.6592,0.7632
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2,27,19,2,48.33,0,,10,10,34.9269,75.1796,0.5919,0.6927
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2,27,19,2,48.33,-0.05,,9.95,10,34.8434,80.1112,0.573,0.6469
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2,27,19,2,48.33,0.02,,10.02,10,34.8778,85.0987,0.5597,0.6464
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2,27,19,2,48.33,0.01,,10.01,10,34.9142,90.1066,0.5349,0.5776
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2,27,19,2,48.33,-0.05,,9.95,10,34.8653,94.1253,0.5238,0.57
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2,27,19,2,48.33,5.39,,15.39,10,39.8214,75.2048,0.6157,0.7079
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2,27,19,2,48.33,5.03,,15.03,10,39.7473,80.1724,0.6034,0.6845
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2,27,19,2,48.33,4.91,,14.91,10,39.6343,85.0345,0.5241,0.6206
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2,27,19,2,48.33,4.93,,14.93,10,39.6682,90.1596,0.5036,0.5939
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2,27,19,2,48.33,4.95,,14.95,10,39.6929,95.1423,0.4832,0.5659
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2,27,19,2,48.33,10.03,,20.03,10,45.1029,75.212,0.6387,0.773
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2,27,19,2,48.33,10.28,,20.28,10,45.2266,80.2276,0.6315,0.7504
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2,27,19,2,48.33,10.01,,20.01,10,45.1494,85.1597,0.6206,0.7266
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2,27,19,2,48.33,10.13,,20.13,10,45.1927,90.1044,0.6065,0.7006
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2,27,19,2,48.33,9.99,,19.99,10,45.069,95.1008,0.5879,0.6711
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2/R290 (w1=0.950),27,19,2,48.33,0.02,,10.02,10,32.9409,75.1458,0.5816,0.673
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2/R290 (w1=0.950),27,19,2,48.33,-0.04,,9.96,10,32.8833,80.2052,0.5617,0.6273
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2/R290 (w1=0.950),27,19,2,48.33,0,,10,10,32.8793,85.1785,0.5364,0.5685
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2/R290 (w1=0.950),27,19,2,48.33,0.04,,10.04,10,32.922,89.9921,0.5225,0.551
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2/R290 (w1=0.950),27,19,2,48.33,5.17,,15.17,10,37.4719,75.1229,0.6041,0.7005
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2/R290 (w1=0.950),27,19,2,48.33,5.12,,15.12,10,37.5522,80.1413,0.5874,0.6549
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2/R290 (w1=0.950),27,19,2,48.33,5.04,,15.04,10,37.5406,85.0793,0.5674,0.6266
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2/R290 (w1=0.950),27,19,2,48.33,4.88,,14.88,10,37.5142,90.2431,0.5548,0.6041
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2/R290 (w1=0.950),27,19,2,48.33,5.09,,15.09,10,37.5189,94.9919,0.5383,0.5903
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2/R290 (w1=0.950),27,19,2,48.33,9.87,,19.87,10,42.5599,75.2355,0.6275,0.7437
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2/R290 (w1=0.950),27,19,2,48.33,10.1,,20.1,10,42.7132,80.2234,0.6193,0.7183
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2/R290 (w1=0.950),27,19,2,48.33,10.03,,20.03,10,42.6651,85.1305,0.6028,0.6859
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2/R290 (w1=0.950),27,19,2,48.33,9.96,,19.96,10,42.5245,90.1022,0.5877,0.6624
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2/R290 (w1=0.950),27,19,2,48.33,10.21,,20.21,10,42.6239,95.0773,0.5716,0.6397
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2/R290 (w1=0.900),27,19,2,48.33,4.74,,14.74,10,34.3216,75.2801,0.5864,0.6535
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2/R290 (w1=0.900),27,19,2,48.33,5.12,,15.12,10,34.4201,80.1547,0.5726,0.6258
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2/R290 (w1=0.900),27,19,2,48.33,5.02,,15.02,10,34.3904,85.0757,0.5552,0.5984
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2/R290 (w1=0.900),27,19,2,48.33,4.92,,14.92,10,34.4453,90.114,0.5426,0.5771
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2/R290 (w1=0.900),27,19,2,48.33,5.14,,15.14,10,34.4081,94.9109,0.5243,0.5516
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2/R290 (w1=0.900),27,19,2,48.33,10.16,,20.16,10,39.3007,75.136,0.622,0.7172
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2/R290 (w1=0.900),27,19,2,48.33,10.04,,20.04,10,39.3078,80.137,0.6097,0.6898
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2/R290 (w1=0.900),27,19,2,48.33,10.09,,20.09,10,39.3571,85.1261,0.5953,0.6669
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2/R290 (w1=0.900),27,19,2,48.33,9.98,,19.98,10,39.1606,90.0804,0.5771,0.6371
Experimental Milano (D'Ignazi & Molinaroli 2026),Bitzer 2CESP-3Z,CO2/R290 (w1=0.900),27,19,2,48.33,10.2,,20.2,10,39.191,95.1356,0.5602,0.6173
